# MEP punch — plan-sheet reference linking

Generated by `tools/link_mep_plan_refs.mjs` from `sheet-map.json` (every sheet id read
off its own printed title block) joined to each punch line's `src` citation.

**446 of 524 distinct devices** now carry at least one openable
sheet reference; 78 cite no sheet this map holds.

| Sheet | Title | Devices | Drive |
|---|---|---:|---|
| E101 | Electrical Notes & Legends of Symbols — sheet E101 | 147 | `1WvxIJxqhQ2FUQHode3XYMUsjcZ3ef32Z` |
| E103.2 | Electrical Panels — sheet E103.2 | 2 | `1gt4Eq4zPa0nTZ5u1e4b7z4y3mzuGM0of` |
| E200 | Lighting First Floor Plan — sheet E200 | 6 | `1ujzTWN0htQs1oN_y1Jve-M6ztigFd1PV` |
| E300 | Power First Floor Plan — sheet E300 | 1 | `1GUXxXgpFDXkfceIFdKhhdhXMjDKPEPnQ` |
| E400 | Enlarged Typical Guestroom Plan — sheet E400 | 134 | `1R6bOsliAf35l7C-Pb4oA7IPKpxwuyiqf` |
| E500 | Fire Alarm Notes and One Line Diagram — sheet E500 | 17 | `1xm1Nfs4E9GfEWMgDIbwNCimJ4PeCVW8O` |
| E501 | Fire Alarm First Floor Plan — sheet E501 | 7 | `1Qrle6D4PCeEQggnxetX9GWWcUKHckLMz` |
| M101 | Mechanical General Notes — sheet M101 | 54 | `1PnJPCoQOyxd1Uglbc6SXBVfg_iwFriho` |
| M201 | Mechanical Technical Schedules — sheet M201 | 95 | `11StlwBb1wSWSD-NP3yAkzmk889i7lirq` |
| M301 | Mechanical First Floor Plan — sheet M301 | 68 | `1M0lnimNI6IAULBcxBra8vy-GmOiVKq8Q` |
| M401 | Mechanical Typical Guestroom — sheet M401 | 95 | `1bfAM7ZE_qsOLcTEpmPDDyJ4zxllGke64` |
| M501 | Mechanical Installation Details — sheet M501 | 74 | `14TpVProGY-it_KUYZsBad6GfjlbMtR7y` |
| P101 | Plumbing Notes and Legend — sheet P101 | 8 | `1YeiIsJLkYpw5BM5Dvv3Pm2pN3lO0L5K4` |
| P104 | Plumbing Fixtures Schedule — sheet P104 | 78 | `13J3yQ1-c19uiTnEN-QhCWmX9qINVUEZn` |
| P301 | Sanitary Sewer First Floor Plan — sheet P301 | 21 | `1M8L2IQ8QIHVg3rzDUnhk99Np1UkWwcS1` |
| P305 | Domestic Water and Gas First Floor Plan — sheet P305 | 4 | `1QsIi1NUqGE6WLDU1KBYqIm8hVm543bLx` |
| P401 | Domestic Water Typical Unit (Typical Guestroom) — sheet P401 | 44 | `14R7dvJdsAELYMl-th0Z_-mIUdvV23rL0` |
| P402 | Sanitary Sewer Typical Unit (Typical Guestroom) — sheet P402 | 44 | `1aqyfsZoby2h7hiIPECkmLdIxXVAYdP6V` |
| P501 | Installation Plumbing Details — sheet P501 | 14 | `16gS3dhvvkhhCrCd69_iZGL8wd5bW_4-t` |
| FA-2 | Fire Alarm Shop Drawings (Security Integrated, Inc.) — FA-2, page 3 | 33 | `1Ke8C15Au-7A8XpQWlSKTaM6w0o2PCN2o` |
| FP-1 | Fire Sprinkler Shop Drawings (Texas Fire Services LLC) — FP-1, page 1 | 19 | `1yRFIkqpD3Td-jdjQpsXbw6u7qDz2O98-` |

## Cited but NOT in the sheet map — deliberately unresolved

These sheet ids appear in punch-line `src` strings but no confirmed Drive file
was located for them. They are left unlinked rather than guessed at: `E103`
(Electrical Calculations) is not `E103.2` (Electrical Panels), and pointing a
walker at the wrong one is worse than pointing them at nothing.

| Sheet | Cited by |
|---|---:|
| E103 | 47 devices |
| M305 | 25 devices |
| M304 | 16 devices |
| P302 | 13 devices |
| P102 | 11 devices |
| P502 | 9 devices |
| M302 | 9 devices |
| M202 | 7 devices |
| E504 | 7 devices |
| P304 | 7 devices |
| P201 | 6 devices |
| P202 | 5 devices |
| P310 | 5 devices |
| M602 | 4 devices |
| E201 | 4 devices |
| M303 | 3 devices |
| P308 | 3 devices |
| M601 | 2 devices |
| E103.3 | 2 devices |
| P306 | 2 devices |
| E502 | 2 devices |
| E203 | 2 devices |
| E103.4 | 1 device |

## Devices with no linkable sheet

| Trade | Mark | Line | src |
|---|---|---|---|
| Electrical | — | Extended J-box with device and cover plate flush with the millwork bac | A555 keynote 25 (views 04/04.1) + elevations 05 and 09; A550/A555 POWER & SIGNAL LEGEND 'J |
| Electrical | — | Outlet for undercabinet lighting (fixture by others) — EXPECTED ABSENT | DB row cites A55x keynote 50 — but A555 NEVER PLACES keynote 50 (views 04/04.1 = 3, 10, 14 |
| Plumbing | kn 28 / kn 5 | Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH | A530 keyed note 28 (elevation 04) and keyed note 27 (plan 01); A555 keynote 5 (view 01) |
| Low Voltage | — | Optional wired data connection at the desktop grommet — CAT6 jack + pa | A555 keynote 46 (views 04/04.1); A550 legend keynote 46 full text; A550/A555 POWER & SIGNA |
| Low Voltage | DB | Doorbell on/off switch (keyed note 28) — 'DOORBELL ON/OFF SWITCH (COMM | A555 keynote 28 (placed on views 04/04.1 and elevation 07); A550 legend keynote 28; A550/A |
| Mechanical | — | Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet | M305 exhaust-riser diagrams EV-1 to EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTAN |
| Electrical | kn 25 | Extended J-box with device and cover plate flush with the millwork bac | A550 view 04 kn25 (placed) + elevations 05/09 · A550 POWER & SIGNAL LEGEND 'J BOX (J)' |
| Electrical | kn 50 | DB PHANTOM — 'Outlet for undercabinet lighting' (kn50, legend text ver | A550.md line 165 defines kn50 in the KEYNOTE LEGEND ONLY; A550 view 04's placed-keynote li |
| Low Voltage | OPTIONAL DATA (kn 46) | Wired data connection at the desktop grommet — keynote 46 verbatim: 'O | A550 view 04 kn46 (PLACED — confirmed on the view-04 keynote list) · A550 POWER & SIGNAL L |
| Low Voltage | WAP | Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the des | A550 view 04 kn44 (PLACED — confirmed on the view-04 keynote list) · A550 POWER & SIGNAL L |
| Low Voltage | DB (kn 28) | Doorbell on/off switch — kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMU | A550 view 04 kn28 (PLACED) + A550 elevation keynote list · A550 POWER & SIGNAL LEGEND 'DOO |
| Low Voltage | — | Guestroom entry-door electronic card lock — A600 Door Hardware Set #1  | A600 Door Hardware Sets, Set #1 verbatim: '1 One Way Viewer ((2) @ Accessible Rooms); 1 Pr |
| Mechanical | — | Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet | M305 exhaust-riser diagrams EV-1…EV-7 ("CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT A |
| Electrical | GR-207 | Nightstand wall sconce BETWEEN THE BEDS — the A530/A550/A555 FURNISHIN | A555 view 01 FF&E tags ("GR-207 nightstand sconce @QQ center (between the beds)") · A530 / |
| Electrical | GR-208 | Nightstand wall sconces OUTBOARD of the beds — the FURNISHINGS LEGEND  | A555 view 01 FF&E tags ("GR-208 nightstand sconce @QQ side x2 (outboard)") · A530 / A550 F |
| Electrical | GR-204 | Sconce at the wall hook on the working wall — the FURNISHINGS LEGEND p | A555 view 01 FF&E tag GR-204 on the working wall · A530 / A550 FURNISHINGS LEGEND verbatim |
| Electrical | — | Extended J-box with device and cover plate FLUSH with the millwork bac | A555 keynote 25 (placed views 04/04.1) + elevations 05 and 09 (J-box symbol on each) · A55 |
| Electrical | — | Outlet for undercabinet lighting (keynote 50) — NOT placed on the Quee | A555 views 04/04.1 placed keynote list (3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, |
| Low Voltage | — | Guestroom entry-door electronic card lock — A600 Door Hardware Set #1  | A600 Door Hardware Sets, Set #1 (verbatim) · A600 door schedule row GR-1 ENTRY (D2, SGL, 3 |
| Low Voltage | DB | Doorbell on/off switch — communication-features rooms ONLY; ZERO in ro | A555 keynote 28 (placed views 04/04.1; verbatim text from the A550 shared legend) · A550/A |
| Mechanical | — | Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet | M305 exhaust-riser diagrams EV-1…EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT A |
| Electrical | — | 3-way "welcome" light switch at the bed location — centreline 2'-5" (2 | G400 detail 02, receptacle/switch mounting-height diagram — row '3-WAY WELCOME LIGHT SWITC |
| Electrical | — | Outlet for undercabinet lighting (kn50) — the light fixture itself is  | A552 view 04 placed keyed notes 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 — kn |
| Electrical | — | Switch controlling the mechanical (motorized) shade (kn35) | A550 keynote legend line 152 (kn35 'SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE  |
| Electrical | — | Receptacle above for the microwave — mounted HORIZONTALLY, WHITE face  | A550 kn36 + elevs 05/09 and A555 views 04/04.1 (placed) — NOT in A552 view 04's placed lis |
| Electrical | — | Extended J-box with device and cover plate FLUSH with the millwork bac | A552 view 04 kn25 (placed) · A550 keynote legend line 145 · A550 POWER & SIGNAL LEGEND 'J  |
| Plumbing | kn 10 | CONFIGURATION B (ROLL-IN SHOWER) - Shower diverter valve (kn 10) — app | A532 elevation 02 · A532.1 views 01 and 02 · A530 BATHROOM KEYED NOTE 10 |
| Plumbing | kn 11 | CONFIGURATION B (ROLL-IN SHOWER) - Hand shower and side bar (keyed not | A532.1 views 02 and 03 keyed note 11 · A530 BATHROOM KEYED NOTE 11 (verbatim: 'HAND SHOWER |
| Plumbing | kn 5 | CONFIGURATION B (ROLL-IN SHOWER) - Shower enclosure with tempered-glas | A552 plan 01 kn 5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR') · A530 kn 27 (door-stop hard |
| Plumbing | — | P-trap cover and supply-line wrap at the ACCESSIBLE lavatory — G400 de | G400 detail 06 (ACCESSIBLE SINK front view: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PRO |
| Low Voltage | WAP | Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the des | A550 kn44 (verbatim, 'TYP ALL GUESTROOMS') and A550 POWER & SIGNAL LEGEND 'WAP (18")' · pl |
| Low Voltage | — | Optional wired data connection at the desktop grommet (kn46) — either  | A552 view 04 kn46 (placed) · A550 keynote legend line 161 · A550 POWER & SIGNAL LEGEND 'OP |
| Low Voltage | DB | Doorbell on/off switch (keyed note 28) — 'DOORBELL ON/OFF SWITCH (COMM | A552 view 04 kn28 (PLACED) · A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' · A100 Guestroom M |
| Electrical | GR-202 | Nightstand wall sconces — furnishings legend GR-202 'NIGHTSTAND SCONCE | A553 view 01 FF&E tags (GR-202 nightstand sconce x2, GR-319 and GR-323 nightstands) · A553 |
| Electrical | — | Dining-nook ceiling light — A553.2 view 02 printed note verbatim: 'CEN | A553.2 view 02 printed note 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT' · A553 view 01  |
| Electrical | kn 25 | Extended J-box with device and cover plate flush with the millwork bac | A553.2 view 03 keyed note 25 (placed x2) + J-box symbol · A553 view 04 keyed note 25 · A55 |
| Electrical | kn 50 | DB PHANTOM — 'Outlet for undercabinet lighting' (kn50, legend text ver | A550 keynote legend 50 (definition only) · A553 / A553.1 / A553.2 — keynote 50 NOT placed  |
| Low Voltage | kn 47 | SECOND TV outlet — CAT6 RJ-45 jack behind the BEDROOM television. Keyn | A550/A553 keynote legend 47 verbatim ('CAT6 RJ-45 JACK BEHIND TV IN ONE-BEDROOM TV') · A55 |
| Low Voltage | OPTIONAL DATA (kn 46) | Wired data connection at the desktop grommet — keynote 46 verbatim: 'O | A553 view 04 keyed note 46 · A553.2 view 03 keyed note 46 · A550 keynote legend 46 (verbat |
| Low Voltage | WAP | Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the des | A553 view 04 keyed note 44 · A553.2 view 03 keyed note 44 · A550 keynote legend 44 (verbat |
| Low Voltage | — | Connected Room edge controller — the in-room head end the TV jacks pat | A550/A553 keynote legend 47 (verbatim, options A and B both end at the edge controller) ·  |
| Low Voltage | DB (kn 28) | Doorbell on/off switch — kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMU | A553 view 04 keyed note 28 · A553.2 view 03 keyed note 28 · A550 keynote legend 28 (verbat |
| Plumbing | — | PROPOSED SUBSTITUTION, NOT APPROVED — American Standard Studio underco | S4 product data (American Standard Studio 0614.000 / 0614.300 / 0618.000; Moen M-Dura 9417 |
| Plumbing | kn 28 / kn 5 | Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH | A530/A531 keyed note 28 (bi-pass sliding glass door, brushed aluminium, clear glass, 24" b |
| Mechanical | — | Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet | M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source) · repeated on M302/M303/M304 for |
| Electrical | — | 3-way 'welcome' light switch at the bed location — centreline 2'-5" (2 | G400 detail 02, receptacle/switch mounting-height diagram — row '3-WAY WELCOME LIGHT SWITC |
| Electrical | — | Outlet for undercabinet lighting (keynote 50) — the light fixture itse | A554.1 view 08 keynote 50 (placed) · A550 keynote legend kn50 verbatim ('PROVIDE OUTLET FO |
| Electrical | — | Switch controlling the mechanical (motorized) shades (keynote 35) — 'R | A554 view 04 keynote 35 (placed x2) · A554.1 view 08 keynote 35 · A550 keynote legend kn35 |
| Electrical | — | Receptacle above for the microwave — mounted HORIZONTALLY, WHITE face  | A554 view 04 keynote 36 (placed) · A554 view 01 keynote 40 (COUNTERTOP MICROWAVE at the wo |
| Electrical | GR-202 | Nightstand wall sconces — furnishings legend GR-202 "NIGHTSTAND SCONCE | A554 view 01 bedroom FF&E tags — "GR-202 nightstand sconce (x2)" with GR-319 and GR-323 ni |
| Electrical | — | Extended J-box with device and cover plate FLUSH with the millwork bac | A554 view 04 (J-box symbol x2, keynote 25 x2) · A554.1 view 08 (keynote 25 x2, J-box symbo |
| Plumbing | — | P-trap cover and supply-line wrap at the ACCESSIBLE lavatory — G400 de | G400 detail 06 (ACCESSIBLE SINK front view, verbatim) · G400 and G402 TA schedule rows TA  |
| Low Voltage | WAP | Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the des | A554 view 04 keyed note 44 (placed) · A554.1 view 08 keyed note 44 (placed) · A550 keynote |
| Low Voltage | — | Optional wired data connection at the desktop grommet (keyed note 46)  | A554 view 04 keyed note 46 (placed) · A554.1 view 08 keyed note 46 (placed) · A550 keynote |
| Electrical | — | 3-way 'welcome' light switch at the bed location - centreline 2'-5" (2 | G400 detail 02, receptacle/switch mounting-height diagram - row '3-WAY WELCOME LIGHT SWITC |
| Electrical | — | Outlet for undercabinet lighting - keynote 50, 'PROVIDE OUTLET FOR UND | A550 keynote legend 50 (verbatim) - A554.1 cross-sheet statement naming A556 - against A55 |
| Electrical | — | Switch controlling the mechanical (motorized) shade - keynote 35, 'SWI | A556 elevation 06 and elevation 07 keynote 35 - A550 keynote legend 35 (verbatim) - A556 e |
| Electrical | — | Receptacle above for the microwave - keynote 36, 'OUTLET ABOVE FOR MIC | A550 keynote legend 36 (verbatim) and 40 - A556 view 01 keynote 11 (PLACED) - against A556 |
| Electrical | GR-208 / GR-202 | Nightstand wall sconces - A556 tags GR-208 'NIGHTSTAND SCONCE @QUEEN Q | A556 view 01 (GR-208 x2 outboard, GR-202) - A556 elevation 06 (bed wall + sofa wall) - A53 |
| Electrical | — | Extended J-box with device and cover plate FLUSH with the millwork bac | A556 view 03 keynote 25 and A556 elevation 04 keynote 25 + J-box symbol - A550 keynote leg |

…and 18 more.
