{
  "number": "103-MEP",
  "floor": 1,
  "type": "mep-punch",
  "typeLabel": "QQ Studio Connector",
  "items": {
    "c6d0d5e83883": {
      "category": "Mechanical",
      "code": "PTAC-2 / PTAC-1",
      "label": "Packaged terminal A/C unit, G.E., 208/1/60, in through-wall sleeve — PTAC-1 = AZ65H12DAB (11,900 BTU/h cool) / PTAC-2 = AZ65H15DAB (14,200 BTU/h cool)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "WHICH UNIT IS UNRESOLVED FOR THIS ROOM. 101 is QQ family, so it falls in M401 detail 01 (QQ, QQ Ext., QQ Conn.) and M401 line 24 states verbatim that details 01/02 show PTAC-2. M301 line 30 states verbatim 'PTAC-1 at all 16 first-floor guestrooms.' Mutually exclusive; M401 KN7 itself defers location to M201/M301-M304, which argues for M301, but M401's own detail contradicts it. Also: NO SHEET PRINTS THE COMPOSITE STRING 'PTAC-2 / PTAC-1' — M201 schedules the two as separate rows with different models and capacities; the composite is the DB's carry-both convention (packages/mechanical.md flag F4) and must not be treated as a printed tag on a purchase document. SETTLES IT: read the nameplate on the walk — AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2. That one reading closes F4 for this room. CORRECTED: the DB row cited 'A555 KN1/KN30 view 08'; A555 view 08 carries keynotes 1 and 4 ONLY and A555 never places keynote 30 anywhere — KN30 struck from this row.",
      "src": "M201 PTAC schedule (PTAC-1 AZ65H12DAB / PTAC-2 AZ65H15DAB, OSA 45.0 CFM both); M401 det.01 + KN3 + KN7; M301 line 30; M501 det.9; A555 KN1 view 08",
      "where": "Exterior window wall, under the window, ST-01 quartz stool over it (A555 view 08)",
      "verifyAtPunch": "Read the nameplate model off the unit and write it down; run heat and then cool from the wall control and confirm discharge changes temperature at the grille.",
      "derived": true,
      "sort": 1010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e2c4854bc117": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC wall sleeve kit — caulked all around, drywall closure at the PTAC-to-opening gap",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Punch-visible portion is the perimeter joint and the drywall closure, not the sleeve body. AS103 requires a drywall enclosure to finish the gap between PTAC and wall opening — that is what the walker actually looks at from the room side and it is a known miss at 115 keys.",
      "src": "M201 PTAC notes (wall sleeve kit); M501 det.9 ('wall sleeve furnished with unit, caulked all around'); AS103",
      "where": "Through-wall at the exterior window wall, under the window",
      "verifyAtPunch": "Run a finger round the whole perimeter — continuous caulk, no daylight, no air whistle with the unit running; drywall closure finished and painted.",
      "derived": true,
      "sort": 1020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bc0a9e142c6e": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC mounting condition — min 3-1/4\" AFF to bottom of sleeve; carpet-tile edge relationship at the unit; ST-01 stool clear of the cabinet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE CARPET-TILE RELATIONSHIP IS NOT PLACED ON THE SHEET THAT GOVERNS THIS ROOM — CORRECTED FROM THE DB. A550's legend defines keynote 30 as 'EDGE OF PTAC ABOVE CARPET TILES', but A555 NEVER PLACES keynote 30: its per-view placed lists are 01 = 1,4,5,11,12,21,32,33 · 02 = 18,19,7,4,1 · 03 = 22 · 04/04.1 = 3,10,14,15,16,24,25,28,36,44,45,46,47,51 · 05 = 1,11,14,36,47 · 06 = 12,16 · 07 = 4,20,23,24,28,39,41,51 · 08 = 1,4 · 09 = 1,9,11,14,36,47. The finish plan (view 03) carries keynote 22 only. This is the same defect class already caught for kn50. RECORD the as-built carpet relationship; DO NOT write it up. WHAT IS ENFORCEABLE: the min 3-1/4\" AFF and the field-built sub-base come from M501 det.9 and stand. ARGUABLE SPLIT KEPT FROM THE DB: the sub-base itself is on Austin's OUT list (buried under the unit) and is NOT punched here. Sequence note stands — stone stool goes on AFTER the PTAC is set. SETTLES IT: re-read A555 views 03 and 08 on the source PDF for a keynote-30 leader — the same re-read that closed kn50.",
      "src": "M501 det.9 (min 3-1/4\" AFF, field-built sub-base, condensate down wall); A550 legend keynote 30 — DEFINED IN THE LEGEND ONLY, NOT PLACED ON A555; A555 view 03 (keynote 22 only) and view 08 (keynotes 1, 4)",
      "where": "At the PTAC, window wall / carpet edge",
      "verifyAtPunch": "Measure clear to the bottom of the sleeve and write the number down — min 3-1/4\" AFF per M501 det.9; record whether the carpet stops under the unit edge or runs over it, and whether the stone stool bears on the cabinet. Record only — no write-up on the carpet relationship.",
      "derived": true,
      "sort": 1030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f038346d0ff0": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION — material, finish and SCOPE all disagree. M201 = polypropylene louver kit, colour by architect. M501 det.9 = aluminium architectural-style grille FACTORY-PAINTED to match exterior wall. M401 KN1 = furnished with unit, painted to match exterior wall. A200 kn8 and AS103 = aluminium louver INTEGRAL TO THE WINDOW SYSTEM, i.e. the glazing sub's buy, not a PTAC accessory. Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200/AS105 point to sheet A-601 for louver sizes and A-601 DOES NOT EXIST in the issued set (the set has A600 Doors and A610 Windows) — RFI R-04, eighteen sheets point at it. Exterior grille/louver colour approval is MWT's. SETTLES IT: one RFI to MWT/M-EOR covering material, finish, colour and which sub buys it, plus the A601 correction.",
      "src": "M201 PTAC notes; M501 det.9; M401 KN1; A200 kn8; AS103; AS105 (A-601 reference)",
      "where": "Exterior face of the PTAC sleeve — read from outside and by looking through the unit",
      "verifyAtPunch": "Record the material actually installed (moulded plastic or aluminium) and the colour; confirm it is seated, fastened, blades undamaged, sealant continuous at the head and jambs.",
      "derived": true,
      "sort": 1040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f29d3ea005ac": {
      "category": "Mechanical",
      "code": "—",
      "label": "Interior architectural wall grille at the PTAC, painted to match the interior wall",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for this. M401 prints two nearly identical keyed notes: KN1 'Architectural wall grille furnished with unit; grille painted to match EXTERIOR wall' and KN5 'Architectural wall grille furnished with unit; grille painted to match INTERIOR wall'. The sheet never says whether that is ONE grille whose two faces are painted two colours, or TWO grilles. It decides whether there is a separate painted grille inside the finished room to inspect, and who paints the room-side face and to which PT code — note A555 view 08 tags ST-01 at the window wall and prints NO PT code there, so no interior paint code can be quoted for this face. Carried IN and flagged rather than dropped, because if a second grille exists it is squarely visible. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 are one grille or two.",
      "src": "M401 KN5 (vs M401 KN1); A555 view 08 (ST-01 tagged, no PT code)",
      "where": "Room-side face of the PTAC / sleeve at the window wall",
      "verifyAtPunch": "Look at the room-side face of the PTAC — record whether a separate grille exists there, and if so whether it is painted and to what colour. Record; do not write up.",
      "derived": true,
      "sort": 1050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "34c46bbd4a77": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "src": "M201 PTAC notes ('MERV 13 or 8 fresh-air filter w/ bracket & gasket'); M501 det.9 (air filter shown)",
      "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
      "verifyAtPunch": "Lift the front panel — confirm the filter is seated in its bracket with the gasket sealing and is clean; write down the MERV rating printed on the frame.",
      "derived": true,
      "sort": 1060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dc3eb5874308": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC fresh-air kit (outside-air damper delivering the scheduled 45.0 CFM OSA)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201's accessory sentence names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a separate 'fresh-air kit'. These may be one deliverable named twice or two distinct G.E. accessories — no sheet resolves it, so both are carried and the possible double-count is stated rather than silently merged. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air-kit part number in addition to the filter?",
      "src": "M201 PTAC notes; M201 PTAC schedule OSA column = 45.0 CFM for both PTAC-1 and PTAC-2",
      "where": "PTAC outdoor section, reached by opening the front panel",
      "verifyAtPunch": "Open the PTAC front — confirm the outside-air damper is present, moves freely and is set OPEN not shut; note the position for the T&B report (M101 GN30 requires airflow at each diffuser and grille in the T&B deliverable).",
      "derived": true,
      "sort": 1070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2de7f1086545": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC low-ambient kit",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. The ITEM is well established — M201 names it plainly and schedules a 55-115 F operating range — but no sheet says which component it is or where it can be seen, and it cannot be confirmed by sight in a finished room. Carried IN under the arguable-call rule because it IS verifiable at a visible point: the accessory label inside the front panel, matched against the approved submittal. This is a documentation check on the walk, not a sight check. SETTLES IT: the approved G.E. PTAC submittal accessory list plus the label on the installed unit.",
      "src": "M201 PTAC notes (low-ambient + fresh-air kits; operating range 55-115 F)",
      "where": "Internal to the PTAC — verified at the accessory/model label inside the front panel",
      "verifyAtPunch": "Read the accessory/model label inside the front panel and write the full text down for the office to reconcile against the approved G.E. submittal.",
      "derived": true,
      "sort": 1080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "08edfa4078d6": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC louvered access panel",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. M201 names 'louvered access panel' in its eight-item PTAC accessory sentence and NOTHING else in the mechanical set locates it or details it. Whether it is a G.E. accessory on the unit or an architectural panel in the wall is NOT STATED. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal — if it carries a G.E. part number it is a unit accessory; if not, it is an architectural panel nobody has drawn. If absent, do NOT write it up as missing until that is answered.",
      "src": "M201 PTAC notes only",
      "where": "NOT LOCATED BY ANY SHEET — look at or around the PTAC, on the cabinet or in the adjacent wall",
      "verifyAtPunch": "Look at and around the PTAC for a louvered panel — record present or absent, and if present record whether it is on the unit cabinet or in the wall.",
      "derived": true,
      "sort": 1090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "79df518611ea": {
      "category": "Mechanical",
      "code": "—",
      "label": "PTAC drain kit — condensate leaves the unit and does not pool or stain",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The piping downstream is plumbing scope (M401 KN2) and concealed in the wall — that run is excluded as rough-in and is not punched on this line. The kit and its performance are testable at the unit, which is why this line is IN. M501 det.9 states the drain kit is furnished with the unit for 1st/2nd/3rd/4th-floor units.",
      "src": "M501 det.9; M401 KN2; M301 GN6; M101 GN8 (trap w/ cleanout + unions, slope min 1/8\" per ft away from equipment)",
      "where": "PTAC base pan / sleeve, discharging to the condensate drain down the wall",
      "verifyAtPunch": "Run the unit in cooling long enough to make condensate — confirm water leaves the unit, no pooling in the base pan, no drip or stain on the wall or carpet below.",
      "derived": true,
      "sort": 1100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bbdd4f07afcd": {
      "category": "Mechanical",
      "code": "—",
      "label": "Energy-management wall controller with occupancy sensor",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only ONE control device in the room (A555 KN24 on view 07), which leans to one, but that is the architect's sheet and is not conclusive. CORRECTED FROM THE DRAFT: this line previously placed the device on the window wall, contradicting the thermostat line one row down — no sheet places any control device on the window wall. DO NOT write up a missing second wall device. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "src": "M201 PTAC notes; M301 GN5 (location deferred to arch/ID); M401 KN4; A555 KN24 view 07",
      "where": "Bed wall / sofa wall — the ONLY control device any sheet places is A555 KN24 on view 07 (bed wall + sofa wall). No sheet places a control device on the window wall: view 08 carries keynotes 1 and 4 only",
      "verifyAtPunch": "Count the wall control devices on the bed/sofa wall — write down one or two, and the make/model of each; then leave the room with the door shut long enough to trigger setback, re-enter and confirm the unit recovers.",
      "derived": true,
      "sort": 1110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "69cd7cdb36b3": {
      "category": "Mechanical",
      "code": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE DEVICE IS CERTAIN — it exists, it is 7-day programmable and hardwired, and the MECHANICAL contractor furnishes and installs it and terminates the control wiring while the ELECTRICAL contractor pulls that wiring (M101 GN28). THE HEIGHT IS NOT — FOUR values, matching coordination_issues C-03: (1) 48\" — A555 KN24 verbatim 'HARDWIRED THERMOSTAT FOR PTAC. MOUNTED 48\" MAX TO TOP OF DEVICE.', M101 GN29 (4'-0\" AFF unless noted), G400 detail 02 (thermostat 4'-0\"), G402 note 11 band; (2) 54\" for non-accessible — M401 KN4, the ONLY source for it; (3) 60\" — E101 symbol legend; (4) NO HIGHER THAN 46\" where the control sits over an obstruction deeper than 10\" — A530 GENERAL NOTE F, and G402 note 11 per coordination_issues C-03's source-vector read. BOTH READINGS OF G402 NOTE 11 ARE RECORDED RATHER THAN RESOLVED: C-03 quotes note 11 as carrying the 46\"-over-obstruction clause; G402's own per-sheet transcription of note 11 carries only the 15\"-48\" band and puts the 46\" clause in the G400/G402 TA-schedule general note 4 instead. Two extractions of one printed note — the 46\" number is on the sheet either way, only its note number is contested. CORRECTED FROM THE DRAFT: the draft treated the 15\"-48\" guest-control band as accessible-rooms-only. IT IS NOT. A530 GENERAL NOTE F is printed unqualified on all five bath sheets — 'ALL CONTROLS FOR USE BY GUESTS MUST BE MOUNTED @ B/T 15\" A.F.F. & 48\" A.F.F. & PROVIDE A 30\"X48\" CLEAR FLOOR AREA...' — while the very next two notes ARE expressly scoped ('G. IN ACCESSIBLE ROOMS...', 'H. ...IN ACCESSIBLE ROOMS...'). Note F reaches this room on its face, and it is the source that makes M401's 54\" contestable here. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK — measure and record. SETTLES IT: one RFI to MWT/M-EOR covering switch AND thermostat height, naming A530 note F and G402 note 11 against M401 KN4 and E101's legend.",
      "src": "A555 KN24 view 07; M401 KN4; M101 GN28/GN29; M201 PTAC notes; M301 GN5; A530 GENERAL NOTES - GUESTROOMS note F (unqualified); G402 note 11; G400 detail 02; E101 symbol legend; coordination_issues C-03",
      "where": "Bed wall / sofa wall — A555 view 07 carries KN24; exact location deferred by M401 KN4 and M301 GN5 to the architectural set",
      "verifyAtPunch": "Measure to the TOP of the device and write the number down against 48\" / 54\" / 60\" / 46\"-over-obstruction; then call heat and call cool and confirm the PTAC responds to each within a minute.",
      "derived": true,
      "sort": 1120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7d7be6b8d127": {
      "category": "Mechanical",
      "code": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'EAG-50' is a CALLOUT in M101's designation/CFM format (exhaust air grille @ 50 CFM), NOT a schedule mark. M201's Titus grille schedule has NO row named EAG-50 — its exhaust-air-grille entry is mark E (Titus PSS-DF). Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues S-02). DO NOT check the installed grille against the 24x24 / 6\" PSS-DF dimensions as if that were the spec. Tag recorded exactly as printed on M401. M201 EF-1 remark 6 calls an off-white aluminium grille — record the colour.",
      "src": "M401 (EAG-50 with VD and FD); M305 EV riser diagrams ('CEILING GRILLE EXHAUST 50 CFM'); A555 keynote 19 view 02; M201 EF remark 6",
      "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted gyp hard lid (A555 view 02, keynote 19 'TOILET EXHAUST GRILLE')",
      "verifyAtPunch": "Hold a tissue flat to the face with the fan/riser running — it must hold unaided; take an airflow reading and record it against 50 CFM for the T&B report (M101 GN30); record the grille colour and that the face is clean and square to the lid.",
      "derived": true,
      "sort": 1130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "187dd7a81054": {
      "category": "Mechanical",
      "code": "—",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE ITEM IS REAL AND NAMED — M305 states it verbatim at every inlet it draws ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR'). WHAT IS NOT ESTABLISHED is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals (200+400+150+300+350+600+450) sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets against roughly 119 needed (115 keys + ice alcoves). M305 accounts for about 41% of them. Independently, three of four roof fans are scheduled BELOW the riser CFM assigned to them (about 850 CFM aggregate shortfall). Record presence/absence per room — 16 data points off this floor is real evidence for the RFI. If absent, do NOT write it as a deficiency until the EOR answers. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and roof-fan capacities.",
      "src": "M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source); M201 EF-8/EF-9/EF-10/EF-11 roof-fan capacities",
      "where": "Immediately behind/above the EAG-50 grille in the bath ceiling",
      "verifyAtPunch": "Drop the EAG-50 grille and look up the neck — record regulator present or absent, and photograph what you see.",
      "derived": true,
      "sort": 1140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "121591af18d1": {
      "category": "Mechanical",
      "code": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling, 50 CFM, 115/1/60, with backdraft damper",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MUTUALLY EXCLUSIVE READINGS — THE QUANTITY MAY BE 1 OR ZERO. M201 schedules EF-1 as a real Panasonic ceiling fan (remarks 1 brick vent, 2 ceiling radiation damper, 3 'switch w/ room lights', 5 backdraft damper, 6 off-white aluminium grille, 9 UL/Energy Star/AMCA); M202 and M301-M304 repeat it. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8 to EF-11 — no in-room fan anywhere. A grille-only inlet and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel A/B guestroom schedules carry NO exhaust-fan circuit (though remark 3 would put a fan on the Lighting circuit and need no breaker). coordination_issues C-06 — a 115-unit buy. DO NOT order 115 Panasonic on this. SECOND, SEPARATE TWO-READING CONFLICT ON THE SWITCHING, both carried: M201 remark 3 says the fan is switched WITH the room lights; G402's guestroom-bath general note 3 says verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Record which way it is wired; do not write either up. SETTLES IT FASTEST: this walk — look behind the grille in this room.",
      "src": "M201 EF-1 row + remark codes 1/2/3/5/6/9; M202; M301-M304; against M305 EV riser diagrams; E400 Panel A/B circuit list; G402 guestroom-bath general note 3; coordination_issues C-06",
      "where": "Bathroom ceiling at the exhaust inlet — if it is a physical in-room fan at all",
      "verifyAtPunch": "Drop the bath grille and look — record 'fan housing' or 'bare duct to riser', with a photo. Then flip the bath light switch and record whether the fan runs with the light or on a separate switch. That single observation closes C-06.",
      "derived": true,
      "sort": 1150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "67f2c0e6e772": {
      "category": "Mechanical",
      "code": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE CALL, STATED SO AUSTIN CAN OVERRULE. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 GN7 requires access to it in either case. CORRECTED FROM THE DRAFT: M101 GN25 was cited and has been struck — GN25 reads 'Each SUPPLY outlet gets its own balancing device' and the EAG-50 is an EXHAUST grille, so GN25 does not reach it. The citation that does is M301 general note 11 (balancing damper each branch/runout) plus M101 GN26 (manual balancing dampers have locking quadrant). SETTLES IT: drop one grille and look, plus the same RFI that asks for the missing bath access panel.",
      "src": "M401 (EAG-50 shown with VD and FD); M101 legend (Manual Volume Damper VD) + GN26 (locking quadrant); M301 GN11 (balancing damper each branch/runout); M101 GN7 (min 12\"x12\" access to dampers)",
      "where": "At the toilet exhaust branch — position not dimensioned by M401",
      "verifyAtPunch": "Drop the grille and look up the neck for a damper with a locking quadrant — record present/absent and whether the quadrant is set and locked rather than wired or taped shut.",
      "derived": true,
      "sort": 1160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e79e427b7d54": {
      "category": "Mechanical",
      "code": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO UNCERTAINTIES ON ONE ITEM. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format, NOT a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues S-02). A555 keynote 20 reads only 'MAKE-UP AIR DIFFUSER' with no tag. (2) LOCATION: M401 says it makes up air to the bath, but A555 places keynote 20 on view 07, titled 'ELEVATION (bed wall + sofa wall)' — not the bath wall. Also relevant: M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM, but no sheet places an undercut at a guestroom bath door, so none is claimed here. SETTLES IT: field observation on this walk plus the M-EOR confirming the intended location.",
      "src": "M401 (WAG-30, 30 CFM, make-up to bath); A555 keynote 20 on view 07; M301 GN13; M101 legend + grille callout format",
      "where": "CONTESTED — M401 says it makes up air to the BATH; A555 places keynote 20 ('MAKE-UP AIR DIFFUSER') on view 07, the BED WALL + SOFA WALL elevation. Not the same wall",
      "verifyAtPunch": "Find the grille and write down WHICH WALL it is on — bath wall or bed/sofa wall; take an airflow reading and record it against 30 CFM.",
      "derived": true,
      "sort": 1170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a54e7f995b12": {
      "category": "Mechanical",
      "code": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "ARGUABLE — EMITTED IN, AND SAID SO. Austin's OUT list names in-wall dampers with no access. This damper's BODY is above the hard lid, but the drawings themselves REQUIRE it to be accessible and labelled: M101 GN7 (min 12\"x12\" access to dampers) and M101 GN31/GN32 (fire/smoke dampers get approved access with a PERMANENT EXTERIOR LABEL, letters at least 0.5\" high, reading FIRE DAMPER / SMOKE DAMPER / FIRE-SMOKE DAMPER), plus M301 Key Note 4 (access panel above ceiling for HVAC maintenance). No guestroom RCP draws that access — so the walker may not be able to reach it at all, and THAT ABSENCE IS ITSELF THE FINDING (see the access-panel line). CORRECTED FROM THE DRAFT: the label requirement was attributed to M501. M501 detail 2 carries the CFD4 model, the UL 555C listing, the fusible link, the ceramic-fibre shroud, the 3\"x3\" galvanised angle and the sheet-metal-not-flex requirement — it carries NO label requirement. The label is M101 GN31/GN32. Second, separate flag: E500 FA note 7 says connect fire dampers to an FA relay, but M501 det.2 shows the CFD4 as FUSIBLE-LINK with no actuator — do NOT write up a missing wire here. Category note: kept under Mechanical because the Fire Protection category on this list is sprinkler + alarm + CO.",
      "src": "M401 (FD at the EAG-50); M301 GN3 (UL555 ceiling fire dampers at rated ceiling penetrations); M501 det.2 (Ruskin CFD4, UL 555C, fusible link, sheet metal throughout — flex not allowed); M101 GN7 and GN31/GN32 (access + permanent 0.5\" label)",
      "where": "Bath ceiling directly above the EAG-50 grille, on the 4\" toilet exhaust",
      "verifyAtPunch": "Through the grille or the access panel: confirm the fusible link is intact and unpainted and that the duct at the damper is hard sheet metal, not flex; read back the permanent damper label and confirm the letters are at least 1/2\" high.",
      "derived": true,
      "sort": 1180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0da06fc3d565": {
      "category": "Mechanical",
      "code": "—",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper, min 12\"x12\", with permanent damper label",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists, and this is the single most transferable finding on the walk. The requirement is PRINTED: M101 GN7 requires min 12\"x12\" access in ceilings/walls to valves, traps, dampers, cleanouts and controls; M301 Key Note 4 requires an access panel above the ceiling for HVAC unit maintenance; M101 GN31/GN32 require approved access with a permanent exterior label reading FIRE DAMPER in letters at least 0.5\" high. But the PLACEMENT is missing — none of the ten A550-A556 guestroom RCPs draws an access panel, including A555 view 02, which governs this room and whose keynotes are 18, 19, 7, 4, 1. The only flush-access-panel keynote anywhere in the A12x/A55x set is keynote 5 (verbatim: 'FLUSH ACCESS PANEL WITH DROP IN DOOR - MFR. ISC STYLE MARK MO.#CAP-1818 - CONFIRM SIZE WITH ENGINEER OF RECORD - TEXTURE & PAINT TO MATCH ADJACENT CEILING'), and it is placed ONLY at the ICE-MACHINE alcove — on A121 (239), A122 (339) and A123 (439). CORRECTED: the draft named A121 alone; it is on three sheets, and A120 carries the note in its list but places it nowhere on floor 1, so floor 1 has no keyed access panel at all. This is a real, repeating, 115-room omission, an RFI candidate and a CO-inspection exposure — an inspector cannot verify a damper he cannot reach. Not invented: the requirement is printed, only the placement is missing. CORRECTED FROM THE DRAFT: the label requirement is M101 GN31/GN32, not M501. Whatever room 101 shows, expect it in all 16 and on floors 2-4.",
      "src": "M101 GN7; M301 Key Note 4; M101 GN31/GN32 (permanent 0.5\" label); against A555 view 02 (keynotes 18, 19, 7, 4, 1 — no access panel) and the other nine A550-A556 RCPs",
      "where": "Bathroom ceiling, 7'-3\" PT-07 painted gyp lid, at the FD/VD above it",
      "verifyAtPunch": "Look at the bath ceiling and record 'access panel present, size ___, labelled ___' or 'ABSENT'; if absent photograph the intact lid and log it as an RFI item. Cut nothing.",
      "derived": true,
      "sort": 1190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "784029a3ffc3": {
      "category": "Electrical",
      "code": "—",
      "label": "Guestroom panelboard, 100 A MCB, 120/208 V 1Ph 3W, NEMA 1, copper bus (Square D / GE / Cutler-Hammer)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE PANEL LETTER ON THIS ROOM IS UNRESOLVED AND THE DB HAS SILENTLY PICKED A SIDE. E103 row 15, verbatim vector text: '| 15 | Queen Queen (Wide), CD | 535 | 1605 | 850 | - | - | 9256 | B | 2 |' — that puts 101 and 401 on Panel B. The DB's note asserts 'Panel A on standard keys, Panel B on the 7 accessible keys', which contradicts the sheet. AGAINST E103: Panel B is defined on E400 as the accessible / motorized-shade guestroom, and row 15 carries NEITHER the 114 VA motorized-shade load NOR the accessible 700+300 VA microwave/range-hood split; 101 is not an accessible key and it has GR-400 MANUAL shades (A555 keynote 4). FURTHER EVIDENCE FOR THE RFI: E103 row 14 'Queen Queen (Wide)' (201/301) is byte-identical in every load column — 535 / 1605 / 850 / - / - / 9256 — yet is assigned Panel A. The two rows differ only in the connecting door and the panel letter. NEITHER POSITION IS ADOPTED HERE. SETTLES IT IN THIRTY SECONDS: read the panel card in this room and record the letter and the circuit list. Also folded in here rather than emitted separately: the DB's 'Spare breaker / space in room panel' row, and every branch-circuit breaker whose wiring is excluded as concealed rough-in (Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator 173 VA, Disposer 480 VA, Dishwasher 1068 VA, Microwave/Hood 850 VA, PTAC 208 V 2080 VA, Small Appliance #1 and #2 at 1500 VA each) — the breakers are visible at the dead front and are tested here.",
      "src": "E400 Panel A/B schedules + panel notes 1-4; E103 rows 14 and 15; E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only) and #31 (AFCI per Art. 210.12); A555 keynote 51 views 04/04.1 and 07",
      "where": "Bedroom — A555 keynote 51 (ELECTRICAL PANEL) is placed on views 04/04.1 and on view 07 (bed wall / sofa wall); E400 prints 'Location: Bedroom'",
      "verifyAtPunch": "Open the dead front — write down the panel LETTER and the full circuit list against E400's schedule; trip and reset every AFCI breaker and the GFCI breaker and confirm each kills its circuit; confirm at least one spare breaker or space; confirm the directory is typed and legible.",
      "derived": true,
      "sort": 2010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f47c51e4b579": {
      "category": "Electrical",
      "code": "—",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Device presence is certain — A530 keyed note 13 ('GFCI OUTLET') is PLACED on A530 view 03, the door/shower wall of the bathroom that governs this room. THE MOUNTING HEIGHT IS AN OPEN CONFLICT: 12\" (A530 GENERAL NOTES note D, verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" (E101 spec #18, E101 symbol legend, G400 detail 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the height, do not judge it (coordination_issues C-03). ALSO CHECK HERE, NOT ONLY AT THE SWITCH: A530 keyed note 24 permits the LED night light to be integrated with EITHER the light switch OR the outlet — if the switch has no night light, look at this device before writing anything up. Finally: E400 panel note 4 calls a GFCI BREAKER — do NOT accept a GFCI breaker as a substitute for a GFCI device at the receptacle without an EOR answer.",
      "src": "A530 keyed note 13 (placed on view 03); G402 schedule general note 6; A530 keyed note 24; E400 Panel A/B bathroom-GFCI circuit + panel note 4; E101 spec #25 (TR in guestrooms/baths) and #18; A530 general note D; G400 detail 02",
      "where": "Bath, on a SIDEWALL of the lavatory / water basin (G402 schedule note 6) — not the wall behind the basin. May share a 4x4 box and one plate with the bath light switch (G402 bath GN1, E400 GN2)",
      "verifyAtPunch": "Press TEST then RESET — it must trip, reset, and actually kill the receptacle (confirm with a plug tester, not the indicator light); measure to the device centreline and write the number down; record whether this outlet carries the night light.",
      "derived": true,
      "sort": 2020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cf82951a5a8e": {
      "category": "Electrical",
      "code": "—",
      "label": "Bathroom light switch — LED night light integrated with EITHER the switch or the outlet (A530 keyed note 24)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DOWNGRADED FROM THE DRAFT'S HIGH — TWO SEPARATE OVER-RESOLUTIONS CORRECTED. (1) WHICH DEVICE CARRIES THE NIGHT LIGHT: A530 keyed note 24 reads verbatim 'LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET' and is PLACED on A530 view 03 — the door/shower wall of the very bathroom that governs this room. E400 Keyed Note 1 and A555 keynote 3 both say switch. The sheets give an option and the draft adopted one side. RECORD which device carries the LED; do NOT write up a switch without a night light until you have checked the GFCI outlet for one. (2) HEIGHT — FOUR NUMBERS, NOT ONE: A555 keynote 3 verbatim 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.' vs E101 specification #18 'Switches at +54\" AFF' vs E101's OWN symbol legend (single-pole switch 48\" AFF) vs G400 detail 02 (SWITCH 3'-10\" UNO, i.e. 46\"). E101.md flags its own spec-vs-legend split in terms and defaults to +54\"; a switch set at 54\" satisfies E101 #18 and violates A555 keynote 3's MAX. That is the set contradicting itself on its own rules sheet — the draft treated 48\" as enforceable today and it is not. A530 general note F (unqualified, applies to this room) puts guest controls in a 15\"-48\" band, which supports the 48\" side but does not close it. MEASURE AND RECORD; this is C-03 territory.",
      "src": "A555 keynote 3 (views 04/04.1); A530 keyed note 24 (placed on view 03); E400 Keyed Note 1; E101 spec #18 and symbol legend; G400 detail 02; A530 general note F; G402 bath GN1; coordination_issues C-03",
      "where": "Bath, at the door; may be ganged with the bath GFCI in a common 4x4 box under one plate",
      "verifyAtPunch": "With the room dark, confirm a night-light LED glows and write down WHICH device it is in — switch or outlet; then measure to the top of the switch and write the number down against 46\" / 48\" / 54\".",
      "derived": true,
      "sort": 2030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d727d2699954": {
      "category": "Electrical",
      "code": "—",
      "label": "Garbage-disposal switch ganged with a duplex receptacle",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A550/A555 keynote 14, FULL TEXT, verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS.' (The draft quoted this as 'verbatim' with the HADG clause cut off — corrected.) The HADG clause does not bite here: 101 is not an accessible key. Keynote 14 is in A555's placed list for views 04/04.1 and keynote 15 ('DEDICATED CIRCUIT FOR GARBAGE DISPOSAL') with it. CROSS-TRADE CAUTION: the DB carries the disposer itself as FLAGGED under Appliance — there is NO disposer cutsheet in the appliance submittal folder and NO disposer in P104, and the 480 VA dedicated circuit on E400/E103 is the only evidence it exists. If no disposer is installed, LOG IT; do not assume.",
      "src": "A555 keynote 14 and keynote 15 (views 04/04.1 and elevations 05/09); A550 legend keynote 14 full text; E400 Panel A/B Disposer circuit; E103 (480 VA)",
      "where": "Kitchenette / working wall at the sink",
      "verifyAtPunch": "Flip the switch — the disposer must run and stop; confirm the switch and the duplex sit under ONE plate; if there is no disposer, write 'disposer absent, circuit only' and log it.",
      "derived": true,
      "sort": 2040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2aafc32bc625": {
      "category": "Electrical",
      "code": "—",
      "label": "Convenience receptacles — DUPLEX and QUAD, tamper-resistant, 20 A, Hubbell or approved equal",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY IS NOT STATED ON ANY SHEET — 1 is emitted as a placeholder, NOT as a count. No transcribed source states how many convenience receptacles a guestroom gets; E400 and the A555 view-04/04.1 plans are the only device layouts and their counts live on the source PDFs (packages/electrical.md open item 14, 'no takeoff attempted'). PULL THE COUNT OFF THE E400 / A555 PDF BEFORE THE WALK or the walker has no baseline. DEVICE TYPE IS ALSO UNSTATED — CORRECTED FROM THE DRAFT, which assumed duplex throughout: the A550/A555 POWER & SIGNAL LEGEND prints FOUR receptacle symbols — 'OUTLET - DUPLEX', 'OUTLET - DUPLEX - GFI', 'OUTLET - QUAD' and 'OUTLET - QUAD - GFI' — and E101's symbol legend independently carries a quad/quad-duplex receptacle. Which symbol lands at each dimensioned point on view 04.1 is readable only off the PDF. COUNT AND RECORD DUPLEX AND QUAD SEPARATELY. ROOM-101-SPECIFIC: 101 is the CONNECTOR variant, so it reads off A555 view 04.1 'ELEC. PLAN @ QQ CONN.', drawn separately because the connecting door displaces devices on the demising wall — do NOT count against the plain-QQ view 04. Usable meanwhile: A555 view 04's printed device-spacing string 8'-4\", 7'-7\", 7'-6\", 7'-5\", 7'-0\", 6'-5\", 4'-9\", 3'-9\", 3'-2\", 2'-11\", 2'-9\", 2'-8\", 2'-6\", 2'-5\", 2'-4\", 2'-2 1/2\", 1'-7\", 1'-5\", 1'-4\", 1'-3\", 1'-0\", 10\"/10\", 10\", 9\", 8\", 6\", 3\". HEIGHT IS OPEN: 12\" (A530 general note D, five bath sheets) vs 18\" (E101 spec #18, E101 legend, G400 detail 02) — coordination_issues C-03. A530 general note F (15\"-48\", unqualified) is carried as a fourth source but a receptacle is arguably not a 'control' — both readings recorded, neither adopted. Record the as-built height; do not call either a defect. Note also room_map records a Delta-5 revision cloud at 101's adjacent demising wall.",
      "src": "E400 (layout; counts on the PDF only); E101 spec #18/#25/#14 and GN #10 (all devices 20 A) and symbol legend; A555 views 04 and 04.1; A550/A555 POWER & SIGNAL LEGEND (duplex, duplex-GFI, quad, quad-GFI); A530 general notes D and F; G400 detail 02; coordination_issues C-03",
      "where": "Bed wall, working wall, seating area and entry per the A555 view 04.1 spacing dimensions",
      "verifyAtPunch": "Count the DUPLEX and the QUAD receptacles separately and write both numbers down; plug-test every one for correct polarity and ground; trip the AFCI at the panel and confirm it kills them; measure and record the centreline height of one on each wall.",
      "derived": true,
      "sort": 2050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "73d0327ca4e3": {
      "category": "Electrical",
      "code": "—",
      "label": "Receptacle above for the microwave — mounted HORIZONTALLY, face plate WHITE",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A550/A555 keynote 36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE.' WHITE here is the ONLY device colour the drawings state anywhere in the set — everywhere else is 'coordinated with architect' (E101 #14). Keynote 36 is confirmed in A555's placed list for views 04/04.1 and on elevations 05 and 09. The appliance is the over-the-range Danby DOM16A2SSDB (1.6 cu ft, 1000 W, 300 CFM, mounting brackets included) per A550/A555 keynote 11 plus the S3 cutsheet.",
      "src": "A555 keynote 36 (views 04/04.1 + elevations 05/09); A555 keynote 11; E400 Panel A/B Microwave-Hood circuit; E103 (850 VA); S3 Danby DOM16A2SSDB cutsheet",
      "where": "Working wall, above the microwave, concealed behind the appliance (A555 elevations 05 and 09)",
      "verifyAtPunch": "Confirm the device is mounted HORIZONTALLY and the plate is WHITE; plug the microwave in and run it; confirm no cord is visible below the cabinet.",
      "derived": true,
      "sort": 2060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7bc0ef08a698": {
      "category": "Electrical",
      "code": "—",
      "label": "Refrigerator receptacle / appliance connection at the working wall (901 REFRIGERATOR, Danby DFF101B1BSSDB, 115 V / 160 W)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A PARTLY UNSTATED ITEM — carried IN because Austin asked for anything electrical in the rooms and because the far end of a dedicated circuit is a punch-visible device. WHAT IS ESTABLISHED: E400 lists 'refrigerator' among the per-room power items and E400/E103 schedule a dedicated Refrigerator circuit at 173 VA on every guestroom panel; A555 view 01 tags 901 REFRIGERATOR on the working wall; the S3 cutsheet is a Danby DFF101B1BSSDB, 115 V / 160 W. CORRECTED FROM THE DRAFT, which called it 'cord-and-plug connected': the cutsheet says no such thing. The S3 dishwasher rows state the connection in terms ('attached power cord' on the 18\", 'power cord sold separately, spare part 17476000000137' on the 24\"); the refrigerator row states NOTHING about the connection — which is precisely why this line exists. WHAT IS NOT STATED ANYWHERE: no keynote, no symbol and no dimension places this receptacle, no sheet gives its height, and no sheet says whether the connection is a receptacle or a hard-wired appliance connection (E101's symbol legend carries both a duplex receptacle and an 'electrical connection to appliance/equipment' symbol). DO NOT write up a height or a device type against a number no sheet prints. RECORD what is there. SETTLES IT: pull the device symbol at the refrigerator position off the A555 view 04.1 / E400 PDF at full scale.",
      "src": "E400 per-room power list ('refrigerator') + Panel A/B Refrigerator circuit; E103 refrigerator 173 VA column; A555 view 01 tag 901; A550 furnishings legend 901 = REFRIGERATOR; S3 Danby DFF101B1BSSDB cutsheet (115 V / 160 W — states no connection type); E101 symbol legend",
      "where": "Working wall / kitchenette leg, behind or beside the 901 refrigerator position tagged on A555 view 01",
      "verifyAtPunch": "Pull the refrigerator forward — record whether it is plugged into a receptacle or hard-wired, record the receptacle height and whether it is TR, plug-test it for polarity and ground, and confirm the refrigerator runs.",
      "derived": true,
      "sort": 2070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f3250123b4b4": {
      "category": "Electrical",
      "code": "—",
      "label": "Dishwasher switch, in the cabinet under the sink",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — no row exists, and this is an operable, punch-visible device: the walker opens the cabinet door and flips it. E101 GENERAL NOTE 4 verbatim: 'Dishwasher switches in cabinet under sink.' The appliance and its circuit are both established for this room type — A555 view 01 tags 902 DISHWASHER on the working wall and A550/A555 keynote 10 ('DEDICATED CIRCUIT FOR DISHWASHER') is in A555's placed list for views 04/04.1. The dishwasher circuit itself is excluded as concealed rough-in; this switch is the visible end of it. LOCATION RIDES ON THE OPEN SK-3/SK-4 QUESTION: P401/P402 restrict the kitchenette sink verbatim to 'the suite/extended units' and assign it to none of their seven unit plans, so if there is no sink in this room there is no under-sink cabinet either. RECORD PRESENT OR ABSENT — that observation feeds the same open RFI. APPLIANCE NOTE: nothing in the set distinguishes the 18\" Danby DDW18D1ESS from the 24\" DDW2404EBSS by room type, and the 24\" unit's power cord is a separately-ordered part (17476000000137) — record which model is in and whether it is cord-connected.",
      "src": "E101 General Note 4; A555 keynote 10 (views 04/04.1); A555 view 01 tag 902; A550 furnishings legend 902 = DISHWASHER; E400/E103 Dishwasher circuit 1068 VA; P401/P402 (SK-3/SK-4 scope); S3 Danby cutsheets",
      "where": "Kitchenette / working wall, inside the base cabinet under the sink",
      "verifyAtPunch": "Open the base cabinet under the sink — record switch present or absent; if present, flip it and confirm the dishwasher starts and stops; record the dishwasher model and whether a cord is fitted.",
      "derived": true,
      "sort": 2080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8672399f567a": {
      "category": "Electrical",
      "code": "—",
      "label": "Entry / room lighting switch(es) — count, location and height not stated on any sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND THE MOST-TOUCHED DEVICE IN THE ROOM — the draft carried a bath switch and a disposal switch and nothing else, and told the walker to 'confirm each switches' with no device line to record against. THE SWITCHES EXIST: E400 lists per-room 'switching (entry, bath w/ integrated night light)'; the A550/A555 POWER & SIGNAL LEGEND — printed on the sheet that governs this room — includes 'SWITCH, 3 WAY, 4 WAY'; and A555 keynote 3 restricts the night-light switch to 'IN BATHROOM LOCATIONS ONLY', which only makes sense if switches exist outside the bath. WHAT IS NOT STATED: the COUNT (the symbol is a graphic on A555 view 04.1 — pull it off the PDF at full scale before the walk; qty 1 here is a placeholder, not a count), WHAT EACH CONTROLS, and the HEIGHT, which carries the same four-value conflict as the bath switch: 54\" (E101 spec #18) vs 48\" (E101's own symbol legend) vs 3'-10\" = 46\" (G400 detail 02, 'SWITCH ... (UNO)') vs the 15\"-48\" guest-control band in A530 general note F, which is printed unqualified and reaches this room. NOT APPLICABLE HERE: G400 detail 02's 3-way WELCOME light switch at 2'-5\" is scoped verbatim to 'ACCESSIBLE GUESTROOMS @ BED LOCATION' and 101 is not accessible; A550/A555 keynote 35 (switches controlling mechanical shades) does not apply either — 101 has GR-400 MANUAL shades per A555 keynote 4. MEASURE AND RECORD; do not write a height up.",
      "src": "E400 ('switching (entry, bath w/ integrated night light)'); A550/A555 POWER & SIGNAL LEGEND 'SWITCH, 3 WAY, 4 WAY'; A555 keynote 3 (bathroom-only qualifier); E101 spec #18 and symbol legend; G400 detail 02; A530 general note F; coordination_issues C-03",
      "where": "Entry leg at the guestroom door, and wherever else A555 view 04.1 dimensions a switch symbol",
      "verifyAtPunch": "Operate every switch in the room and write down what each one controls; count them and record the number; measure to the top of each and write the numbers down against 46\" / 48\" / 54\"; confirm any 3-way pair works from both positions.",
      "derived": true,
      "sort": 2090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f635582aa8e1": {
      "category": "Electrical",
      "code": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "FIXTURE IDENTITY IS CERTAIN (E101 Lighting Fixture Schedule row WS03, verbatim). Two things are not. (1) QTY per bath is never printed — E101's per-type Qty column was not transcribed; 1 is read off A530 keyed note 12 being placed once on plan 01, not off a stated count. (2) OPEN BUYOUT DOUBLE-CARRY: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet — and the DB carries BOTH on this room (GR-203 sits in FF&E - Lighting). Very likely ONE physical fixture in two packages. DO NOT PUNCH IT TWICE. SETTLES IT: the lighting submittal / architect's fixture approval. Note every E101 fixture is 'or approved equal' verified by architect/owner before install, and a substitution needs a COMcheck re-run (E800/E801) — a non-scheduled model is an approval question, not automatically a defect.",
      "src": "E101 Lighting Fixture Schedule row WS03 (Arkansas Lighting 3550V); E400 (vanity light); A530 keyed note 12 (placed on plan 01); A530 view 02i (blocking for vanity sconce)",
      "where": "Bath, vanity/mirror wall above the GR-302 vanity; blocking called out on A530 view 02i",
      "verifyAtPunch": "Operate it from the bath switch; confirm it is level, centred on the mirror, and the canopy is tight to the wallcovering with no gap; write down the make/model off the fixture label and check it against E101 row WS03 before calling any substitution.",
      "derived": true,
      "sort": 2100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "9f9cd4cbadce": {
      "category": "Electrical",
      "code": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "IDENTITY IS CERTAIN (E101 row S21, verbatim); QTY AND CEILING POSITION ARE NOT STATED in any transcribed source — the A555 view-02 RCP shows ceiling fixture symbols graphically and only keynotes 1, 4, 7, 18 and 19 were transcribed. Count and locate off the A555 view-02 / E400 PDF before the walk. IMPORTANT: S21 is SURFACE mount — it is NOT the recessed wet-location shower fixture and it cannot satisfy that keynote as scheduled. Confirm it has not been installed in place of the shower light. CORRECTED FROM THE DRAFT: E201 has been struck from the source list — E201 is the LIGHTING AND POWER SECOND FLOOR PLAN and room 101 is on the first floor. The first-floor sheet is E200, which states in terms that guestroom lighting is not drawn on it and defers to E400.",
      "src": "E101 Lighting Fixture Schedule row S21 (Cooper Halo SMD6R69SWH); E400; E200 (defers first-floor guestroom lighting to E400)",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant ceiling board",
      "verifyAtPunch": "Operate it from the bath switch; confirm the canopy is tight to the ceiling board with no light leak or gap; write down the make/model off the label.",
      "derived": true,
      "sort": 2110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e6dd963ffe3a": {
      "category": "Electrical",
      "code": "—",
      "label": "Recessed wet-location ceiling light at the shower, with shatter-proof lens",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FLAGGED ON TYPE, NOT ON EXISTENCE — keynote 18 is confirmed placed on A555 view 02, which governs this room. A550/A555 keynote 18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'. NO fixture mark, make or model exists anywhere in the drawing set for it: E101's 22-row schedule contains NO recessed wet-location guestroom-bath type, and S21 — the only guestroom-bath row — is SURFACE mount and cannot satisfy it. packages/electrical.md open item 3, RFI to the EOR. WHAT IS ENFORCEABLE TODAY: enclosed, gasketed and WET-location listed per E101 spec Note (1) citing NEC 550.14(D); damp-rated over wet areas (E400 GN5); shatterproof lens (G402 bath GN5). WRITE DOWN THE INSTALLED MAKE/MODEL — that observation is what closes the RFI, since the drawings never name one.",
      "src": "A555 keynote 18 view 02; E101 specification Note (1) [NEC 550.14(D)]; E400 General Note 5; G402 guestroom-bath general note 5",
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF (A555 view 02, keynote 18)",
      "verifyAtPunch": "Operate it; read the UL listing off the fixture and confirm it says WET location (not damp); confirm the lens is shatterproof and gasketed; write down the make and model.",
      "derived": true,
      "sort": 2120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4cb6f2b5bc13": {
      "category": "Electrical",
      "code": "—",
      "label": "Entry / closet / general room lighting fixture(s) — type never named on any sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY AND TYPE ARE BOTH UNSTATED — 1 is a placeholder, not a count. The fixture is REAL: E400 lists 'entry/closet/general lights' among the per-room lighting, and A555's own electrical plan prints 'CENTER OVER CLOSET'. But its TYPE IS NEVER NAMED on any sheet — E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and A555 view 02's keynotes are 18, 19, 7, 4, 1 with no general-lighting keynote. packages/electrical.md open item 2, RFI to the EOR. DO NOT guess a type and DO NOT write it up as missing. CORRECTED FROM THE DRAFT: E201 has been struck — it is the SECOND FLOOR lighting and power plan and the 'entry/closet lights' phrase there describes second-floor guestrooms. The first-floor sheet is E200, which shades the guestroom wing and carries two callouts 'Refer to Enlarged Guestroom Plan (E-400)' — it does not draw first-floor guestroom lighting at all, which strengthens rather than weakens the point that no type is named anywhere. SETTLES IT: the E101 schedule Qty/type columns and the fixture tags on the E400 PDF.",
      "src": "E400 (fixtures present, untyped); A555 view 04 printed note 'CENTER OVER CLOSET'; E200 (explicitly defers first-floor guestroom lighting to E400); packages/electrical.md open item 2",
      "where": "Entry and kitchenette leg (7'-3\" ceiling) and the closet — A555 view 04 prints 'CENTER OVER CLOSET'",
      "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet — record the count and location of every fixture and write down the make/model off each label; confirm each one switches from the switch that should control it.",
      "derived": true,
      "sort": 2130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6fe8484648c5": {
      "category": "Electrical",
      "code": "—",
      "label": "Extended J-box with device and cover plate flush with the millwork back panel",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE ITEM IS CERTAIN — keynote 25 is confirmed in A555's placed list for views 04/04.1 and a J-box symbol is drawn on both working-wall elevations (05 and 09). A550/A555 keynote 25 verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL'. QTY PER ROOM IS NOT STATED — the J symbol is a graphic on the elevations and which device sits at each dimensioned point is readable only by inspecting the PDF. Count them off A555 views 04/04.1 and elevations 05/09 before the walk. What the J-box FEEDS is also not stated — candidates on the working wall are the GR-204 sconce @ wall hook, the TV, or the desk. Record it. Alignment governs: elevations 05 and 09 both print 'ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)'.",
      "src": "A555 keynote 25 (views 04/04.1) + elevations 05 and 09; A550/A555 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "where": "Working wall at the millwork back panel — J-box symbol shown on A555 elevations 05 and 09",
      "verifyAtPunch": "Put a straightedge across the millwork back panel — the plate must finish FLUSH, not recessed behind and not proud; record how many there are and what each one feeds; confirm the devices line up with the adjacent wall devices per the ALIGN note.",
      "derived": true,
      "sort": 2140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c75186d67506": {
      "category": "Electrical",
      "code": "—",
      "label": "Wiring devices and cover plates generally — one consistent series and colour, all devices 20 A",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — no row exists, but this is the classic guestroom punch item and it is worth its own line. WHAT IS NOT PUNCHABLE YET: the only device colour printed anywhere in the set is WHITE, and only at the microwave outlet (keynote 36). Everywhere else E101 spec #14 says device colour/style is 'coordinated with architect' and General Note 2 says 'clarify switch/receptacle/data-tel/TV outlet brand with franchise/owner before ordering' without naming a colour, series or plate style. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal. WHAT IS PUNCHABLE TODAY: internal consistency (one series and colour across the room, the bath and room-to-room down the corridor), plates flat and tight, ganged devices under a single plate, and the 20 A rating per E101 General Note 10. Also enforceable and commonly missed: E400 General Note 1 and E101 spec #28 prohibit back-to-back boxes and require at least 6\" separation (24\" at fire/acoustic-rated walls) — 101's demising wall is W5 (1 HR, STC 56) and its corridor wall is W4 (1 HR, STC 54).",
      "src": "E101 spec #14, #25, #28, #29 and General Notes #2, #7, #10; A555 keynote 36 (WHITE at the microwave); G402 bath GN1; E400 General Notes 1 and 2; A300 (W4/W5 ratings)",
      "where": "Every device in the room and bath",
      "verifyAtPunch": "Sight down the room — one plate colour and series throughout, all flat and square, no drywall gaps and no paint bridging the plate to the wall; confirm ganged devices share one plate; confirm no device box is back-to-back with the adjacent room's.",
      "derived": true,
      "sort": 2150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3ab7d16f11a9": {
      "category": "Electrical",
      "code": "—",
      "label": "Outlet for undercabinet lighting (fixture by others) — EXPECTED ABSENT IN THIS ROOM",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB ROW NOT SUPPORTED BY THE SHEETS FOR THIS ROOM — EXPECTED QUANTITY IS ZERO, and qty 1 here means one CHECK, not one device. The DB carries this at HIGH on 101. A555 governs the whole QQ family including 101, and its placed-keynote list for views 04/04.1 is verbatim '3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51' — keynote 50 IS NOT IN IT. A550 defines keynote 50 in the legend only ('PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS') and never places it either. packages/electrical.md §5.1.1 repair CR-2 (2026-08-07) restricts keynote 50 to the 7 accessible keys after it had wrongly been booked on all 115 — on floor 1 that is room 118 ONLY. The DB is stale (it also still carries this on 104). DO NOT PUNCH THIS ROOM FOR A MISSING UNDERCABINET OUTLET. Retained as a line rather than deleted so the correction is visible, not silent.",
      "src": "DB row cites A55x keynote 50 — but A555 NEVER PLACES keynote 50 (views 04/04.1 = 3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51); A550 legend keynote 50; packages/electrical.md §5.1.1 CR-2",
      "where": "Would be at the working-wall undercabinet — but no sheet places one in this room type",
      "verifyAtPunch": "Confirm NO undercabinet outlet exists at the working wall — if one IS installed, photograph it and log it as unaccounted for against A555.",
      "derived": true,
      "sort": 2160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "179dbad51b99": {
      "category": "Plumbing",
      "code": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO THINGS UNSTATED, BOTH CHECKABLE AT PUNCH — PLUS ONE CORRECTION, CARRIED AT (3). (1) WHICH MARK GOES WHERE IS NEVER ASSIGNED — P401/P402 print 'WC-3 / WC-4' as a pair on the unit plans and no source says which room type gets which. P104's own descriptions read WC-3 as 'Water Closet (Guestroom, Floor Outlet, ADA)' and WC-4 as 'Water Closet (Guestroom, Floor Outlet)', which points to WC-4 for this room — 101 is a standard non-accessible key (A100 Guestroom Matrix floor-1 row 'Queen Queen (Wide), CD' = 1 S, no HA, no HI) — but that is inference from a description, not an assignment. RECORD the model installed. (2) SEAT HEIGHT: the ONLY seat-height dimension anywhere in the set is G400 detail 07, which gives 17\"-19\" for the ACCESSIBLE toilet (TA-15/TA-16) in the toilet-room accessory schedule. 101 is not an accessible key, so that range does not govern here — MEASURE AND RECORD THE NUMBER ANYWAY, do not write it up. (3) CORRECTED FROM THE DRAFT, which said A530 keyed note 21 (lever opposite the inside corner) is 'an ACCESSIBLE-room note'. NO SHEET SAYS THAT. The real reason it does not apply is simply that A530 does not PLACE keyed note 21 on any view — its placed keynotes are 12, 22, 30, 19, 9, 20, 23, 27 on plan 01; 23, 16, 13, 24 on view 03; 28, 23, 16, 14 on view 04; 9, 14, 23, 30 on view 05. Keyed note 21 sits in the shared BATHROOM KEYED NOTES legend printed identically on A530, A531, A532, A532.1 and A533, so legend membership proves nothing about placement. Nothing requires a lever orientation in this room. SETTLES IT: MWT CA confirming mark-to-room-type.",
      "src": "P104 rows WC-3 and WC-4; P401/P402 (both marks printed together on the unit plans); A530 keyed note 19 (placed on plan 01); A530 placed-keynote lists by view; A100 Guestroom Matrix; G400 detail 07 (TA-15/TA-16, accessible toilet only)",
      "where": "Bath, toilet wall; A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall",
      "verifyAtPunch": "Flush and refill twice — full flush, clean refill, no run-on and no ghost fill; rock the bowl at the closet flange, it must not move; measure the top of the seat and write the number down (G400 detail 07's 17\"-19\" is the ACCESSIBLE range and does not govern here — record only); write down the model off the tank label.",
      "derived": true,
      "sort": 3010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2c3c3501dce4": {
      "category": "Plumbing",
      "code": "—",
      "label": "Water-closet supply stop and riser at the tank",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — no row exists, and the draft covered 'both stops' only at the lavatory. The WC angle stop is the visible trim a walker wipes for weep, and it is the one that fails. WHAT THE SHEETS GIVE: P104 schedules the guestroom water closets WC-3/WC-4 at a 1/2\" cold-water connection, and P401 runs 1/2\" CWS runouts to the fixture group off the wet-wall riser. NO SHEET SCHEDULES A STOP AS A PRODUCT — P104's Water Appurtenance Schedule carries only TP-1 as USED, everything else marked NOT USED, and no stop, escutcheon or supply-riser model appears anywhere in the set. So record what is fitted; do not judge the make. P101 general note 15 requires domestic-water valves to be located accessibly.",
      "src": "P104 rows WC-3/WC-4 (CW 1/2\"); P401 (1/2\" CWS runout to fixture); P101 General Note 15",
      "where": "Bath, on the wall below and behind the toilet tank",
      "verifyAtPunch": "Wipe the stop, the supply riser nut and the tank inlet with dry tissue and look for damp; open and close the stop fully and confirm it shuts the tank off and reseats without weeping; confirm the escutcheon is tight to the wall.",
      "derived": true,
      "sort": 3020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "034e2f755f65": {
      "category": "Plumbing",
      "code": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN) — this matters in dollars, not semantics. CORRECTED FROM THE DRAFT, which said 'P401/P402 print L-2': they do not. P401 prints 'lavatory (L-2 / L-3)' and P402 prints 'L-2 / L-3 (lavatory)'; P104 schedules the guestroom lav as L-3 / L-4. The three-way composite 'L-2 / L-3 / L-4' printed as the mark here is the DB's carry-both convention — NO SHEET PRINTS IT, exactly as no sheet prints 'PTAC-2 / PTAC-1' or 'SH-1 / SH-4'. Do not put the composite on a purchase document. Why the mark matters: P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta 590TP1150 faucet) — order off the plan mark and the wrong lavatory arrives. The PRODUCT is certain (P104 vector text, L-3 and L-4 are the same Decolav Callensia 1402-CWH); only the mark is contested. Room 101 is not accessible, so no knee-space, no P-trap wrap and no supply-line wrap requirement applies here (G402 TA-24 / TA-25 are accessible items).",
      "src": "P104 rows L-3 and L-4; P401 ('lavatory (L-2 / L-3)'); P402 ('L-2 / L-3 (lavatory)'); conflicts.md B3.1",
      "where": "Bath vanity, undermount in the GR-302 vanity top; A530 view 02 dimensions the vanity top 2'-10\" MAX",
      "verifyAtPunch": "Fill the bowl and drain it — wipe the trap, the tailpiece and both stops with dry tissue and look for weep; confirm the bowl is level and pulled tight and flush to the underside of the top with no gap in the sealant; write down what is actually installed.",
      "derived": true,
      "sort": 3030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a141d66a3655": {
      "category": "Plumbing",
      "code": "—",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "NO DECK HOLE COUNT IS STATED ON ANY SHEET — CORRECTED, AND THIS IS THE ONE THAT WOULD HAVE COST THE MOST. The draft made the hole count the pass/fail discriminator ('3 = as designed, 1 = the substitution') on the claim that P104's Delta 581LF is a 3-hole trim. P104 says no such thing. What P104's REMARKS column prints, verbatim on rows L-3 and L-4, is: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon'. 'Less' means supplied WITHOUT the 3-hole escutcheon — the deck plate that lets a single-hole faucet cover a 3-hole deck is DELETED — which reads toward a SINGLE-hole install, the opposite of the draft's claim. That 3-hole reading was an inference imported from packages/fire-appliance.md §4.2, not a statement on a sheet, and a walker following it would have written up correctly-installed faucets in every room he entered. RECORD the make, model and hole count as DATA. DO NOT JUDGE EITHER.",
      "src": "P104 REMARKS column on rows L-3 and L-4, verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon'",
      "where": "Vanity deck; A530 view 02 dimensions the vanity top 2'-10\" MAX AFF",
      "verifyAtPunch": "Read the make and model off the trim and write down the deck hole count as data; run it 60 seconds hot and cold — no drip at the spout, no weep under the deck, aerator clean and stream straight.",
      "derived": true,
      "sort": 3040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "fe528f002e3e": {
      "category": "Plumbing",
      "code": "—",
      "label": "REJECT CHECK — unapproved lav substitution (American Standard Studio bowl 0614.000/0614.300/0618.000 + Moen M-Dura 9417F12/9419F12)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECTED QUANTITY IS ZERO — qty 1 means one CHECK performed once, not one installed item. Emitted as a line rather than folded away so the crew physically has the reject in front of them. THE ROW OF RECORD IS P104: Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP. TREAT THE SUBSTITUTION AS NOT APPROVED: the American Standard sheet offers THREE models with NONE ticked, the Moen sheet offers TWO with NEITHER ticked, and there is no transmittal and no stamp. Under the precedence chain (user override > submittal > drawing > spec) a catalogue page with no selection and no stamp is not a submittal, so it does not enter the chain and supersedes nothing. THE DISCRIMINATOR IS THE MAKE, NOT THE HOLE COUNT — CORRECTED. The draft told the walker to stop on a single-hole deck; no sheet states a deck hole count, so hole count proves nothing. What proves it is the BRANDING: an American Standard Studio bowl or a Moen M-Dura faucet in place of the Decolav Callensia bowl and the Delta 581LF. If the AS/Moen set is ever ticked and stamped it WILL supersede P104 and change the countertop cutout on 115 vanity tops — which is why the make matters. SETTLES IT: a stamped transmittal with a model selected (OPEN_ITEMS A3).",
      "src": "S4 product data (American Standard Studio under-counter sinks; Moen M-Dura 9417F12/9419F12) — superseded by NOTHING; the row of record stays P104 rows L-3/L-4; packages/plumbing.md §4; packages/fire-appliance.md §4.2 (retraction)",
      "where": "At the vanity — this is a verification, not a device",
      "verifyAtPunch": "Read the brand off the bowl and off the faucet — if you see an American Standard Studio bowl or a Moen M-Dura faucet instead of the Decolav Callensia bowl and the Delta 581LF, STOP, photograph the deck and the branding, and log it as an unapproved substitution.",
      "derived": true,
      "sort": 3050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "704ab2dce0e2": {
      "category": "Plumbing",
      "code": "SH-1 / SH-4",
      "label": "Shower, guestroom — 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "ROOM 101 GETS A SHOWER, CONFIRMED INDEPENDENTLY — A100's Guestroom Matrix floor-1 row 'Queen Queen (Wide), CD' reads 1 S (S = Guestroom Provided w/ Shower), and A530's bathing configuration is verbatim 'a SHOWER, not a tub'. The room-118 tub-vs-roll-in conflict does NOT touch this room. THREE CARRIED ISSUES: (1) DUAL MARK CARRY (conflicts.md B3.1, OPEN) — P401/P402 print SH-1, P104 schedules SH-3/SH-4, and P104's own SH-1 is the 36\"x36\" EMPLOYEE shower (Kohler Sonata K-1689-0); order SH-1 for a guestroom and the wrong pan arrives. THE COMPOSITE 'SH-1 / SH-4' IS THE DB'S CARRY-BOTH CONVENTION AND NO SHEET PRINTS IT — do not put it on a purchase document (same treatment as 'PTAC-2 / PTAC-1' and 'L-2 / L-3 / L-4'). (2) SH-3 vs SH-4 differ ONLY by threshold — SH-3 is the ADA row with NO threshold, SH-4 is the non-ADA row with a 4\" threshold. 101 is not accessible, so a curbless pan here is the wrong pan. (3) DIMENSION MISMATCH WORTH MEASURING — A530 plan 01 dimensions the shower 5'-0\" CLEAR x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan; 60\" matches the 5'-0\", but 30\" (2'-6\") does not match 3'-7 1/4\", and neither sheet reconciles them. Also relevant to the fit: A550/A555 keynote 26 requires the rough opening at a pre-manufactured shower insert to be measured FROM FACE OF GYPSUM BOARD, not from framing.",
      "src": "P401/P402 mark SH-1; P104 rows SH-3 and SH-4; A530 plan 01 dimensions and bathing configuration; A555 view 03 printed note 'NO FINISHES UNDER SHOWER'; A550/A555 keynote 26; conflicts.md B3.1",
      "where": "Bath, shower compartment opposite the vanity; A530 plan 01 dimensions it 5'-0\" CLEAR wide x 3'-7 1/4\" deep",
      "verifyAtPunch": "Measure the pan both ways and write both numbers down against 30\"x60\" and against A530's 5'-0\" x 3'-7 1/4\"; confirm a 4\" THRESHOLD is present (a curbless pan here is the wrong pan); pond the pan and confirm it drains fully with no standing water at any corner.",
      "derived": true,
      "sort": 3060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d0deb2b3c741": {
      "category": "Plumbing",
      "code": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "DO NOT put a GPM number on the punch sheet for this head. P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure. NOT APPLICABLE HERE, AND FOR THE RIGHT REASON: A530 does not PLACE keyed note 11 (hand shower and side bar) or keyed note 10 (shower diverter valve) on any view of this sheet. CORRECTED: the draft called them 'accessible-room items' — no sheet says that. A530's keynote text scopes neither to accessible rooms; G402 separately lists TA-20 as 'HAND HELD SHOWER AT ACCESSIBLE TRANSFER SHOWER', which is context, not a scoping of A530 kn 11. This is the same defect class already struck on the water-closet line for A530 kn 21: non-placement is the reason, not accessibility.",
      "src": "A530 keyed note 9 (placed on plan 01 and elevation 05); P104 REMARKS rows SH-3/SH-4 — which print 'Delta T24859 supply' and NOTHING MORE. The full trim string Delta T24859 / R22000-WS / U4993-PK / RP70175 / 51600 / 59434-18-PK is printed on the SH-1 EMPLOYEE-shower row only and must not be attributed to the guestroom, for the same reason its 2.5 GPM must not be",
      "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\"",
      "verifyAtPunch": "Run it 60 seconds — even spray across the face, no weep at the ball joint and none where the arm penetrates the SS-01 surround; confirm the escutcheon is sealed to the surround.",
      "derived": true,
      "sort": 3070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "24bab0002794": {
      "category": "Plumbing",
      "code": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THE SINGLE MOST IMPORTANT OPERATING TEST IN THIS BATHROOM. Guestroom HWS is distributed at 120 F per P202/P305 and there is NO guestroom thermostatic mixing valve scheduled — P301/P305's 110 F TMV note is scoped to PUBLIC lavatories and hand sinks — so this pressure-balancing valve is the ONLY temperature protection at the shower. A530 keyed note 14 reads verbatim 'ON/OFF - PRESSURE BALANCING VALVE' and is placed on views 04 and 05. Confirm it is a pressure-balancing valve, not a plain mixer. No control height is dimensioned on A530 for the standard rooms (the 8\"-10\" band and MAX dims belong to the accessible sheets A532/A532.1 and do not apply here).",
      "src": "A530 keyed note 14 (placed on views 04 and 05); P104 REMARKS rows SH-3/SH-4; P202/P305 (120 F HWS distribution); P301/P305 (TMV scoped to public lavs)",
      "where": "Shower control wall",
      "verifyAtPunch": "Run the shower at a comfortable setting, then flush the toilet in the same room while it runs — the shower temperature must not spike; then run the lavatory hot and confirm the same. Confirm the trim is the pressure-balancing model, not a plain mixer.",
      "derived": true,
      "sort": 3080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bf4820953a28": {
      "category": "Plumbing",
      "code": "kn 28 / kn 5",
      "label": "Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, 24\" BAR PULL, with door-stop hardware",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "TRADE NOTE — THIS IS GLASS SUB SCOPE, NOT PLUMBING. Listed under Plumbing because the walker tests it on the same pass and the DB carries it here; do NOT bill it to Larry's Plumbing. A530 keyed note 28 verbatim: 'BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, WITH 24\" BAR PULL HARDWARE' — placed on view 04. A555 keynote 5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR') is confirmed placed on A555 view 01, which governs this room. A530 keyed note 27, placed on plan 01, additionally requires door-stop hardware so the bath door hardware cannot strike the glass when fully ajar — check it, it is routinely missed.",
      "src": "A530 keyed note 28 (elevation 04) and keyed note 27 (plan 01); A555 keynote 5 (view 01)",
      "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
      "verifyAtPunch": "Slide both panels the full width of the opening — no binding, no jumping the track, rollers quiet; run water at the door and confirm nothing escapes onto the tile; swing the bath door fully open and confirm its hardware cannot reach the glass.",
      "derived": true,
      "sort": 3090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "1249c956c231": {
      "category": "Plumbing",
      "code": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "UPGRADED FROM THE DB'S MEDIUM — TWO SHEETS DISAGREE ON WHETHER THIS ROOM GETS ONE AT ALL, so the quantity may be 1 or ZERO. AGAINST: P402 places the floor drain in ACCESSIBLE UNITS. FOR — AND THERE ARE NOW TWO SOURCES, CORRECTED FROM THE DRAFT: (1) A530 keyed note 20 ('FLOOR DRAIN LOCATION - MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN') is PLACED on plan 01, the standard guest-bath plan that serves all 15 non-accessible first-floor rooms including 101; (2) E400 General Note 4, printed on the typical-guestroom sheet governing all six enlarged plans including 'QQ Studio (Detail 05) — Panel A', requires 'Slope floors to drain; slope <= 1:48 any direction' — a slope-to-drain requirement on the standard plan presupposes a drain on the standard plan. G402 bath general note 4 repeats it. That does not close the conflict, but the FOR side has two sources, not one. Separately: THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. RECORD PRESENT/ABSENT — that log across 16 baths answers the P402-vs-A530 question by itself.",
      "src": "A530 keyed note 20 (placed on plan 01, standard guest bath); E400 General Note 4; G402 bath general note 4; against P402 (FD in accessible units); P104 Drain and Drainage Appurtenance Schedule (no guestroom FD row); P301 note 9 (floor drain 2\")",
      "where": "Bath floor at/near the shower (A530 plan 01, keyed note 20)",
      "verifyAtPunch": "Record present or ABSENT, with a photo either way; if present, pour a cup of water at each corner of the bath floor and watch it reach the drain, and confirm no ponding at the shower threshold.",
      "derived": true,
      "sort": 3100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "837531a6539e": {
      "category": "Plumbing",
      "code": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain — the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "UPGRADED FROM THE DB'S MEDIUM. THREE PRODUCTS ARE NAMED IN THE SET AND NONE IS SCOPED TO A GUESTROOM. (1) P102's Automatic Trap Primer Valve Schedule lists TP = Sioux Chief 695 Series, 30-250 PSIG, single trap. (2) P104's Water Appurtenance Schedule lists TP-1 = PPP SMP-500-115V and scopes it verbatim to a 6\" SUMP PUMP STANDPIPE, not a guest bath. (3) ADDED, CORRECTED FROM THE DRAFT: the only TRAP GUARD scheduled anywhere in the set is TG-1, and P104 attaches it to FD-1 (Mech/Laundry), FD-2 (Unfinished) and FS (Floor Sink) — again, not to any guestroom drain. So P301 note 6 and P501 detail 12 require a device at EVERY floor drain while the schedules name three products, none of them assigned here. This line also rides entirely on the floor-drain question above — if there is no FD in this room there is no TP either. The device body is concealed but it is verified at the visible drain (trap seal holding), which is why it is IN. SETTLES IT: the trap-primer/trap-guard submittal naming the guestroom product.",
      "src": "P301 note 6 ('All floor drains to be installed with trap guards / primers'); P501 detail 12 ('trap primers required at all floor drains' — primer valve, 2\" vent, 1\" CW primer connection); P102 (Sioux Chief 695 Series); P104 TP-1 (PPP SMP-500-115V, sump standpipe) and TG-1 (on FD-1, FD-2, FS)",
      "where": "In/at the bath floor drain body; primer valve body concealed and required to be in an accessible location",
      "verifyAtPunch": "Lift the strainer — record whether a trap guard is fitted and what make it is; pour water and confirm the seal holds; note the room and re-check on the next pass for a dry trap or sewer odour.",
      "derived": true,
      "sort": 3110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "798695c2b046": {
      "category": "Plumbing",
      "code": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "reliability": "FLAGGED",
      "instanceNote": "THREE DB ROWS CONSOLIDATED INTO ONE LINE (CWS, HWS, HWR) — the walker opens one panel and checks three valves. ARGUABLE SCOPE, EMITTED IN AND SAID SO. FOR IN-ROOM: P502 detail 3 explicitly draws gate valve + union at the CW/HW/HWR risers with hard pipe through an 18\"x18\" ACCESS PANEL; P101 General Note 9 reads verbatim 'Furnish access panels (installed by GC) as required' — the PLUMBING contractor furnishes and the GC installs, not the other way round (CORRECTED: the draft had the GC furnishing them); P101 General Note 15 requires domestic-water valves 'located accessibly'; M101 GN7 requires min 12\"x12\" access to valves. AGAINST: P502 detail 3 draws that panel in a SUSPENDED CEILING and NO guestroom ceiling here is suspended — A555 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry); the only suspended ceiling nearby is Guest Corridor 121. And NO access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it, A425 details 09 and 11 (typical shaft plans), CANNOT be quoted — A425.md marks everything below its verified room-number list as unverified speculative text, verbatim 'Do not quote any of it.' Re-extract A425 page 52 before relying on it. SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 General Note 15 specifies BALL valves or approved equal. SETTLES IT: walk it and record where the panel actually is — guestroom ceiling, bath ceiling, or corridor outside the door (a corridor panel makes this a corridor item, not a room item).",
      "src": "P401 (GV at each of the three riser take-offs); P502 detail 3 (gate valve + union, 18\"x18\" access panel, suspended ceiling); P101 General Notes 9 and 15; M101 GN7; A555 view 02 (ceiling types); A425 details 09/11 — NOT QUOTABLE, file marked unverified",
      "where": "ACCESS PANEL LOCATION IS THE OPEN QUESTION — P502 detail 3 draws it in a SUSPENDED ceiling, and no guestroom ceiling in this room is suspended",
      "verifyAtPunch": "Find and open the 18\"x18\" panel and write down WHERE it is; cycle all three valves fully shut and fully open and confirm each shuts its line off at the fixture; record whether they are GATE or BALL valves and whether unions are fitted.",
      "derived": true,
      "sort": 3120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6dac5f386c71": {
      "category": "Plumbing",
      "code": "—",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting and 1\" P-trap, run down the wall",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "IN SCOPE BUT ONE PART NEEDS A RULING. The sheets use the word 'VISIBLE' (P301 and P302 both: '1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up') and M501 det.9 runs it DOWN THE WALL, so the run and the drip are checkable in the finished room and the PTAC can be operated to test it. THE TRAP IS ON THIS LINE — CORRECTED FROM THE DRAFT, which listed only the drain and the air-gap fitting: P501 detail 13 (Condensate Drain Detail) shows air gap, 1\" P-TRAP, 1\" VENT and a 1\" condensate riser to the 4\" main, and a P-trap on a condensate line either exists or it does not — it is on the visible run the walker is already tracing, and it is the part that fails. M101 GN8 additionally requires a trap with cleanout and unions and a minimum 1/8\" per foot slope away from the equipment. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING itself lands inside the guestroom, in the chase, or at the exterior — no sheet places it. TRADE SEAM WORTH NAMING BEFORE THE WALK: PTAC condensate is PLUMBING scope per M401 KN2 and M501 det.9, but the PTAC is HVAC (Iceberg) — a frequent Iceberg/Larry's Plumbing interface gap. Also note a sheet-number typo: P301 sends you to 'P502' for the condensate detail; it is on P501 detail 13.",
      "src": "P301 and P302 ('1\" visible condensate drain... provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up'); P501 detail 13 (air gap, 1\" P-trap, 1\" vent, 1\" riser to 4\" main); M401 KN2; M501 det.9; M101 GN8",
      "where": "At the PTAC on the window wall, running down the wall to the condensate main",
      "verifyAtPunch": "Run the PTAC in cooling until it makes water — trace the visible drain down the wall, confirm the air-gap fitting is present and not taped or plugged, confirm a trap is formed and holding water, and confirm no stain or drip on the wall, stool or carpet.",
      "derived": true,
      "sort": 3130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "76c7a39e2de0": {
      "category": "Plumbing",
      "code": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QUANTITY MAY BE 1 OR ZERO IN THIS ROOM — 1 is a placeholder. THREE GAPS ON ONE ITEM. (1) PLACEMENT UNKNOWN: P401/P402 restrict SK-3/SK-4 verbatim to 'the suite/extended units' and assign it to NONE of their seven unit plans. Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 including this room — while the 'every Home2 key is a suite' reading gives all 16. The sheets support both and settle neither. (2) NO SCHEDULED PRODUCT: SK-3 and SK-4 appear nowhere in P104 (only SK-1/SK-2, both Elkay laundry sinks); the S4 product data fills the hole rather than superseding a sheet. (3) THE FAUCET IS THE WRONG TYPE ON ITS FACE: Moen 8227's own product sheet titles it 'Two-Handle LAVATORY Faucet with Spout', 8\" widespread, 3-HOLE — it will not drop into a single-hole kitchenette deck, and the PEKOE sink requires a 26\" cabinet. A dishwasher (902) tagged with no drawn sink is itself an RFI, and one is already open — do not raise a second. NOTE THE INTERLOCK: the dishwasher-switch line above depends on this — no sink means no under-sink cabinet.",
      "src": "P401/P402 (marks SK-3/SK-4, 'suite/extended units', assigned to no unit plan); P104 (schedules no product for either mark); S4 product data (American Standard 18SB.10231800.075; Moen 8227)",
      "where": "Entry / kitchenette leg, if provided — note A555 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK",
      "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg with a photo; if present, count the deck holes, write down which faucet was installed, run it hot and cold for 60 seconds and wipe the trap and both stops for weep.",
      "derived": true,
      "sort": 3140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8031be4a8019": {
      "category": "Fire Protection",
      "code": "◉ VK430 7/16 FR 155 C PD / ⊗ VK462 1/2 QR 155 B CC (BOTH FP-1 rows — neither read for this room)",
      "label": "Viking sprinkler heads on drop — guest-room heads, ceiling AND/OR side-wall",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MAJOR DB GAP AND THE COUNT IS NOT 3 — DO NOT PRINT 3. The DB carries ZERO sprinkler rows on 101 (and on 103, 116 and 118) while all twelve other floor-1 rooms carry 3 each. That is not a design difference, it is an extraction gap — FP-1 was read head-by-head on rooms 107 and 108 ONLY, and packages/fire-appliance.md marks QQ Wide Connecting verbatim 'PLACEHOLDER - NOT VERIFIED'. qty 1 is the schema placeholder, NOT a count. PRESENCE is not in doubt (FA-0 prints 'THIS IS A FULLY SPRINKLERED BUILDING'; FP-1 designs the guestrooms Light Hazard, 3 HEAD CALC, 324 sq ft area, .05 gpm/sq ft density). WHY 3 IS A WORSE GUESS HERE: 101 is QQ WIDE — A555 dimensions it 13'-10\" / 12'-11 3/8\" CLEAR against the standard QQ's 12'-8\" / 12'-0\", and G001 prints 535 sqft vs 480. OV-001 rules that ITEM counts do not change for the Wide variant, but sprinkler spacing is AREA-driven and FP-1 is a separate shop drawing, not A555 — OV-001 does not cover it. FP-1 SCHEDULES TWO GUESTROOM-PLAUSIBLE HEAD TYPES AND FLOOR 1 IS MOSTLY THE OTHER ONE — CORRECTED FROM THE DRAFT, which cited only one row: row ◉ = 62 first floor / 437 all floors, VK430 7/16 FR 155 C PD, K=4.3, 1/2\" thread, ON DROP; row ⊗ = 73 first floor / 101 all floors, VK462 1/2 QR 155 B CC, K=5.6, ON DROP; plus row O = 7/7 VK468 and row ◄ = 2/2 VK305 on sprig. FP-1 prints 144 total heads on the first floor. So the package's ~90%-VK430 assumption is a BUILDING-WIDE figure (437 of 547); on FLOOR 1 the VK430 is 62 of 144, about 43%, and the VK462 outnumbers it 73 to 62. DO NOT treat VK430 as the likely model in this room — READ THE MODEL OFF THE INSTALLED HEAD. SECOND OPEN ITEM: concealed vs semi-recessed is unresolved — A120/A121 General Note I requires verbatim 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' and a guest room is not a public area, while packages/fire-appliance.md reads FP-1's 'PD' suffix as concealed pendent. Two different looks from the floor and two different buys, and NO cover-plate finish or colour is stated anywhere (FS-3). THIRD: NFPA 13 vs 13R is OPEN (conflicts.md B5.3) and the bathroom head omission rides on it — FP-1 designs to NFPA 13-2021, G002 note 8 says NFPA 13 flat, G100 and project.md carry 13R. Do not put a temperature rating on any purchase document off this row: FP-1 has no temperature column, the '155' sits inside the model string and the 'C' is undecoded. TO CLOSE: read the FP-1 room region for 101 at 700-800 dpi the same way 107 and 108 were read; pulling the permit-set F-series (F101, F102, F301-F304, F401), which is NOT in this mirror, would settle the standard and the head types at once (coordination_issues R-05).",
      "src": "FP-1 head schedule, both rows (◉ 62/437 VK430 7/16 FR 155 C PD K=4.3; ⊗ 73/101 VK462 1/2 QR 155 B CC K=5.6; 144 total heads 1st floor); FP-1 design notes block; A550/A555 POWER & SIGNAL LEGEND (three sprinkler symbols); A120/A121 General Note I; conflicts.md B5.3; packages/fire-appliance.md §1.3/§1.4",
      "where": "Guest-room ceilings AND walls — the A550/A555 POWER & SIGNAL LEGEND prints THREE sprinkler symbols ('SIDE WALL SPRINKLER HEAD', 'SPRINKLER HEAD', 'SIDE WALL SPRINKLER HEAD (D)'), so heads may be wall-mounted. Expect bed/window area, living/sofa area and entry/kitchenette leg; NOT in the bathroom (no head is drawn in either verified room's bath)",
      "verifyAtPunch": "COUNT every head in the room — CEILING AND WALL — and write the number and the type of each down; read the model string off each head or its cover plate and record it (expect VK430 or VK462, do not assume); record flush cover plate or escutcheon-with-deflector; confirm NONE in the bath and photograph the bath ceiling.",
      "derived": true,
      "sort": 4010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c93e819f19c0": {
      "category": "Fire Protection",
      "code": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DOWNGRADED FROM THE DRAFT'S HIGH — THE COUNT IS DERIVED, NOT READ, FOR THIS ROOM TYPE. The arithmetic is sound: FA-1 schedules 121 x SKPHOTOW + 121 x B200S-LF-WH, which reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom units, and A100's matrix puts no one-bedroom on floor 1 — so 1 per key on this floor is well argued. But packages/fire-appliance.md rates the row covering QQ Wide Connecting at MEDIUM and states in terms that it was NOT read off FA-2/FA-3 for these types; the 303/305/307/311 and 304/306/308 verifications are OTHER room types. Well-argued arithmetic is MEDIUM, not HIGH — the same extraction gap flagged loudly for sprinklers on this exact room. THE LOW-FREQUENCY SOUNDER BASE IS THE AUDIBLE APPLIANCE FOR THIS SLEEPING ROOM — a corridor horn does not satisfy it. FA-1's audibility chart: sleeping rooms ambient 35 dBA, design 75 dBA, low frequency, visual required. (Note E500 FA note 17's 15-dBA-over-ambient criterion would give only 50 dBA; the submittal is more onerous and governs — test to 75.) Each detector carries TWO addresses on FA-2/FA-3, an SLC address and a NAC/power-supply circuit — get both read back at the panel. E500 FA note 10 requires emergency-system junction boxes and cover plates to be PAINTED RED; any exposed FA plate in this finished room is red or it is a punch item. SETTLES IT: read the FA-2 first-floor region for 101 — the same document-reading task that closes the sprinkler row.",
      "src": "FA-1 schedule row (S)SB — 121 SKPHOTOW + 121 B200S-LF-WH; FA-1 scope of work and audibility chart; FA-2/FA-3 verified on 303/305/307/311 and 304/306/308 (other room types); E501-E504 + E400; A555 view 06 (SD symbol, keynote 16); E500 FA notes 10 and 17; packages/fire-appliance.md §2.4",
      "where": "Room ceiling near the entry / sleeping boundary — A555 view 06 (entry door / mirror wall) draws the SD symbol; not in the bath",
      "verifyAtPunch": "With the FA vendor: alarm the head and confirm the 520 Hz sounder base sounds IN this room and meters at least 75 dBA at the pillow, and that the FACP annunciates room 101; read back both addresses; confirm any exposed FA plate is painted RED.",
      "derived": true,
      "sort": 4020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d6db53c5d050": {
      "category": "Fire Protection",
      "code": "H",
      "label": "Fire horn (standard rooms) / horn-strobe (communication-features rooms) — record PRESENT or ABSENT",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A LIVE DOCUMENT CONFLICT — the DB has no row, and its smoke-detector note has already adopted one side ('NO horn/strobe in a standard key'). QUANTITY MAY BE 1 OR ZERO. FOR (architectural permit set): A555 draws an (H) symbol beside the SD on view 06 and places keynote 16, verbatim 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'; keynote 16 is also in A555's placed list for views 04/04.1; the A550/A555 POWER & SIGNAL LEGEND carries 'ALARM HORN AND STROBE (H)'; E101's legend mounts combination horn/strobes at 6'-8\" AFF; E501-E504 print 'per guestroom: smoke detector + notification'; and FA-1's OWN audibility chart says sleeping rooms are 'visual required'. AGAINST (vendor submittal, Hilton A/D&C reviewed 04/29/2025): FA-2/FA-3 draw NO horn and NO strobe in a standard key, and FA-1's schedule puts all 14 PC2WLED horn-strobes and 80 SCWLED strobes elsewhere. Precedence (submittal > drawing) points at FA-2/FA-3, which would mean the LF sounder base is the whole audible answer. DO NOT RESOLVE THIS IN THE FIELD — record what is installed. NOT APPLICABLE HERE regardless: A550/A555 keynote 43 (additional horn strobe in communication-features BATHROOMS) — 101 is not a communication-features key (A100 matrix, 'Queen Queen, HI' row empty on floor 1). Either answer closes the conflict; get it to Austin the same day.",
      "src": "A555 keynote 16 + view 06 (H symbol drawn); A550 legend keynote 16 and keynote 43; A550/A555 POWER & SIGNAL LEGEND; E101 symbol legend (horn/strobe 6'-8\" AFF); E501-E504; FA-1 audibility chart and device schedule; against FA-2/FA-3 (no horn in a standard key)",
      "where": "Room ceiling or wall beside the smoke detector — A555 view 06 draws SD and H symbols together and carries keynote 16",
      "verifyAtPunch": "Record whether a horn or horn-strobe exists SEPARATE from the smoke detector — yes or no, with a photo of the ceiling and the wall above the door; if one is present, measure to it and record the mounting height.",
      "derived": true,
      "sort": 4030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "fdb3a65a7b2c": {
      "category": "Fire Protection",
      "code": "CO",
      "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECTED QUANTITY IS ZERO — qty 1 means one CHECK. Emitted because a walker needs to know whether to expect one, and because this is an ABSENCE, not a verified exclusion: no sheet in the set states that guest rooms are exempt, it simply never places one. Guest rooms carry no fuel-fired appliance (the PTAC is electric at 208 V), so there is no obvious in-room trigger, but 3 CO detectors on a gas-fired hotel (laundry 4 dryers at 190 MBH, water-heater room 2 WH at 1,500 MBH) is a coverage question — 'confirm placement/coverage against local code'. Submittal code basis: 2018 IBC/IFC, 2019 NFPA 72, AHJ Eagle Pass, Group R-1. Hand Austin the open question separately — where do the 3 SKFIRECOW land and does Eagle Pass accept 3? That is a TCO conversation, not a room walk. NOTE M101's legend CO sensor is the garage/ventilation control family on M602, not a life-safety device.",
      "src": "FA-1 schedule (CO / Silent Knight SKFIRECOW / qty 3, whole building, 'locate as shown on ceiling'); E500 CO detail (places none in a guest room); A550/A555 POWER & SIGNAL LEGEND (no CO symbol)",
      "where": "Guest-room ceiling — expected absent",
      "verifyAtPunch": "Confirm there is NO CO detector on the guest-room ceiling and note it on the sheet; if one IS installed, photograph it and log it — it is not scheduled to a room.",
      "derived": true,
      "sort": 4040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "5789d5f4d5aa": {
      "category": "Low Voltage",
      "code": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Keynote 44 is confirmed in A555's placed-keynote list for views 04/04.1 and its own text reads 'TYP ALL GUESTROOMS'. A550/A555 keynote 44, FULL TEXT, verbatim (the draft truncated this and still relied on the cut-off clause — corrected): 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT WIRELESS INTERNET REQ'S AND LIST OF APPROVED INTEGRATORS.' Carried at HIGH for the item, but know the design gap behind it: NO WAP appears in ANY E-series schedule — no count, no circuit, no cabling design (packages/electrical.md open item 8), and there is no telecom riser diagram, rack elevation or port count anywhere in this set. The integrator requirement comes from the keynote's own last clause, so the punch reference for the installation is the Hilton-approved integrator's as-built, not the E-series. This box is the hub of the room: the TV CAT6 runs to it in smurf tube and the desk-grommet data can be a patch cord off its port.",
      "src": "A555 keynote 44 (views 04/04.1); A550 legend keynote 44 full text; A550/A555 POWER & SIGNAL LEGEND 'WAP (18\")'; E101 General Note 8 (Panduit/CAT6)",
      "where": "Under the desk on the working wall; the A550/A555 POWER & SIGNAL LEGEND prints 'WAP (18\")'",
      "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY and measure at least 6\" clear to every adjacent box; confirm the casegoods do not block it; associate a phone to the WAP with the room door shut and confirm you get internet.",
      "derived": true,
      "sort": 5010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "307f0817698a": {
      "category": "Low Voltage",
      "code": "—",
      "label": "TV outlet behind the television — CAT6 RJ-45 jack always, coax ONLY if option A was built",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE DB DESCRIPTION OVERSTATES THE SHEET — it lists coax AND CAT6 as though both are required, which is keynote 47 OPTION A only. Keynote 47 prints two mutually exclusive options and NO SHEET SELECTS ONE: 'A) NO SMART TV: COAX CABLE BEHIND TV. CAT6 RJ-45 JACK BEHIND TV, RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM. MIN. 6\" CLEARANCE FROM WALL BOXES - OR - B) SMART TV-INTERNET PROTOCOL TELEVISION (IPTV) COAX NOT REQ'D. CAT6 RJ-45 JACK BEHIND TV RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM...'. It turns on whether the procured televisions are smart/IPTV sets — an owner/FF&E decision, not a drawing one. THE CAT6 RJ-45 JACK IS REQUIRED UNDER BOTH OPTIONS — punch that unconditionally. DO NOT write up a missing coax until the TV question is answered. Keynote 47 adds a second jack only 'IN ONE-BEDROOM TV' — there are none on floor 1, so no second jack here. HEIGHT IS OPEN: 12\" (A530 general note D) vs 18\" (E101 spec #18, E101 legend 'TV outlet w/F (18\" AFF)', G400 detail 02); A530 general note F's 15\"-48\" band is printed unqualified and is carried as a further source, though a TV outlet is arguably not a 'control' — both readings recorded, neither adopted. Record the height.",
      "src": "A555 keynote 47 (views 04/04.1 + elevations 05/09); A550/A555 POWER & SIGNAL LEGEND 'OUTLET - TV'; E101 General Note 8 and symbol legend; A530 general notes D and F; G400 detail 02",
      "where": "Working wall behind the TV (FF&E tag 903); A555 elevations 05 and 09 carry keynote 47",
      "verifyAtPunch": "Confirm a CAT6 RJ-45 jack is present behind the TV with a PANDUIT lock on the connection; record whether coax is also present; measure and record the height; establish which keynote-47 option was bought before writing anything up.",
      "derived": true,
      "sort": 5020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "87880930d83a": {
      "category": "Low Voltage",
      "code": "—",
      "label": "Data outlet — CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT locks, labelled, homerun to the floor IDF",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH BECAUSE THE COUNT IS NOT STATED — qty 1 is a placeholder, not a count. No transcribed source states how many standalone data drops a guestroom gets; the DATA symbol is a graphic on A555 views 04/04.1 and on E400, so a text scrape will keep returning nothing — count it off the PDF at full scale or walk the first room with the integrator and set the standard there. There is also NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document. A550/A555 keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT REQUIREMENT AND OPTIONS.' E101 General Note 8 verbatim requires CAT6, labelled data, and that each guestroom cable and patch cord be PANDUIT brand with PANDUIT locks on exposed connections. HEIGHT IS OPEN: 12\" (A530 general note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 legend 'data outlet (floor and 18\" AFF)', G400 detail 02) — coordination_issues C-03; A530 general note F's unqualified 15\"-48\" band is carried as a further source. Record it, do not judge it.",
      "src": "E101 General Note 8; A555 keynote 45 (views 04/04.1); A550/A555 POWER & SIGNAL LEGEND 'DATA'; A530 general notes D and F; G400 detail 02; E101 symbol legend; coordination_issues C-03",
      "where": "Per the A555 view 04.1 device-spacing dimensions; height contested",
      "verifyAtPunch": "Plug a laptop into every data jack in the room — confirm link and a DHCP address on each; confirm the cable and patch cord are PANDUIT with locks fitted and the jack is labelled; write down the count and the measured height.",
      "derived": true,
      "sort": 5030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e31169849e95": {
      "category": "Low Voltage",
      "code": "—",
      "label": "Telephone outlet (FF&E tag 905) fed by 3/4\" conduit with pull string",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ITEM IS CERTAIN; COUNT IS DERIVED, NOT PRINTED — 1 comes from the 905 TELEPHONE tag being placed once on A555 view 01, not from a drop schedule. E101 specification #16 requires the telephone outlet locations be coordinated with the owner and a 3/4\" conduit with pull string provided. HEIGHT OPEN: 12\" (A530 general note D) vs 18\" (E101 symbol legend 'telephone outlet (18\" AFF)', spec #18, G400 detail 02); A530 general note F's unqualified 15\"-48\" band carried as a further source. THE NOTE THAT BITES AT PUNCH is G402 guestroom-bath general note 9, verbatim: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.' That is a measurable, enforceable dimension and it is not scoped to accessible rooms. Also E400 General Note 1 and E101 spec #28 prohibit back-to-back boxes INCLUDING telephone — at least 6\" offset from the adjacent guestroom's box, 24\" at the rated/acoustic W4 and W5 walls.",
      "src": "E101 specification #16 and symbol legend; A550/A555 POWER & SIGNAL LEGEND 'PHONE'; A555 view 01 tag 905; G402 guestroom-bath general note 9; E400 General Note 1; E101 spec #28; A530 general notes D and F",
      "where": "Nightstand / bed area at the 905 telephone position tagged on A555 view 01",
      "verifyAtPunch": "Plug in the handset and confirm dial tone; then measure from the telephone jack to the nearest electrical outlet — it must be within 48\" and that outlet must have clear floor space in front of it. Write both numbers down.",
      "derived": true,
      "sort": 5040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6ef92634a059": {
      "category": "Low Voltage",
      "code": "—",
      "label": "Optional wired data connection at the desktop grommet — CAT6 jack + patch cord (A), or a patch cord from the WAP port (B)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NARROWED FROM THE DB'S FLAG — THE SHEETS DO SAY MORE THAN THE DB NOTE ADMITS. 'Optional' in keynote 46 does NOT mean optional whether to install; it names two alternative ways to deliver it, verbatim: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.' Keynote 46 IS in A555's placed-keynote list for views 04/04.1 and 'OPTIONAL DATA' is its own symbol on the power & signal legend, so something lands at the grommet here. WHAT IS UNSTATED is which of A or B was bought — option A is a real jack and a genuine x115 cost item, option B is near-zero cost. Under either option a guest must get a working wired connection at the desk, so the walker cannot mis-punch it. SETTLES IT: the low-voltage integrator's submittal or an owner/franchise direction. Do NOT write 'nothing' up as a defect until scope is answered.",
      "src": "A555 keynote 46 (views 04/04.1); A550 legend keynote 46 full text; A550/A555 POWER & SIGNAL LEGEND 'OPTIONAL DATA'",
      "where": "At the desktop grommet on the working-wall desk",
      "verifyAtPunch": "Plug a laptop in at the desk grommet and confirm link and a DHCP address; record which option you found — a real jack, a patch cord run from the WAP port, or nothing at all.",
      "derived": true,
      "sort": 5050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "face7323a176": {
      "category": "Low Voltage",
      "code": "—",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists. UNKNOWN: what the edge controller physically is, where it mounts, who supplies it, and whether it is installed. It is named twice in keynote 47 (both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') and once in E101 General Note 8's Panduit clause, and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count, no location. Keynote 47 refers to 'THE EDGE CONTROLLER' in the singular under both options, so 1 is a reading of the wording, not a stated count. Consistent with the broader condition worth Austin knowing: no telecom riser, rack elevation, port count or head-end equipment schedule exists anywhere in this set, so several low-voltage lines can only be punched against an integrator submittal rather than a drawing. SETTLES IT: the Hilton-approved integrator's submittal (connectedroom.hilton.com) or an owner RFI. Walk the first room with the integrator, record what and where it is, then punch the rest against that.",
      "src": "A555 keynote 47 (named twice); A550 legend keynote 47 full text; E101 General Note 8",
      "where": "NOT LOCATED ON ANY SHEET — the cable path in keynote 47 puts it at or near the WAP under the desk",
      "verifyAtPunch": "Locate the edge controller and write down what it is and where it mounts; confirm the TV patch cord actually lands on it; switch the TV on and confirm Connected Room features respond.",
      "derived": true,
      "sort": 5060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bfd3576e2441": {
      "category": "Low Voltage",
      "code": "DB",
      "label": "Doorbell on/off switch (keyed note 28) — 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 217.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB ROW NOT SUPPORTED FOR THIS ROOM — EXPECTED QUANTITY IS ZERO, and qty 1 means one CHECK. A550/A555 keynote 28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' The keynote IS drawn on A555 views 04/04.1 and elevation 07 and DOORBELL (DB) is on the power & signal legend — a field electrician reading this sheet sees a DB symbol, which is exactly why this check is worth performing — but the keynote's own text restricts it to communication-features rooms, and A100's Guestroom Matrix settles that room 101 is not one: the floor-1 column reads 'Queen Queen (Wide), CD = 1 S' with NO HI suffix, and the 'Queen Queen, HI' row is EMPTY on floor 1. The single floor-1 hearing-impaired key is a KING STUDIO ('King Studio, HI = 1 T'), i.e. one of 104/106/108/110/112/114. MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE and neither applies here: 101 carries no HA and no HI. Building-wide only some of the 12 HI keys are located and floor 1 has never been scanned for the crossed-ear symbol (coordination_issues C-04) — but that open item cannot put a doorbell in a QQ on floor 1, because the matrix zeroes the QQ HI row. DO NOT PUNCH THIS ROOM FOR A MISSING DOORBELL. Retained as a line so the correction is visible, not silent.",
      "src": "A555 keynote 28 (placed on views 04/04.1 and elevation 07); A550 legend keynote 28; A550/A555 POWER & SIGNAL LEGEND 'DOORBELL (DB)'; against A100 Guestroom Matrix floor-1 column; coordination_issues C-04",
      "where": "Would be at the entry door — but this room is not a communication-features key",
      "verifyAtPunch": "Confirm there is NO doorbell push at the corridor side of the entry door, NO on/off switch inside, and no orphan blank plate or capped box — if any of those IS present, photograph it and log it as unaccounted for.",
      "derived": true,
      "sort": 5070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    }
  },
  "notes": {},
  "deleted": false,
  "schemaV": 3
}
