{
  "number": "217-MEP",
  "floor": 2,
  "type": "mep-punch",
  "typeLabel": "King One Bedroom ACC",
  "items": {
    "9d1d2f240fce": {
      "category": "Mechanical",
      "code": "",
      "label": "Packaged terminal air conditioner (PTAC), G.E., 208/1/60, in a through-wall sleeve — NO SCHEDULE MARK IS STATED FOR THIS ROOM TYPE. M201 schedules two units: PTAC-1 = AZ65H12DAB (11,900 BTU/h cool, EER 11.9 / 10,400 BTU/h heat; 449/300 CFM hi-lo; OSA 45.0 CFM) and PTAC-2 = AZ65H15DAB (14,200 BTU/h cool, EER 10.6 / 13,300 BTU/h heat; 449/290 CFM hi-lo; OSA 45.0 CFM)",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "TWO UNITS IN THIS KEY, AND NO MARK FOR EITHER — two separate uncertainties, both live. (1) COUNT IS SETTLED AT TWO and is the thing a takeoff by key gets wrong. A554 finish plan places keynote 30 (EDGE OF PTAC ABOVE CARPET TILES) TWICE; A554 electrical plan draws the thermostat (T) twice and the J-box twice; A554.1 gives two separate window/TV wall elevations (view 01 bedroom, view 07 living) and each carries keynote 1 (PTAC UNIT) with an ST-01 stool. Four independent placements. M401's summary sentence 'each guestroom is served by a single PTAC' is WRONG for this type (packages/mechanical.md F9) — M401 details 06/07 exist for the one-bedroom types but the transcription gives no per-detail count, and the architectural placement governs. (2) THE MARK IS NOT STATED. M301 (PTAC-1 at all 16 FIRST-FLOOR rooms) does not reach floor 2, and there is no floor-1 instance of this type to check against. M401 says PTAC-2 goes on 'the higher-load types' and calls out details 01/02 — the QQ family — which neither includes nor excludes the one-bedroom suites; this is the largest key in the building at 640 SF (E103 rows 4/5). Nothing in the set assigns a mark. packages/mechanical.md §7 rules this type FLAGGED with NO mark rather than guessing, and a wrong call here doubles because there are two units. DO NOT write 'PTAC-1' or 'PTAC-2' on this line off another room type. SETTLES IT: read the nameplate model on each installed unit — AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2 — which the walker is standing in front of. Record BOTH, they may not match each other. DB NOTE: the DB carries these as two rows ('PTAC 1 of 2' / 'PTAC 2 of 2'), both FLAGGED, same reasoning.",
      "src": "A554 finish plan 03 keynote 30 (x2) · A554 electrical plan 04 (T x2, J x2) · A554.1 view 01 + view 07 (keynote 1, ST-01 both) · M401 detail 07 'King One Bdr Acc.' · M201 PTAC schedule (PTAC-1 / PTAC-2 rows) · M601 COMcheck (both marks) · M501 det.9 · packages/mechanical.md §3 and §7 flag F4 / F7 / F9",
      "where": "TWO units, one per habitable room: bedroom exterior window wall (A554.1 view 01) and living-room exterior window wall (A554.1 view 07). Both sit under the window in a through-wall sleeve with an ST-01 quartz stool over them. A554 view 01 gives the living window bay 2'-5 3/4\" / 6'-0\" / 2'-7 5/8\" and the bedroom window bay 3'-5\" / 6'-0\" / 3'-7\" — the two bays are NOT the same, so the two sleeves are not on a common centreline. M501 det.9: min 3-1/4\" AFF.",
      "verifyAtPunch": "Do this TWICE — once at the bedroom unit, once at the living-room unit, and record them separately. Read the nameplate: G.E., model number (AZ65H12DAB or AZ65H15DAB), 208/1/60 — write BOTH model numbers down; that alone is the answer to the open mark question for this room type and the two units may not match. Unit fully seated and level in the sleeve, secured, front cabinet undamaged and flush. Operate from the wall control at each unit: heat cycles, cool cycles, fan hi and lo, no rattle in the chassis or against the sleeve. Confirm the BEDROOM thermostat drives the BEDROOM unit and the LIVING thermostat drives the LIVING unit — a crossed pair is the classic two-PTAC defect and it only shows up if you test them one at a time. Confirm each unit's edge sits ABOVE the carpet tiles (keynote 30) and the ST-01 stool over each is set, level and not bearing on the cabinet.",
      "derived": true,
      "sort": 1010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "65460d38693a": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) — caulked all around, min 3-1/4\" AFF, plus the drywall closure that finishes the gap between the PTAC and the wall opening (AS103)",
      "qty": 2,
      "reliability": "HIGH",
      "instanceNote": "Punch-visible portion is the perimeter joint and the drywall closure, not the sleeve body. AS103 requires a 'DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING' and foamed-in-place insulation at the assembly — that closure is drywall scope but it is what the walker looks at from inside the room, and with two units per key and three keys of this type it is six chances to miss one. DB NOTE: the DB carries a single sleeve row tagged 'PTAC 1'; the sub-assembly repeats for the second unit per the DB's own PTAC-2 note. qty is 2 here.",
      "src": "M201 PTAC notes ('wall sleeve kit') · M501 det.9 · AS103 PTAC through-wall detail · A554.1 views 01 and 07",
      "where": "Through-wall at BOTH exterior window walls — bedroom and living room. The two window bays are dimensioned differently on A554 view 01 (living 2'-5 3/4\" / 6'-0\" / 2'-7 5/8\"; bedroom 3'-5\" / 6'-0\" / 3'-7\"), so the sleeves are not symmetrical about a common line.",
      "verifyAtPunch": "At BOTH units: continuous caulk joint all around the sleeve, interior and exterior faces, no gaps and no shiners. Drywall closure at the PTAC-to-opening gap complete, finished and painted. Sleeve pitched to drain OUTWARD, not back into the room — check with a level. Measure clear to the bottom of each sleeve and record against M501 det.9's min 3-1/4\" AFF. No daylight and no air whistle at either perimeter.",
      "derived": true,
      "sort": 1020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3e7769a9d20a": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC exterior louver / architectural wall grille at each window wall",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION — recorded as each sheet reads, not merged. (1) M201 PTAC notes: 'polypropylene louver kit (COLOR BY ARCHITECT)'. (2) M501 det.9: 'ALUMINUM ARCHITECTURAL-STYLE GRILLE FACTORY-PAINTED TO MATCH EXTERIOR WALL'. (3) M401 KN1: 'ARCHITECTURAL WALL GRILLE FURNISHED WITH UNIT; GRILLE PAINTED TO MATCH EXTERIOR WALL (TYPICAL FOR ALL PTAC UNITS)'. (4) A200 keyed note 8 verbatim: 'ALUMINUM FIXED WINDOW WITH THERMAL BROKEN FRAME, INSULATED GLAZING WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS - SEE SHEET A-601 FOR SIZES' — i.e. part of the WINDOW system, the glazing sub's buy, not a PTAC accessory. (5) AS103: 'INTEGRAL LOUVER TO BE INSTALLED WITH WINDOW SYSTEM' — corroborates (4). The set disagrees on MATERIAL (polypropylene vs aluminium), FINISH METHOD (architect-selected colour vs factory-painted vs painted to match) and SCOPE (HVAC sub vs glazing sub). Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. Compounding: sheet A-601, cited for louver SIZES, is NOT in the issued set (the set has A600 Doors and A610 Windows) — RFI R-04 — so the louver has no dimensional source. A554's own cross-reference list still points at A601 for windows. SETTLES IT: one RFI to MWT / the M-EOR covering material, finish, colour and which sub buys it, plus the A601 to A610 correction.",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 PTAC through-wall detail · A554 cross-references (A601 for windows) · RFI R-04",
      "where": "Exterior face of each PTAC sleeve — one at the bedroom window, one at the living-room window. Visible from outside the building and by looking through the unit's outdoor section from inside.",
      "verifyAtPunch": "From outside: a louver present at BOTH of this room's PTACs, straight, fully seated, fastened, blades not crushed or missing. Colour consistent between the two units and against the rest of the elevation — walk the whole elevation at once, a mismatched louver only shows up in a row. Sealant at the louver-to-wall/window joint continuous. From inside: no daylight around either louver and no water staining below. RECORD the material actually installed (plastic vs aluminium) and compare against the approved submittal before writing anything up.",
      "derived": true,
      "sort": 1030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8782ce0ad93d": {
      "category": "Mechanical",
      "code": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for this on 217. M401 prints two nearly identical keyed notes: KN1 'grille painted to match EXTERIOR wall (typical for all PTAC units)' and KN5 'grille painted to match INTERIOR wall'. The sheet does not say whether that is ONE grille whose two faces are painted two different colours, or TWO grilles (an exterior louver plus a separate room-side grille). M401's body text reads it as one grille; M401's own implications line reads it as 'exterior + interior wall grilles' (plural). It matters at punch because it decides whether there is a separate painted grille inside each room to inspect, and it decides a paint scope (who paints the room-side face, and to which PT code). Carried IN and flagged rather than dropped, because if a second grille exists it is squarely visible in a finished room — twice, in this key. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two, and who paints the interior face.",
      "src": "M401 KN5 vs M401 KN1 · A554.1 view 01 and view 07 (PT-01 at both window walls)",
      "where": "Room-side face of each PTAC / sleeve at the two window walls. A554.1 views 01 and 07 tag PT-01 as the window-wall paint in both rooms, so 'match the interior wall' means PT-01 here.",
      "verifyAtPunch": "Look at the room-side face of BOTH PTACs. If a grille is present there, confirm it is fastened, undamaged and painted to match the adjacent PT-01 window wall (not left mill or white). If no separate interior grille is present, RECORD that — the absence is the evidence that closes this flag. Whatever the bedroom unit shows, check the living unit independently rather than assuming they match.",
      "derived": true,
      "sort": 1040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e031c790a89e": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st, 2nd, 3rd and 4th floor units — 217 is a 2nd-floor unit)",
      "qty": 2,
      "reliability": "HIGH",
      "instanceNote": "The piping downstream of the kit is plumbing scope (M401 KN2) and is concealed in the wall — that run is excluded as rough-in; the visible 1\" drain and air-gap fitting are carried on the Plumbing side. The kit itself and its performance are testable at the unit, which is why it is IN. AS103 leaves the ultimate termination undecided (storm / sanitary / dry well, or at the base of the building onto landscaping where the jurisdiction requires) — an open architectural item, not a punch call. DB NOTE: the DB carries one drain-kit row tagged 'PTAC 1'; it repeats for the second unit.",
      "src": "M501 det.9 · M401 KN2 · M301 General Note 6 (full-size condensate from each packaged AC unit to the 2\"Ø riser) · AS103 PTAC detail",
      "where": "At each PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall. M401 KN2 sends the piping downstream to plumbing.",
      "verifyAtPunch": "Run BOTH units in cooling long enough to make condensate (15-20 min on a warm day). At each: water leaves through the drain kit and does not pool in the base pan, weep into the room, back up onto the ST-01 stool, or run down the exterior face and stain the wall below. Check each base pan and the carpet at each unit for standing water or existing staining. Confirm the drain connection is made at both, not left open in the sleeve.",
      "derived": true,
      "sort": 1050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ac7bde8e47c8": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 2,
      "reliability": "HIGH",
      "instanceNote": "M201 says 'MERV 13 or 8' — the sheet itself offers both, so either is compliant on its face. Do not write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13. The same M201 sentence also names a separate 'fresh-air kit'; those two may be the same deliverable (see the fresh-air kit line). Two filters per key here, not one.",
      "src": "M201 PTAC notes · M501 det.9",
      "where": "At each PTAC's fresh-air / return-air path, behind the front grille. M501 det.9 shows air filter + return-air path at the unit.",
      "verifyAtPunch": "At BOTH units: lift the front grille/panel — filter present, correct size, seated in its bracket with the gasket in place and sealing, not bypassing. Clean, with no construction dust loading. RECORD the MERV rating printed on each filter frame; if the two units carry different ratings, that is the finding. Confirm the spare/attic-stock filter arrangement is in the owner turnover package if that is part of closeout.",
      "derived": true,
      "sort": 1060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c7741036929b": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air kit (the outside-air path delivering the scheduled 45.0 CFM OSA)",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names both a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit' in the same sentence. These may be one deliverable named twice, or two separate G.E. accessories. Both are carried so neither is silently dropped, and the possible double-count is stated rather than resolved. OSA is 45.0 CFM on BOTH scheduled PTAC marks, so the target is the same whichever unit is installed — and this key has two of them, so the suite takes roughly 90 CFM of outside air, not 45. SETTLES IT: the approved G.E. accessory submittal — does it list a separate fresh-air kit part number in addition to the filter?",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); OSA 45.0 CFM from the M201 PTAC schedule (both marks) · M101 N30 (airflow at each diffuser/grille in the T&B report)",
      "where": "At each PTAC outdoor section; the damper/vent door is reachable by opening the unit front.",
      "verifyAtPunch": "Open the front of BOTH PTACs: the outside-air vent/damper mechanism is present, moves freely, and is set OPEN, not shut. If T&B is on site, have the OSA read at each unit against the scheduled 45.0 CFM and record both numbers; otherwise flag both for the T&B report (M101 N30). A shut fresh-air damper on a 640 SF two-room suite is worth catching.",
      "derived": true,
      "sort": 1070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2125106840c5": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC low-ambient kit",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names the low-ambient kit plainly, so the ITEM is well-established, but no sheet says which component it is or where it can be seen, and in a finished room it cannot be confirmed by sight. Carried IN because it is verifiable at a visible point — the accessory/model label inside the front panel, matched against the approved submittal. M201 also states the PTAC operating range as 55-115 degF. SETTLES IT: the approved G.E. PTAC submittal plus the accessory label on each installed unit.",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); M201 PTAC operating range 55-115 degF",
      "where": "Internal to each PTAC — no sheet locates it. Verified at the accessory/model label inside the front panel.",
      "verifyAtPunch": "Read the accessory/model label inside the front panel of BOTH units and write the label text down, then match it to the approved submittal's accessory list. This is a documentation check on the walk, not a sight check — record it so the office can reconcile all three keys of this type at once rather than pulling covers twice.",
      "derived": true,
      "sort": 1080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0072692f20b5": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC louvered access panel",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "M201 names 'louvered access panel' in the PTAC accessory sentence and nothing else in the mechanical set locates it or details it. It is one of eight physical accessories in that one sentence (MERV 13/8 fresh-air filter w/ bracket and gasket; energy-management wall controller w/ occupancy sensor; 7-day programmable thermostat; wall sleeve kit; polypropylene louver kit; low-ambient kit; fresh-air kit; louvered access panel). Whether it is a G.E. accessory on the unit or an architectural wall panel is NOT STATED. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room — and there would be two of them in this key. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel carries a G.E. part number it is a unit accessory; if it does not, it is an architectural panel nobody has drawn.",
      "src": "M201 PTAC notes ('louvered access panel')",
      "where": "NOT STATED by any sheet — M201 names the accessory but does not say whether it is a panel on the unit cabinet or a panel in the wall/enclosure.",
      "verifyAtPunch": "At BOTH units, look for a louvered panel at or around the PTAC — on the unit cabinet or in the adjacent wall/enclosure. If present: fastened, operable, undamaged, painted/finished. If absent: record it against the submittal before writing it up, since no sheet places one.",
      "derived": true,
      "sort": 1090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "781b80842572": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC edge above the carpet tiles (keynote 30) and the ST-01 quartz window stool set over the unit",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "This is the sequencing item that shows up as a punch defect: keynote 30 reads 'EDGE OF PTAC ABOVE CARPET TILES', so the carpet tile runs UNDER the unit edge and the stone goes on AFTER the PTAC is set. Get it backwards and the fix is lifting a set unit. A554 places keynote 30 twice, which is one of the four independent proofs that this key has two PTACs. A554.1 note on the finish side: A554 carries NO wall-finish tag other than the PT-07 ceilings — every vertical finish for this type lives on A554.1, so the stool/paint interface has to be read off A554.1, not A554. Also note A554.1 flag 1: two paint tags on view 05 carry a STALE 'PT-12' buried under the rendered 'PT-04' in the vector layer — the sheet renders PT-04; do not punch a PT-12 anywhere in this room.",
      "src": "A554 finish plan 03 keynote 30 (x2) · A554.1 view 01 and view 07 (ST-01) · M501 det.9 (field-built sub-base, see arch) · A554.1 flag 1 (stale PT-12 under PT-04 on view 05)",
      "where": "Both window walls. A554 finish plan 03 places keynote 30 TWICE (once per PTAC); A554.1 tags ST-01 at the bedroom window/TV wall (view 01) and again at the living window/TV wall (view 07). Floor finish at both is CPT-01 + CPT-02 carpet tile.",
      "verifyAtPunch": "At BOTH window walls: sight along the bottom edge of the PTAC — the carpet tile must run UNDER it, with the unit edge sitting above the tile (keynote 30), not the unit sitting on top of finished carpet and not the carpet butted to the cabinet. Confirm the ST-01 quartz stool over each unit is set, level, joints tight, no chips, and NOT bearing on the PTAC cabinet — you must be able to open the unit front without fouling the stone. Confirm the stool laps the sleeve so water cannot track behind it.",
      "derived": true,
      "sort": 1100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "35454e06ddb2": {
      "category": "Mechanical",
      "code": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT IS TWO AND IT IS SOURCED TWICE OVER — A554 view 04 draws (T) x2 and A554.1 places keynote 24 on two different elevations (view 03 bedroom, view 05 living). This is the 'thermostat count question' for the one-bedroom types and on this sheet it is answered: two. THE HEIGHT IS NOT SETTLED — three values across five sources. 48\": A554.1 view 03 keynote 24 verbatim 'HARDWIRED THERMOSTAT FOR PTAC. MOUNTED 48\" MAX TO TOP OF DEVICE' (printed character-identical on all ten A550-A556 sheets); M101 GN29 '4'-0\" AFF unless noted'; G402 note 11 'ALL CONTROLS FOR USE BY GUESTS 15\"-48\" AFF'; G400's accessible-guestroom diagram tops the control band at 4'-0\". 54\": M401 KN4 alone, and only for NON-accessible rooms. 60\": E101's symbol legend. 217 IS AN ACCESSIBLE KEY, so even M401 KN4 puts it at 48\" here — M401 KN4 reads 48\" AFF in ADA/accessible guestrooms, 54\" in non-accessible. That makes 217 the room where five of the six sources agree on 48\" and only E101's legend dissents. Logged as coordination_issues.md C-03, live across all 115 rooms and an inspection item on the 7 accessible keys. A554.1 view 01 independently prints '4'-0\" MAX AFF TO SWITCH' on the bedroom window wall. DO NOT WRITE UP A HEIGHT DEFICIENCY until C-03 is answered — measure and record. Device scope is settled: M101 N28 — the ELECTRICAL contractor furnishes, routes and installs control WIRING; the MECHANICAL contractor furnishes and installs the controls, terminates the wiring and provides the thermostats.",
      "src": "A554 electrical plan 04 (T x2, keynote 24 x2) · A554.1 view 03 keynote 24 · A554.1 view 05 keynote 24 · A554.1 view 01 ('4'-0\" MAX AFF TO SWITCH') · M401 KN4 · M101 GN28 / GN29 · M201 PTAC notes · M301 GN5 · G402 note 11 · G400 detail 02 (thermostat 4'-0\" UNO) · E101 symbol legend (60\") · coordination_issues.md C-03",
      "where": "TWO thermostats — A554 electrical plan 04 draws the (T) symbol twice, one per habitable room. A554.1 places keynote 24 on view 03 (bedroom door wall) and on view 05 (living sofa wall + dining nook). Exact location is deferred by BOTH mechanical sheets to the architectural set (M401 KN4 'refer architectural plans for exact location'; M301 GN5). M101 N29 adds: not on an exterior wall if an interior wall is available; insulated backing plate if it must go on an exterior wall.",
      "verifyAtPunch": "MEASURE and RECORD the height to the TOP of each device separately (that is how keynote 24 is written) — bedroom and living. On an accessible key the 48\" MAX is the number a TAS reviewer will pull, so write the measurement down even though the height RFI is open; do not judge it. At each: hardwired and live; 7-day schedule programmable and the clock set; calls for heat and for cool and ITS OWN PTAC responds — cross-check that the bedroom stat does not drive the living unit. Faceplate flush, level, cover plate clean. Confirm neither is on an exterior wall if an interior wall was available (M101 N29), and if one is, confirm the insulated backing plate. Confirm both fall within accessible reach.",
      "derived": true,
      "sort": 1110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4306610b0314": {
      "category": "Mechanical",
      "code": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS thermostat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only one control device per room — keynote 24, 'HARDWIRED THERMOSTAT FOR PTAC' — which leans to one device per room, i.e. two in this suite, but that is the architect's sheet, not the M-EOR's, and it is not conclusive. Do not write up a missing second wall device without the answer. OCCUPANCY LOGIC IS A REAL QUESTION IN A TWO-ROOM SUITE: a guest asleep in the bedroom is not occupying the living room, and no sheet says whether the two controllers sense independently or are tied. Record what you observe. SETTLES IT: the approved PTAC controls submittal — one part number or two, and whether the two controllers are linked.",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A554 electrical plan 04 keynote 24 (x2) · M602 Final Inspection (system controls calibrated, setback controls)",
      "where": "Wall-mounted in each habitable room at/near the PTAC. No mechanical sheet gives a separate location — M301 GN5 and M401 KN4 both defer to the architectural/ID plans, and keynote 24 is the only placed control device on A554's electrical plan.",
      "verifyAtPunch": "COUNT the wall control devices in each room — one or two per room — and record the number. Occupancy sensor function: leave the suite with the door shut, confirm the units set back; re-enter, confirm they recover. Then test the rooms independently — stand in the living room only and confirm what the BEDROOM unit does; that answers whether the two controllers sense separately. Confirm each controller is hardwired and live, faceplate flush and level, wall behind it finished and painted. RECORD whether occupancy setback is enabled or disabled — a disabled EMS is an energy-code item at final inspection (M602).",
      "derived": true,
      "sort": 1120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e0b860e23959": {
      "category": "Mechanical",
      "code": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ONE bath per key even though there are two habitable rooms — the air side of the bathroom is emitted once while the PTAC sub-assembly is emitted twice. Keynote 19 is placed once on A554 view 02. 'EAG-50' is a CALLOUT, not a schedule mark: per M101's legend the guestroom callout format is designation / CFM, so EAG-50 reads as 'exhaust air grille @ 50 CFM'. M201's Titus grille schedule has NO row named EAG-50 — its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\"Ø neck, ceiling mounted, no damper). Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues.md S-02). Do NOT check the installed grille against 24x24 / 6\"Ø PSS-DF as if that were the spec. Tag recorded exactly as printed on M401. M201 EF-1 remark 6 calls for an off-white aluminium grille, a finish reference that may or may not govern depending on how the EF-1 flag resolves.",
      "src": "M401 detail 07 (EAG-50 with VD and FD) · M305 riser diagrams EV-1...EV-7 · A554 view 02 keynote 19 · M201 Titus grille schedule (no EAG-50 row; mark E is the exhaust-air-grille entry) · coordination_issues.md S-02",
      "where": "Bathroom ceiling. A554 view 02 gives the bath lid at 7'-3\" AFF, PT-07 painted gypsum — a hard lid, not ACT. Keynote 19 'TOILET EXHAUST GRILLE' is placed once on A554's RCP.",
      "verifyAtPunch": "Grille present, centred, square to the wall lines, fully seated with no gap to the gyp lid, screws set, finish clean and undamaged, no paint overspray blinding the blades. Test: hold a tissue to the face — it should hold. Read airflow at the grille against 50 CFM; this is the point where the whole exhaust system, including everything above the lid, is tested. Confirm the ceiling around it is finished PT-07 with no unrepaired cut edge. Note that one grille serves a bath off a 640 SF two-room suite — if the reading is low, say so on the T&B report.",
      "derived": true,
      "sort": 1130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "63623e3e940a": {
      "category": "Mechanical",
      "code": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The item is real and named — M305 states it verbatim at every inlet it draws ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR') and M302/M303/M304 repeat it for the typical floors, which includes floor 2. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets — against 115 guestrooms plus 4 ice-machine alcoves, roughly 119 needed. M305 accounts for 41%. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs EV-1+EV-3 350; EF-9 300-350 vs EV-4+EV-5 650; EF-11 400-450 vs EV-2+EV-7 850; only EF-10/EV-6 balances at 600) — an 850 CFM aggregate shortfall. Either the seven risers drawn are a partial set or the riser CFM totals are wrong, and M305 does not say which. Which riser 217 hangs off is not determinable from the sheets in hand. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and the roof-fan capacities. Until then, record presence/absence per room — every data point feeds that RFI.",
      "src": "M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source) · repeated on M302/M303/M304 for the typical floors · packages/mechanical.md §4 checks A and B",
      "where": "At the toilet exhaust ceiling inlet, immediately behind/above the EAG-50 grille.",
      "verifyAtPunch": "Drop the EAG-50 grille and look: is a constant-airflow regulator installed behind it, yes or no? RECORD it — this is the cheapest way to generate hard evidence for the open riser/regulator RFI. If present, confirm it is the correct nominal CFM and is seated in the duct, not loose. If absent, do NOT write it as a deficiency yet — log it until the EOR answers.",
      "derived": true,
      "sort": 1140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cc6c0601eefc": {
      "category": "Mechanical",
      "code": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, backdraft damper, area served 'Toilet, ice machine'. WHETHER A PHYSICAL FAN EXISTS IN THE ROOM IS UNRESOLVED.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MUTUALLY EXCLUSIVE READINGS. M201 schedules EF-1 as a real Panasonic FV-0511VK2 ceiling fan, 50 CFM, with remark 3 = 'switch w/ room lights', remark 5 = backdraft damper, remark 6 = off-white aluminium grille. M202, M301, M302, M303 and M304 all repeat EF-1 as the guest-toilet exhaust. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + ALDES REGULATOR on a central riser driven by roof fans EF-8 through EF-11 — no in-room fan anywhere. A grille-only inlet on a central riser and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel A and Panel B guestroom directories carry Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, Motorized Shade and Spare — and NO exhaust-fan circuit; that leans grille-only, but M201 remark 3 ('switch w/ room lights') would put a fan on the Lighting circuit and need no dedicated breaker. Logged as coordination_issues.md C-06. Do not order 115 Panasonic FV-0511VK2 on this. SETTLES IT: the M-EOR's answer — and, faster, this walk: look behind the bath grille.",
      "src": "M201 exhaust fan schedule (EF-1 row, remarks 1,2,3,5,6,9) · M202 schematic · M301/M302/M303/M304 · against M305 riser diagrams · E400 Panel A and Panel B directories · coordination_issues.md C-06",
      "where": "Bathroom ceiling at the toilet exhaust inlet — if it is an in-room fan at all.",
      "verifyAtPunch": "Look behind the bath ceiling grille and RECORD what is actually there — a fan housing, or bare duct running to a riser. That single observation closes C-06. If a fan IS installed: operate it, record WHICH switch controls it (M201 remark 3 says switched with the room lights, G402 bath GN3 says the fan is switched SEPARATELY from the light — the sheets disagree), listen for the backdraft damper, read 50 CFM at the grille, and confirm the grille finish is the off-white aluminium of remark 6. If no fan: confirm exhaust is still pulling 50 CFM at the grille off the central riser.",
      "derived": true,
      "sort": 1150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "fb71b3b70f69": {
      "category": "Mechanical",
      "code": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Scope call. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on ANY guestroom RCP including A554's, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 GN7 requires access to it in either case. SETTLES IT: drop the grille and look; and the same RFI that asks for the missing bath access panel.",
      "src": "M401 detail 07 (EAG-50 with VD and FD) · M101 legend + GN25/GN26 · M301 GN11 · M101 GN7 (access panels min 12\"x12\" to dampers)",
      "where": "At the toilet exhaust branch. M401 detail 07 shows the EAG-50 with a VD and an FD but does not dimension the damper's position. M101's legend defines VD as a manual volume damper; M101 N25/N26 require each outlet to have its own balancing device with a locking quadrant; M301 GN11 requires a balancing damper at each branch/runout.",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant. If it is there: reachable, set and LOCKED, not wired shut and not fully closed. If it is not visible at the neck, record that it is above the hard lid with no access — that is the access-panel finding, not a damper finding. Either way take the airflow reading at the grille against 50 CFM; that is the real test of the damper's setting.",
      "derived": true,
      "sort": 1160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bd7a2d6a81e2": {
      "category": "Mechanical",
      "code": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "THIS IS A REAL DIFFERENCE FROM THE STUDIO TYPES AND IT IS WHY THIS LINE IS FLAGGED RATHER THAN MEDIUM. On the studio sheets keynote 20 appears once (A550) or not at all (A552, room 118). On A554.1 it is placed TWICE — view 03 (bedroom door wall) and view 06 (living entry/door wall) — which is consistent with a two-room suite needing a transfer path out of each room, but M401 states WAG-30's purpose as make-up to the BATH and gives no per-detail count for detail 07. So the COUNT (2) comes from architectural placement and the FUNCTION (make-up to the bath) comes from mechanical, and the two do not describe the same thing. Two further uncertainties ride along. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format (wall air grille @ 30 CFM), not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues.md S-02); A554.1 keynote 20 reads 'MAKE-UP AIR DIFFUSER' with no tag on it. (2) M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM, and M101's legend defines an undercut door at 1/2\" — but no sheet places an undercut at this suite's bath door or at the bedroom-to-living door GR-4, so no undercut is claimed here. SETTLES IT: field observation on this walk (how many grilles, and on which walls), plus the M-EOR confirming location and count for detail 07.",
      "src": "M401 detail 07 (WAG-30, 30 CFM, make-up to the bath) · A554.1 view 03 keynote 20 · A554.1 view 06 keynote 20 · M301 GN13 (lined transfer duct or door undercut under 50 CFM) · M101 legend (louvered door, undercut door UC 1/2\") · coordination_issues.md S-02",
      "where": "CONTESTED, AND THIS TYPE PLACES IT TWICE. A554.1 carries keynote 20 on view 03 (BEDROOM door wall) AND on view 06 (LIVING entry / door wall) — two different walls in two different rooms. M401 describes WAG-30 as a wall air grille / transfer providing make-up to the bath, which is neither of those walls.",
      "verifyAtPunch": "COUNT the make-up air grilles in this suite and RECORD WHERE EACH ONE IS — bedroom door wall, living entry/door wall, bath wall, or elsewhere. A554.1 places keynote 20 twice; if you find one, or three, that is the finding. Each grille: fastened, square, finish clean, blades undamaged, painted to match its wall and not overspray-blinded. Airflow read at each against 30 CFM. Sanity check the bath: shut the bath door with the exhaust running — the bath must still be able to pull air. Do the same with the bedroom-to-living door (GR-4) shut, since this key can be closed into two separate rooms.",
      "derived": true,
      "sort": 1170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2570806c265b": {
      "category": "Mechanical",
      "code": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "ADDED IN REVIEW — THIS LINE WAS MISSING FROM 217 ENTIRELY while 118 and 105 both carry it and the database carries an FD row for 217 at HIGH. The damper is on the same M401 detail 07 this file already cites twice (for the EAG-50 and for the VD): that detail shows the grille with a VD AND an FD. ARGUABLE SCOPE, EMITTED RATHER THAN DROPPED. AGAINST (OUT): the damper body sits above a 7'-3\" hard PT-07 lid with no access panel drawn on A554 view 02, which matches the concealed-rough-in exclusion. FOR (IN): M101 GN7 requires min 12\"x12\" access to dampers, M301 Key Note 4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires approved access plus a permanent EXTERIOR label in letters at least 1/2\" high reading FIRE DAMPER — the drawings themselves require it to be reachable, so if it is not, the ABSENCE is the finding and it belongs on the access-panel line below. DO NOT WRITE UP A MISSING ACTUATOR WIRE: E500 FA note 7 says fire dampers connect to an FA relay, but M501 det.2 shows the CFD4 as FUSIBLE-LINK with no actuator — the two sheets do not agree and the guestroom damper is the fusible-link product. SETTLES IT: the same RFI as the missing bath access panel — where is the access, and who provides it.",
      "src": "M401 detail 07 (EAG-50 shown with VD and FD) · M501 detail 2 (Ruskin CFD4, UL 555C, fusible link, ceramic-fibre shroud, 3\"x3\" galv. continuous angle four sides, flexible duct NOT allowed) · M301 General Note 3 (HVAC penetrations of a fire-rated ceiling protected by ceiling fire dampers, UL 555; repeated for the typical floors on M302-M304) · M301 Key Note 4 · M101 GN7, GN31, GN32 · against A554 view 02 (keynotes 31 x2, 18, 19, 26, 49 x2, 4 — no access panel) · E500 FA note 7",
      "where": "In the bath ceiling directly above the EAG-50 grille, on the toilet exhaust where it penetrates the rated floor-ceiling assembly to the EV riser. A554 view 02 gives that lid at 7'-3\" AFF, PT-07 painted gypsum — a hard lid, and NO access panel is drawn on it.",
      "verifyAtPunch": "ONLY IF ACCESS EXISTS: read the label and confirm a Ruskin CFD4; fusible link intact and NOT painted, taped, wired or screwed open; ceramic-fibre shroud in place; 3\"x3\" angle continuous on all four sides of the sleeve; HARD sheet metal at the damper, not flex (M501 det.2 forbids flex here); and a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER (M101 GN31/GN32). Do NOT write up a missing actuator wire — M501 det.2 shows the CFD4 as fusible-link only, notwithstanding E500 FA note 7. If there is NO access, cut nothing: record that on the access-panel line below, because the absence of access IS the finding.",
      "derived": true,
      "sort": 1180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8a754dcd1720": {
      "category": "Mechanical",
      "code": "",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper — min 12\"x12\", with the permanent damper label. REQUIRED BY NOTE, DRAWN ON NO GUESTROOM RCP INCLUDING A554's.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for this on 217. Emitted as a punch item, not as a scheduled device, because its PRESENCE OR ABSENCE is exactly what a walker sees standing in a finished bathroom, and because the requirement is printed even though the placement is not. M101 GN7 requires access panels in ceilings/walls to valves, traps, dampers, cleanouts and controls, min 12\"x12\"; M301 Key Note 4 requires an access panel above the ceiling for HVAC unit maintenance; M501 requires fire/smoke dampers to have approved access with a permanent EXTERIOR label in letters at least 1/2\" high reading FIRE DAMPER / SMOKE DAMPER / FIRE-SMOKE DAMPER. NONE of the ten A550-A556 guestroom RCPs draws one, and A554 view 02's keynote list (31 x2, 18, 19, 26, 49 x2, 4) contains no access panel. The only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove. This is a real, repeating, 115-room omission, an RFI candidate and a CO-inspection exposure — an inspector cannot verify a damper he cannot reach. Not invented: the requirement is printed, only the placement is missing. SETTLES IT: RFI to the M-EOR / MWT asking where the guestroom bath damper access panel goes and who provides it.",
      "src": "M101 GN7 · M301 Key Note 4 · M501 (fire/smoke damper access + permanent exterior label) · M101 GN31/GN32 · against A554 view 02 (keynotes 31, 18, 19, 26, 49, 4 — no access panel) and all ten A550-A556 RCPs",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid (A554 view 02), at the FD/VD above it.",
      "verifyAtPunch": "Look at the bath ceiling: is there an access panel? Record yes/no. If YES — measure it against min 12\"x12\", confirm it is flush, latching, finished/painted, and carries the permanent damper label required by M101 GN31/GN32 in letters at least 1/2\" high. If NO — that is the finding; photograph the intact lid. Do not cut anything. Whatever this room shows, expect the same in 317 and 417 and across all 115 keys.",
      "derived": true,
      "sort": 1190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dfb696919c3d": {
      "category": "Mechanical",
      "code": "",
      "label": "Ceiling supply air diffuser — NONE is drawn in any guestroom on any mechanical sheet (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ADDED IN REVIEW for parity with 105 and 238, which both carry this confirm-absence row. EMITTED SO THE WALKER NEITHER FALSE-FLAGS AN ABSENCE NOR WALKS PAST SOMETHING UNSCHEDULED. M401's per-guestroom system is PTAC + fresh-air duct + EAG-50 + WAG-30 — no supply diffuser appears on any of its seven guestroom details, detail 07 (this room type) included. This is an OBSERVATION that none is drawn, NOT a ruling that none is required. If one IS installed in 217 it is unaccounted for and belongs in an as-built line and an RFI. SETTLES IT: the M-EOR, if anything is found.",
      "src": "M401 (per-guestroom systems, details 01-07: PTAC, fresh-air duct, EAG-50, WAG-30 — no supply diffuser on any detail) · M201 Grille & Diffuser Schedule (Titus marks A/B/C/D supply, E exhaust, R return) · M302 (2nd floor plan)",
      "where": "n/a in 217 — the two PTACs are this suite's supply air. M201's Titus supply-diffuser marks A / B / C / D are placed in corridors and public areas only.",
      "verifyAtPunch": "Look at the ceilings of BOTH habitable rooms, the entry/working-wall leg and the bath and confirm there is NO supply diffuser. If one IS installed, photograph it, record the neck size and where it is, and raise it — it is unaccounted for on every mechanical sheet.",
      "derived": true,
      "sort": 1200,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a530be58ca98": {
      "category": "Electrical",
      "code": "PNL \"B\"",
      "label": "Guestroom panelboard PANEL \"B\" — 100 A MCB, 120/208 V 1Ø 3W, NEMA 1, COPPER bus, Square D / GE / Cutler-Hammer",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "217 IS A PANEL \"B\" ROOM — E103 Typical Guest Rooms Load Analysis row 4, 'King One Bdr ACC, HA, CD', 640 SF, General Lighting 1920 VA, Microwave/Hood 700 VA, Range Hood 300 VA, Motorized Shade 114 VA, PTAC 2080 VA, TOTAL 9835 VA, Panel B, 1 room. That row is 217 specifically: the matrix legend on A100 reads HA = Handicapped Accessible, HI = Hearing Impaired, CD = Connecting Door, and A100's floor columns put 'King One Bdr ACC, HA, CD' on the 2nd floor only, qty 1 — the other two keys of this type (317, 417) are row 5 'King One Bdr ACC, HA', same 9835 VA. So 217 is the CONNECTING-DOOR one of the three, which is why A554 uses all five door tags (GR-1, GR-2A, GR-2B, GR-3, GR-4). Panel B is the accessible / motorized-shade guestroom panel: it adds the 114 VA Motorized Shade circuit and splits the microwave/hood into 700 VA + 300 VA range hood. E400 detail 04 is the matching enlarged plan, titled 'King One Bedroom Acc.' — this type HAS its own E400 template, unlike room 118 which had to borrow one. WATCH THE PTAC LOAD: E103 books ONE 2080 VA PTAC on this row while the architectural sheets place TWO PTACs (A554 keynote 30 x2, T x2, J x2; A554.1 views 01 and 07). Either the load row under-counts by 2080 VA or one unit is fed from elsewhere. NO SHEET RECONCILES THIS. It is not a punch defect, but the walker is the person who can read the installed directory and settle it. A load center is a rejection (E101 spec #10). The branch-circuit WIRING is concealed rough-in and is not emitted as its own line; the DEVICES those circuits land on have their own lines below.",
      "src": "E103 Typical Guest Rooms Load Analysis rows 4 and 5 · E400 detail 04 'King One Bedroom Acc.' (Panel B) · E400 Panel \"B\" schedule + panel notes 1-4 · E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only) · A554 view 04 keynote 51 · A554.1 view 06 keynote 51 · A100 Guestroom Matrix (legend HA/HI/CD; 'King One Bdr ACC, HA, CD' = 2nd floor, 1) · packages/electrical.md §5.3 (King One Bedroom Acc. = 217, 317, 417)",
      "where": "A554.1 view 06 (living entry / door wall) places keynote 51 'ELECTRICAL PANEL'; A554 electrical plan 04 also carries keynote 51. E400 prints the guestroom panel location as 'Bedroom' for the typical template — on this type the elevation puts it at the living entry wall, so RECORD where it actually is.",
      "verifyAtPunch": "Open the panel: 100 A main, COPPER bus (a load center is a rejection), NEMA 1 enclosure, directory typed and legible. Walk the directory against E400's Panel B list and RECORD IT AS FOUND — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, MOTORIZED SHADE, Spare. SPECIFICALLY COUNT THE PTAC BREAKERS: this key has two PTACs and E103 books one 2080 VA PTAC load — write down how many PTAC circuits the installed directory actually shows and what size they are. Note whether the directory shows ONE 'Small Appliance' circuit (as E400 prints) or TWO (as E103's 1500 VA x 2 load column implies). Push TEST on every AFCI and on the GFCI breaker; each must trip, reset, and the trip must actually kill its circuit. Confirm NEC 110.26 working clearance in front of the panel is not blocked once the FF&E is set — the panel is on the entry wall on this type.",
      "derived": true,
      "sort": 2010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "28f302e78603": {
      "category": "Electrical",
      "code": "",
      "label": "OUTLET FOR POWER WHEEL CHAIR — printed verbatim on A554's electrical plan",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THIS IS A ROOM-TYPE-SPECIFIC DEVICE AND IT IS EASY TO LOSE. The note appears on A554 and A551 ONLY. It is NOT printed on A552 (room 118) or A556 (238/338), and it appears on none of the standard-room electrical plans — so an electrician working from a standard guestroom plan will not install it. A554.md's own GC/PM implications call this out verbatim: 'The power-wheelchair outlet and the 40\"/45\" device heights are written on the plan rather than the elevations... Neither appears on the standard-room electrical plans — call them out explicitly in the electrical scope.' What is NOT stated anywhere: its exact wall location, its mounting height, its circuit, whether it is a dedicated circuit, and whether it is a standard 20 A duplex or something else. The DB carries it at HIGH with the note 'printed on A554 and A551 only - NOT on A552 (118) or A556 (238/338). RFI candidate.' Graded MEDIUM here because the DEVICE is certain and printed but every specification of it is missing. SETTLES IT: an RFI to MWT / the E-EOR asking for the wheelchair outlet's location, height and circuit, or the E400 detail 04 enlarged plan read at full scale.",
      "src": "A554 electrical plan 04, printed note verbatim 'OUTLET FOR POWER WHEEL CHAIR' · A554 plan-written accessible dimensions 40\" (x3) and 45\" · A551 (same note) · A554.md GC/PM implications · E400 detail 04",
      "where": "A554 electrical plan 04 prints the note 'OUTLET FOR POWER WHEEL CHAIR' on the view. The plan carries accessible mounting dimensions written directly on it — 40\" (three times) and 45\" — which are the accessible device heights for this type; which of those dimensions belongs to the wheelchair outlet is NOT stated.",
      "verifyAtPunch": "FIND IT. Is there an outlet identifiable as the power-wheelchair outlet — yes or no? Record its location and its measured centreline height with a photograph. Plug-test it live for correct polarity and ground. Confirm it is reachable from a wheelchair with a 30\"x48\" clear floor space in front of it and nothing (bed, sofa, casegoods) blocking it once the FF&E is set. If you cannot find one, that is the finding and it is a real miss — this outlet is printed only on A554 and A551, so nobody working from a standard-room plan would have installed it.",
      "derived": true,
      "sort": 2020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "09731bec9628": {
      "category": "Electrical",
      "code": "",
      "label": "Accessible device mounting heights written on A554's electrical plan — 40\" (three times) and 45\"; plus A554.1's reach maxima: 4'-0\" MAX AFF TO SWITCH (view 01), 4'-0\" MAX (views 03, 05, 08), 3'-8\" MAX (view 08, working-wall upper reach), 3'-10\" MAX (view 06)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — no row exists for the plan-written dimensions. These are the numbers a TAS/TDLR reviewer measures and they are printed only for this room type, so they belong on the sheet the walker carries. A554.1 is the single most complete accessible-device drawing in the set for this type: view 08 (the accessible working wall, full length) carries 4'-0\" MAX and 3'-8\" MAX with 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.' and the flush J-box rule; view 01 prints 4'-0\" MAX AFF TO SWITCH; view 06 prints 3'-10\" MAX and MAX 4'-0\" TO TOP OF THE LATCH. WHAT IS NOT STATED: which specific device sits at each dimension line — A554.md and A554.1.md both record that the symbols are graphics and the device at each dimensioned point is readable only by inspecting the source PDF. So the walker measures every device and records against the band, rather than checking a device-by-device list that does not exist. NOTE THE STANDING CONFLICT: switch height is contested building-wide — G400 det 02 SWITCH 3'-10\" (46\"), E101 spec #18 +54\", E101 symbol legend 48\", keynote 3 48\" MAX to top for bath switches, G402 note 11 / A530 GN F accessible band 15\"-48\" with a 46\" ceiling over an obstruction deeper than 10\" (a countertop is). coordination_issues.md C-03. MEASURE AND RECORD; do not write up a height deficiency. A554.1 also warns (flag 2) that the keynote legend on that sheet is split into TWO columns and a scrape of the left column alone stops at keynote 46 — keynotes 47, 49 and 50 are placed on the elevations and live in the second column.",
      "src": "A554 electrical plan 04 (dimensions 40\" x3, 45\", plus 5\", 3\", 2'-0\", 1'-0\", 1'-9\") · A554 printed note 'NOTE: REFER TO ELEVATION FOR DEVICE HEIGHT, UNO.' · A554.1 views 01, 03, 05, 06, 08 · G402 note 11 · G400 detail 02 · E101 spec #18 and symbol legend · coordination_issues.md C-03 · A554.1 flag 2",
      "where": "Throughout the suite. The 40\"/45\" figures are written on the PLAN (A554 view 04); the reach maxima are on the ELEVATIONS (A554.1). A554's own printed note reads 'NOTE: REFER TO ELEVATION FOR DEVICE HEIGHT, UNO.'",
      "verifyAtPunch": "Walk every wall device in both rooms and the working wall with a tape and WRITE DOWN each measured centreline (or top, for switches) next to what the device is. Check each against the printed set for this type: 40\" and 45\" on the plan, 4'-0\" MAX to switch, 4'-0\" MAX generally, 3'-8\" MAX at the working-wall upper reach, 3'-10\" MAX at the entry wall. Anything above 48\" that a guest operates is a flag on an accessible key — note it, do not adjudicate it, because C-03 is open. Confirm the 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.' note is honoured on the working wall — sight down the run, the devices must line up.",
      "derived": true,
      "sort": 2030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "002ea1ef41a1": {
      "category": "Electrical",
      "code": "",
      "label": "Entry / closet / general room light switch(es) — Hubbell or approved equal, 20 A; type, count and height never stated on any sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "ADDED IN REVIEW — THIS LINE WAS MISSING AND IT IS THE MOST-TOUCHED DEVICE IN THE ROOM. Before this fix 217 carried a bath switch, a disposal switch, a dishwasher disconnect, a shade switch and the 3-way welcome switch, and NOTHING for the switch a guest uses to turn the suite's lights on — so the switch-height conflict had nowhere to live and A554.1 view 01's printed \"4'-0\" MAX AFF TO SWITCH\" had no device to be measured against. THE SWITCHES EXIST: E400's per-room systems list prints \"entry/closet/general lights, switching (entry, bath w/ integrated night light)\"; the POWER & SIGNAL LEGEND printed on A554 and A554.1 includes \"SWITCH, 3 WAY, 4 WAY\"; and keynote 3 restricts the night-light switch to \"IN BATHROOM LOCATIONS ONLY\", which only makes sense if switches exist outside the bath. COUNT IS NOT STATED ANYWHERE — qty 1 is a no-guessing placeholder, NOT a count; the counts live on the E400 detail 04 and A554 view 04 source PDFs and somebody must read them at full scale before the walk. THIS SUITE IS THE HARD CASE: two habitable rooms plus an entry leg and a closet, with a bedroom-to-living door (GR-4) that closes, so three-way or four-way switching between the rooms is plausible and nothing on any sheet says whether it exists. HEIGHT IS OPEN, FOUR PRINTED VALUES: 3'-10\" (46\") G400 detail 02, row \"SWITCH — 3'-10\" (UNO)\", to device CENTRELINE; 48\" E101's own symbol legend; 48\" again and independently on A554.1 view 01 (\"4'-0\" MAX AFF TO SWITCH\") and G402 note 11 / A530 GN F (guest controls 15\"-48\"); 54\" E101 SPECIFICATION #18. G400.md prints \"Three sources, three numbers: resolve before electrical rough-in.\" coordination_issues.md C-03 is live on all 115 rooms and is an inspection item on the 7 accessible keys. MEASURE AND RECORD; DO NOT WRITE UP A HEIGHT DEFICIENCY. DO NOT DOUBLE-COUNT: the bath switch (keynote 3, x2), the disposal switch (keynote 14), the shade switch (keynote 35, x2), the dishwasher disconnect and the 3-way welcome switch each have their own line — this line is the switches those lines do not name. SETTLES IT: the E400 detail 04 / A554 view 04 PDFs read at full scale for the count, and C-03 for the height.",
      "src": "E400 (\"entry/closet/general lights, switching (entry, bath w/ integrated night light)\") · A550/A554 POWER & SIGNAL LEGEND \"SWITCH, 3 WAY, 4 WAY\" · A554 view 04 (only device layout for this type; counts on the PDF) · A554 printed note \"NOTE: REFER TO ELEVATION FOR DEVICE HEIGHT, UNO.\" · A554.1 view 01 (\"4'-0\" MAX AFF TO SWITCH\") · G400 detail 02 (\"SWITCH — 3'-10\" (UNO)\", to centreline) · E101 specification #18 (+54\") · E101 symbol legend (48\") · E101 spec #14 (Hubbell) and GN #10 (switches rated 20 A) · G402 note 11 / A530 GN F (15\"-48\") · coordination_issues.md C-03",
      "where": "Entry leg at the guestroom door (GR-1), the living room, the bedroom and the closet. A554 view 04 (ELECTRICAL PLAN) is the only device layout for this type and its switch symbols are graphics, not text; A554's printed note reads \"NOTE: REFER TO ELEVATION FOR DEVICE HEIGHT, UNO.\" and A554.1 view 01 prints \"4'-0\" MAX AFF TO SWITCH\" on this room type's own bedroom window wall.",
      "verifyAtPunch": "Operate EVERY switch in the entry leg, the living room, the bedroom and the closet and WRITE DOWN what each one controls; COUNT them and record the number — there is no printed baseline and your count establishes it for 317 and 417. Measure each and record BOTH the height to the TOP of the device and the height to its CENTRELINE against the four live values — 3'-10\" (G400 det 02, centreline), 48\" (E101 legend / A554.1 view 01 / G402 note 11), 54\" (E101 spec #18); record, do not judge, C-03 is open. Test any 3-way or 4-way pair from every position with no dead position and no flicker at the changeover, and specifically check whether the bedroom and living room can be switched from each other with the GR-4 door shut. Sight down each wall: devices aligned per \"ALIGN WALL DEVICES (CT ON SOFFIT) TYP.\" Plates flush, level, unpainted, one colour and one series throughout.",
      "derived": true,
      "sort": 2040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "470954d150b3": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom light switch with integrated LED night light — keynote 3, 'MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'. A554 PLACES THIS KEYNOTE TWICE.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT OF 2 IS SOURCED: A554's electrical plan keyed-note list prints '3 (bathroom switch w/ nightlight 48\" max, x2)'. Corroborating geometry: A554 uses door tags GR-2A AND GR-2B (the only room type in the group that uses all five door tags), and A533's plan dimensions TWO 3'-4\" R.O. openings into this bath — a suite bath entered from both the bedroom side and the living/entry side. A door on each side wants a switch on each side. NOT PROOF: no sheet says the two keynote-3 placements are two switches rather than one switch keynoted twice, and A533 itself does not name or tag the two openings to a door schedule (A533 flag 6). HEIGHT CONTESTED — the set gives G400 det 02 SWITCH 3'-10\" (46\"); E101 spec #18 switches +54\"; E101 symbol legend 48\"; keynote 3 'top of switch 48\" MAX A.F.F.'; G402 note 11 and A530 GN F accessible band 15\"-48\". G400.md itself prints 'Three sources, three numbers: resolve before electrical rough-in.' MEASURE AND RECORD; do NOT write up a height deficiency (C-03 / conflicts.md B1.5). SWITCHING CONFLICT CARRIED HERE: M201's EF-1 remark 3 says the bath fan is switched WITH the room lights; G402 guestroom-bath general note 3 says verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Record how this bank is actually wired — either answer is a finding.",
      "src": "A554 view 04 keynote 3 (placed x2) · A550 keynote legend kn3 verbatim · A533 plan 01 (two 3'-4\" R.O. door openings) · A554 door tags GR-2A / GR-2B · E400 Keyed Note 1 · A530-A533 kn24 (LED night light) · G402 guestroom-bath GN1 and GN3 · G400 det 02 · E101 spec #18 and symbol legend · coordination_issues.md C-03",
      "where": "Bath, at the door — and A533's plan shows this suite bath with TWO 3'-4\" R.O. door openings (door tags GR-2A and GR-2B on A554), which is consistent with keynote 3 being placed twice. May share a common 4\"x4\" box and one cover plate with the bath GFCI (G402 guestroom-bath GN1; E400 GN2).",
      "verifyAtPunch": "COUNT the bath switches and record the number — the sheet keynotes it twice and this bath has two doors, so expect two, but write down what is there. At EACH: switch off, the night-light LED glows; switch on, the bath fixtures light. If there are two, confirm they work as a proper multi-point pair — operate the same lights from both, then reverse and repeat, with no dead position. Measure to the TOP of each switch and write the number down against the contested set (46\" G400 / 48\" legend and kn3 / 54\" E101 #18); record, do not judge. Record whether the bath FAN runs off this same switch or a separate one (M201 EF-1 remark 3 vs G402 bath GN3 — the sheets disagree). If a switch and the GFCI share one 4x4 box, confirm one plate, flat and tight.",
      "derived": true,
      "sort": 2050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6396861a69e0": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A — on a SIDEWALL of the water basin",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The REQUIREMENT is HIGH: the TA-schedule general note 6 is printed identically on G400 and G402, A533 elevation 03 places kn 13, and E400's Panel B carries a 'Bathroom GFCI' circuit with a GFCI-breaker panel note. What keeps this MEDIUM is HEIGHT and COUNT. HEIGHT IS OPEN — 12\" (A530-A533 GENERAL NOTES note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 legend, G400 det 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). On an accessible key the operative band is G402 note 11 / A530 GN F, 15\"-48\" AFF with a 30\"x48\" clear floor area — 12\" would fall BELOW that band, which is the part worth measuring. RECORD the height; do not judge it. COUNT: kn 13 is placed once on A533, so one is emitted; no sheet states a bath receptacle count for a suite bath. CITATION PRECISION: the sidewall rule is note 6 of the TA-SCHEDULE general notes (printed on both G400 and G402), NOT 'G402 GN6' — G402's guestroom-bath note 6 is about coordinating the bath door swing with the curved shower rod. Do not accept a GFCI breaker at the panel as a substitute for a GFCI device at the outlet without an EOR answer.",
      "src": "G400 / G402 TA-schedule general note 6 (verbatim, identical on both sheets) · A533 elevation 03 keyed note 13 · E400 Panel B 'Bathroom GFCI' circuit + panel note (4) · E101 spec #25 (tamper-resistant) · E101 symbol legend (18\") · A530-A533 GENERAL NOTES note D (12\") · G402 note 11 / A530 GN F (15\"-48\")",
      "where": "Bath, on a SIDEWALL of the lavatory — G400 / G402 TA-schedule general note 6, verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN' — not on the wall behind the basin. A533 elevation 03 (tub wall) places keyed note 13 GFCI OUTLET.",
      "verifyAtPunch": "Press TEST then RESET — it trips, resets, and a plug-test proves the trip actually killed the receptacle. Confirm it is on a SIDEWALL of the basin, not on the wall behind it (G400/G402 TA-schedule note 6). Confirm tamper-resistant shutters and a 20 A rating. MEASURE and record the centreline height — on this accessible key check it lands inside 15\"-48\" AFF with a 30\"x48\" clear floor space, and note the open 12\"/18\" split rather than writing it up. COUNT the bath receptacles and record the number.",
      "derived": true,
      "sort": 2060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c65786aea59d": {
      "category": "Electrical",
      "code": "",
      "label": "Garbage-disposal switch ganged with a duplex receptacle (keynote 14) — 'REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Keynote 14 is placed on A554 view 04 and again on A554.1 view 08, and its own text points at the HADG for accessible-room requirements — that is the 217-specific part. The dedicated disposer circuit (keynote 15, placed TWICE on A554.1 view 08) is verified at the panel, not here. HEIGHT CONTESTED for the same reason as the bath switch: G400 det 02 SWITCH 3'-10\" (46\"); E101 spec #18 +54\"; E101 legend 48\"; G402 note 11 / A530 GN F accessible band 15\"-48\" with a 46\" ceiling over an obstruction deeper than 10\" — which a countertop is; and A554.1 view 08's own 3'-8\" MAX (44\") for the working-wall upper reach, which is the tightest number printed for this room type and the one a reviewer will use. MEASURE AND RECORD; do not write up a height deficiency (C-03).",
      "src": "A554 view 04 keynote 14 · A554.1 view 08 keynote 14 and keynote 15 (x2) · A550 keynote legend kn14 verbatim · E400 Panel B 'Disposer' circuit · E103 (Disposer 480 VA) · G400 det 02 · G402 note 11 / A530 GN F · A554.1 view 08 (3'-8\" MAX, 4'-0\" MAX) · coordination_issues.md C-03",
      "where": "Accessible working wall at the sink — A554.1 view 08 places keynote 14. The working-wall upper reach maximum on that same elevation is 3'-8\" MAX and the general maximum is 4'-0\" MAX.",
      "verifyAtPunch": "One gang, one plate, switch and duplex together. Flip it and confirm it kills the disposer, and ONLY the disposer. Plug-test the ganged duplex for polarity and ground. Measure the switch centreline and record it against the 15\"-48\" accessible band, against 46\" if it sits over the countertop, and against A554.1 view 08's printed 3'-8\" MAX — record the number, do not judge it against the contested 46\"/48\"/54\" set. Operate it with a closed fist: no tight grasping, pinching or twisting.",
      "derived": true,
      "sort": 2070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "68bf9168b352": {
      "category": "Electrical",
      "code": "",
      "label": "Dishwasher disconnect switch inside the cabinet under the sink — E101 General Note #4: 'Dishwasher switches in cabinet under sink'",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "DB GAP — no row exists, and it is a classic miss because it lives behind a cabinet door: a walker who never opens the sink base never sees it. It is squarely IN under the scope rule — a visible, operable device the walker opens a door and flips. E101 GN #4 states the requirement in five words; A554 view 04 places keynote 10 ('DEDICATED CIRCUIT FOR DISHWASHER'), which is the CIRCUIT, not the switch — two separate obligations and both apply. No sheet gives the switch a mounting height inside the cabinet, so do NOT measure it against the 15\"-48\" band: it is inside casework, not a guest control. On this type the working wall is the ACCESSIBLE working wall GR-316, whose casework has no drawer band, so the base-cabinet interior is not the same as the standard room's — record where the switch actually sits.",
      "src": "E101 GENERAL NOTES item 4 (verbatim) · A554 view 04 keynote 10 · A550 keynote legend kn10 · E400 Panel \"B\" 'Dishwasher' circuit · E103 row 4 (Dishwasher 1068 VA) · A554 view 01 FF&E tag 902",
      "where": "Working wall — INSIDE the sink base cabinet, behind the door. A554 view 04 places keynote 10 (dedicated circuit for dishwasher); A554 view 01 tags 902 DISHWASHER on the working wall.",
      "verifyAtPunch": "Open the sink base cabinet: switch present and reachable without moving the trap or the disposer — not buried behind piping. Flip it and confirm the dishwasher (902) goes dead, then flip it back and confirm it restarts. Cover plate on and fastened, no exposed conductors, box secured to the cabinet side or a stud. Record its location inside the cabinet.",
      "derived": true,
      "sort": 2080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "434ad15c35eb": {
      "category": "Electrical",
      "code": "",
      "label": "Dedicated appliance receptacles at the accessible working wall — refrigerator (901, 173 VA), dishwasher (902, 1068 VA), and the countertop Small Appliance receptacles (E103: 1500 VA x 2)",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for the devices themselves, only for the circuits. The Panel B line verifies the branch circuits at the breaker and drops the wiring as concealed rough-in, which is correct for the wiring — but the DEVICES those circuits land on are visible, in a finished room, and had nothing anchoring them. A breaker being present proves nothing about the outlet behind the refrigerator. These are DEDICATED-circuit receptacles, not 'convenience receptacles', so the general plug-test line does not name them. qty 2 = the two receptacles anchored by the FF&E tags A554 view 01 places (901 refrigerator, 902 dishwasher). THE COUNTERTOP SMALL-APPLIANCE RECEPTACLE COUNT IS NOT STATED ANYWHERE: E103's 'Small Appliances (1500VA x 2, NEC 220.52 = 3000)' is a LOAD BASIS, not a device count, and E400 prints 'Small Appliance' SINGULAR on both panel schedules. Count them and record. NOR does any sheet say whether the dishwasher terminates in a receptacle or a hardwired connection. ACCESSIBLE-KEY NUANCE: this type takes a COUNTERTOP microwave (keynote 40, placed on A554 view 01 and A554.1 view 08) rather than the wall-affixed range-top microwave of keynote 11 — so there is a countertop appliance drawing power at the working-wall counter, and E103 splits the load 700 VA microwave/hood + 300 VA range hood on this row. Counts settle off the E400 detail 04 and A554.1 view 08 PDFs.",
      "src": "E103 Typical Guest Rooms Load Analysis row 4 (Small Appliances 1500VA x 2; Dishwasher 1068; Disposer 480; Refrigerator 173; Microwave/Hood 700; Range Hood 300) · E400 Panel \"B\" circuit list · A554 view 01 FF&E tags 901 / 902 and keynote 40 · A554.1 view 08 (device dimension string, keynote 40) · E101 spec #25 and GN #10 (20 A per local amendment)",
      "where": "Accessible working wall GR-316 — behind the refrigerator (tag 901), at the dishwasher (tag 902), and on the countertop for the small-appliance circuits. A554.1 view 08 is the full-length working-wall elevation and carries the device dimension string (4'-0\" MAX, 3'-8\" MAX, 3'-4\" x2, 3'-0\", 2'-4\", 1'-6\", 1'-4\", 1'-0\", 6\", 5\", 4\", EQ/EQ).",
      "verifyAtPunch": "Pull the refrigerator out: receptacle present behind it, plug-tested for polarity and ground, and the appliance cord reaches it WITHOUT an extension cord, a splice or a multi-tap — a cord that does not reach is the finding. Do the same at the dishwasher and RECORD whether it lands on a receptacle or a hardwired connection. On the countertop: COUNT the small-appliance receptacles, confirm each is tamper-resistant and 20 A, and prove they are split across two circuits by killing one breaker at a time and re-testing each outlet — record the result either way. Confirm the COUNTERTOP microwave (keynote 40) has a receptacle within cord reach on the counter and that its cord is not run through a cabinet or across the sink.",
      "derived": true,
      "sort": 2090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "5da1ce839437": {
      "category": "Electrical",
      "code": "",
      "label": "3-way 'welcome' light switch at the bed location — centreline 2'-5\" (29\") AFF, ACCESSIBLE GUESTROOMS ONLY",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "ACCESSIBLE KEYS ONLY. 217 is one of the 7 (118, 217, 238, 317, 338, 417, 438). In a two-room suite the 'bed location' is unambiguous — the bedroom — but which lights the 3-way pair controls is not stated, and this suite has two habitable rooms plus an entry leg. Record what it actually switches. Note that the suite also has a bedroom-to-living door (GR-4), so a guest can be closed into the bedroom; a welcome switch that only kills the LIVING room lights would be functionally wrong even if it is wired as a valid 3-way.",
      "src": "G400 detail 02, receptacle/switch mounting-height diagram — row '3-WAY WELCOME LIGHT SWITCH' annotated 'ACCESSIBLE GUESTROOMS @ BED LOCATION', 2'-5\" (UNO) to centreline above finished floor · A554 (accessible key, ISA symbol per room_map.md)",
      "where": "Bedroom, at the bed location, reachable from the bed. G400 detail 02 annotates the row verbatim 'ACCESSIBLE GUESTROOMS @ BED LOCATION'.",
      "verifyAtPunch": "Operate the same load from BOTH 3-way locations, then reverse and repeat — no dead position, no flicker at the changeover. RECORD WHICH lights the pair actually controls (bedroom, living, entry). Measure the bed-location switch centreline and record it against 2'-5\" (G400 det 02). Reach it from a seated position on the bed without leaning off the mattress.",
      "derived": true,
      "sort": 2100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "248585ed1adb": {
      "category": "Electrical",
      "code": "",
      "label": "Accessible-reach check — at least one guest OUTLET and one DATA connection between 15\" and 48\" AFF with a compliant clear floor area",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "ACCESSIBLE KEYS ONLY. In this type the check has to be done in BOTH rooms, not just one — a compliant outlet in the living room does nothing for a guest in the bedroom with the GR-4 door shut, and no sheet says whether the requirement is per-key or per-room. Walk it AFTER the FF&E is set: the sleeper sofa (GR-101), the ottoman (GR-100), the dining table (GR-317) with 2x GR-102 chairs, and the two nightstands (GR-319 / GR-323) are what kill clear floor area in this suite, and A554 draws the turning circles that constrain the furniture footprint. The 18\" MIN strike-side clearance at the bath door is the dimension most often lost when a wall is furred out for plumbing — measure it even though it is architectural, because the walker is standing there.",
      "src": "A530-A533 GENERAL NOTES note G (verbatim) · G402 note 11 · A530 GN F and GN H · E400 GN #7 · A554 view 01 (60\" turning circle, keynote 37, 18\" MIN at the bath door strike side) · A554 plan-written 40\"/45\" accessible dimensions",
      "where": "Guest circulation of the suite. A554 view 01 draws 60\" turning circles governed by keynote 37 ('REQUIRED ACCESSIBLE CLEAR FLOOR AREA DESIGNATION'), including one in the bathroom, and prints an 18\" MIN strike-side clearance at the bath door.",
      "verifyAtPunch": "Walk it AFTER the FF&E is set. In EACH room, measure and record the centreline of the outlet and of the data jack you are nominating — both must fall inside 15\"-48\" AFF (A530 GN G). At each, lay out a 30\"x48\" clear floor space and confirm nothing (sleeper sofa GR-101, ottoman GR-100, dining table GR-317 and chairs, nightstands) intrudes. Confirm every 60\" turning circle A554 draws, including the one in the bathroom, is still clear with furniture in place. Measure the 18\" MIN strike-side clearance at the bath door. Sweep the circulation path between 27\" and 80\" AFF — nothing protrudes more than 4\" from the wall (A530 GN H).",
      "derived": true,
      "sort": 2110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d45df893a0ed": {
      "category": "Electrical",
      "code": "",
      "label": "Outlet for undercabinet lighting (keynote 50) — the light fixture itself is BY OTHERS",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Keynote 50 is placed on A554.1 view 08, this type's own working-wall elevation — primary evidence, and sheets govern packages. ACCESSIBLE KEYS ONLY: packages/electrical.md repair CR-2 restricts keynote 50 to the 7 accessible keys after it had wrongly been booked on all 115, and books the HIGH row specifically to 217 / 317 / 417 off A554.1 view 08 (qty 3). A554.1's own GC/PM note reads: 'By others means the light fixture is not in the GC's scope but the outlet is. Confirm the split in the FF&E responsibility matrix (ID-0.0 cover) before the electrician assumes the fixture too.' Two open items remain live on this keynote generally — whether it is genuinely omitted from the 108 standard keys, and a disagreement between two extractions of A556 — but neither bears on 217. Only the OUTLET is in scope; the undercabinet fixture must not be charged to the EC.",
      "src": "A554.1 view 08 keynote 50 (placed) · A550 keynote legend kn50 verbatim ('PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS') · packages/electrical.md §5.1.1 repair CR-2 (217 / 317 / 417, qty 3) · A554.1 GC/PM implications · ID-0.0 (FF&E responsibility matrix)",
      "where": "Accessible working wall, under the upper cabinet/shelf. A554.1 view 08 places keynote 50.",
      "verifyAtPunch": "Look under the upper cabinet / shelf on the accessible working wall: outlet present, yes or no — record it. If present, plug-test it live with correct polarity and ground, plate flat to the millwork, and confirm the undercabinet FIXTURE is absent or supplied by others — do NOT write the EC up for a missing fixture.",
      "derived": true,
      "sort": 2120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a5ced7e2e054": {
      "category": "Electrical",
      "code": "",
      "label": "Hardwired blackout roller shade — NO exposed wires at the head (keynote 49), on the Panel B 114 VA motorized-shade circuit. GR-401 motorized shade AT BOTH WINDOWS.",
      "qty": 2,
      "reliability": "HIGH",
      "instanceNote": "TWO SHADES IN THIS KEY, sourced three ways: keynote 49 placed x2 on the RCP, GR-401 tagged at both windows on the plan, and keynote 49 carried on both window-wall elevations (A554.1 views 01 and 07). Keynote 4 distinguishes the products: 'GR-400 IS MANUAL, GR-401 IS MOTORIZED' — this type gets GR-401 at both windows, so both are motorized and both are hardwired. The DB carries a second row explicitly, 'Second motorized-shade circuit - GR-401 at both windows', src A554. WATCH THE LOAD: E103 row 4 books ONE 114 VA Motorized Shade against two motorized shades — same under-count pattern as the single 2080 VA PTAC against two PTACs. Not a punch defect; record what the panel directory shows. The shade fabric and hardware are FF&E (GR-401); only the hardwired connection and the no-exposed-wires requirement are electrical. Across this type that is six motorized shades (three keys x two) — all small-quantity long-lead per A554.md.",
      "src": "A554 view 02 keynote 49 (placed x2) · A554 view 01 (GR-401 at both windows) · A554.1 view 01 keynote 49 and view 07 keynote 49 (6\" overrun each side) · A550 keynote legend kn49 verbatim ('HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES' [sic]) and kn4 (GR-400 manual / GR-401 motorized) · E400 Panel \"B\" motorized-shade circuit · E103 row 4 (114 VA)",
      "where": "Window head in BOTH rooms. A554 view 02 (RCP) places keynote 49 TWICE; A554 view 01 tags GR-401 motorized roller shade at BOTH windows; A554.1 views 01 and 07 each print a 6\" shade overrun each side of the opening.",
      "verifyAtPunch": "At BOTH windows: drive the shade fully down and fully up twice from its control and confirm it stops square at both ends with no fabric skew. Inspect each head: NO exposed wires anywhere (keynote 49), power terminated inside a box — a lamp cord or a plug-in transformer dangling at the head is the finding. Confirm each shade fabric overruns its window opening 6\" each side (A554.1 views 01 and 07). Kill the MOTORIZED SHADE breaker at Panel B and confirm BOTH shades go dead; if only one dies, record that — it means the second shade is fed from somewhere the load analysis does not show.",
      "derived": true,
      "sort": 2130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "135167fc066b": {
      "category": "Electrical",
      "code": "",
      "label": "Switch controlling the mechanical (motorized) shades (keynote 35) — 'REFER TO FFE MANUAL'",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "Keynote 35 IS placed on 217's own sheet, twice on the electrical plan and again on the working-wall elevation — unlike room 118, where it was absent from A552's placed list and the row had to be carried db-only. So the CONTROL exists here. What is open: keynote 35 defers to the FFE manual, so the control may be a wall switch or an FF&E handheld/remote, and the sheet does not say which. On an accessible key that distinction matters — A554.1's own GC/PM note frames it as four constraints on one detail: 'Blocking, power, control and reach range... The switch has to be in accessible reach and hardwired with no exposed wires (keynote 49).' If it is a wall switch it must sit inside the 15\"-48\" guest-control band (G402 note 11 / A530 GN F) and under A554.1 view 01's printed 4'-0\" MAX AFF TO SWITCH. SETTLES IT: the FFE manual keynote 35 points to.",
      "src": "A554 view 04 keynote 35 (placed x2) · A554.1 view 08 keynote 35 · A550 keynote legend kn35 verbatim ('SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL') · A554.1 view 01 ('4'-0\" MAX AFF TO SWITCH') · G402 note 11 / A530 GN F · A554.1 GC/PM implications · FFE MANUAL",
      "where": "A554 view 04 places keynote 35 TWICE; A554.1 view 08 also carries keynote 35 on the accessible working wall. Not dimensioned to a specific device on any view.",
      "verifyAtPunch": "RECORD what actually controls each shade — a wall switch, or an FF&E handheld/remote — with a photo, and record whether the two shades share one control or have one each (keynote 35 is placed twice). If it is a wall switch, measure its centreline and record against the 15\"-48\" accessible band and against A554.1's 4'-0\" MAX AFF TO SWITCH. If it is a handheld, record where it is stored and confirm a seated guest can reach it. Operate each control and confirm it drives the shade it is next to, not the one in the other room.",
      "derived": true,
      "sort": 2140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "03cf6dffeb16": {
      "category": "Electrical",
      "code": "",
      "label": "Receptacle above for the microwave — mounted HORIZONTALLY, WHITE face plate (keynote 36)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO KEYNOTES ON THE SAME APPLIANCE AND THEY DESCRIBE DIFFERENT INSTALLATIONS. Keynote 36 ('OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION, MOUNT DEVICE HORIZONTALLY, FACE PLATE TO BE WHITE') is placed on A554 view 04. But keynote 40 ('COUNTERTOP MICROWAVE') is placed on A554 view 01 at the working wall AND on A554.1 view 08, and A554.md records keynote 40 as 'the accessible substitute for keynote 11' — keynote 11 (range-top microwave affixed to wall) is NOT placed on A554. A countertop microwave does not need an outlet 'above' it; it needs one on the counter backsplash. Which the outlet actually is, and at what height, is not resolvable from the sheets. Supporting: E103 row 4 gives this type a 700 VA microwave/hood + 300 VA range-hood split, which is the accessible/countertop pattern. WHITE is the only device colour the drawings state anywhere in the set, and only here. SETTLES IT: read A554.1 view 08 at full scale plus the appliance transmittal.",
      "src": "A554 view 04 keynote 36 (placed) · A554 view 01 keynote 40 (COUNTERTOP MICROWAVE at the working wall) · A554.1 view 08 keynote 40 · A550 keynote legend kn36, kn40, kn11 · E103 row 4 (700 VA microwave/hood + 300 VA range hood) · A554.md ('keynote 40 is the accessible substitute for keynote 11')",
      "where": "Working wall at the microwave. A554 view 04 places keynote 36. NOTE the appliance on this type is a COUNTERTOP microwave (keynote 40, placed on A554 view 01 and A554.1 view 08), not the wall-affixed range-top microwave of keynote 11.",
      "verifyAtPunch": "RECORD first whether the microwave is a COUNTERTOP unit (keynote 40) or wall-affixed — that observation is what the sheet conflict turns on. Then find its receptacle: is it on the wall ABOVE (keynote 36) or on the counter backsplash? Record which, with a photo, and measure its height. If it is the keynote 36 outlet: mounted HORIZONTALLY, face plate WHITE (the only device colour the set states), cord concealed behind the appliance, plug-tested live. Confirm the appliance cord reaches without an extension cord.",
      "derived": true,
      "sort": 2150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ef2be8c4cafa": {
      "category": "Electrical",
      "code": "",
      "label": "Convenience duplex receptacles throughout the suite — tamper-resistant, 20 A, Hubbell or approved equal",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT IS NOT STATED ANYWHERE — qty 1 is the no-guessing placeholder, NOT a count. E400 detail 04 and A554 view 04 are the only device layouts and their counts live on the source PDFs. Somebody must pull the count off those PDFs before the walk or the walker has no baseline — and this is a 640 SF two-room suite, the largest key in the building, so a studio-room count is not transferable. HEIGHT IS ALSO OPEN — 12\" (A530-A533 note D) vs 18\" (E101 spec #18, E101 legend, G400 det 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). On an accessible key at least one must land in the 15\"-48\" band, which is the accessible-reach line above. A554 view 04 also prints, verbatim: 'BACK TO BACK DEVICES: ALL DEVICES SHALL BE OFFSET SO THAT NO DEVICES IN ADJACENT GUESTROOMS ARE BACK TO BACK' — and 217 is a CONNECTING-DOOR key (door GR-3), so it shares a demising wall with a neighbour and this note is live here.",
      "src": "E400 detail 04 (device layout, counts on PDF only) · A554 view 04 (device layout, plan dimensions, back-to-back note verbatim) · A554.1 views 01-08 (device heights) · E101 spec #18, #25, #14, GN #6/#10 · G400 det 02 · A530-A533 GENERAL NOTES note D · E400 GN #1",
      "where": "Both habitable rooms, the entry/working-wall leg and the bath. Device positions are graphic on A554 view 04 and on the A554.1 elevations; A554 view 04 prints plan dimensions 40\" (x3), 45\", 5\", 3\", 2'-0\", 1'-0\", 1'-9\". Heights per the elevations (A554's printed note: 'REFER TO ELEVATION FOR DEVICE HEIGHT, UNO.').",
      "verifyAtPunch": "Plug-test EVERY outlet in both rooms, the entry leg and the bath with a three-light tester — correct polarity and ground on each, no open neutral, no reversed hot/neutral. Confirm tamper-resistant shutters and a 20 A rating on each device. Push TEST on the AFCI at Panel B and confirm the circuit actually goes dead, then reset. WRITE DOWN the total count found and the measured mounting heights — there is no printed baseline for either, and your count is what establishes it for 317 and 417. On the demising wall shared with the connecting neighbour, confirm no device is back-to-back with the adjacent room's (A554 view 04, printed note).",
      "derived": true,
      "sort": 2160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e4f00e93fa7c": {
      "category": "Electrical",
      "code": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Fixture IDENTITY is HIGH — the E101 row is verbatim. COUNT is NOT STATED: E101's per-type Qty column was not transcribed and A554 view 02's RCP shows ceiling fixtures graphically only (its transcribed keynotes are 31 x2, 18, 19, 26, 49 x2, 4). qty 1 is the placeholder, and this is a larger accessible bath (A533: 13'-10\" x 9'-1\" overall) than the studio baths, so a studio count is not transferable. S21 is SURFACE mount and CANNOT satisfy the separate recessed wet-location shower fixture (keynote 18) — confirm it was not installed in its place. Every fixture is 'or approved equal' verified by architect/owner before install, and a substitution also requires a COMcheck re-run (E800/E801). 217 is on floor 2, so the lighting-plan sheet is E201; E201 draws no guestroom lighting — the guestroom wing is shaded with 'Refer to Enlarged Guestroom Plan (E-400)' callouts, and E400 detail 04 is this type's template.",
      "src": "E101 Lighting Fixture Schedule row S21 (Cooper Halo SMD6R69SWH LED, verbatim) · E400 detail 04 · E201 (2nd floor lighting and power; guestroom wing shaded, refers to E400) · A554 view 02 RCP (7'-3\" PT-07 bath lid) · G402 guestroom-bath GN8 / E400 GN6 (moisture-resistant rated ceiling board at bath)",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant rated board (A554 view 02; G402 GN8; E400 GN6).",
      "verifyAtPunch": "Operate it from the bath switch — lights, no flicker, no hum. Canopy tight to the moisture-resistant ceiling board with no light leak or gap at the rim. Read the model off the label and record it against Cooper Halo SMD6R69SWH (or the architect-approved equal). COUNT the bath ceiling fixtures and write the number down — there is no printed baseline and this bath is larger than the studio baths.",
      "derived": true,
      "sort": 2170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cfe2b0e58b2e": {
      "category": "Electrical",
      "code": "",
      "label": "Recessed WET-LOCATION ceiling light at the shower/tub, with shatter-proof lens (keynote 18) — no fixture mark, make or model exists anywhere in the set",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FLAGGED ON TYPE, NOT EXISTENCE. Keynote 18 is placed on 217's own RCP, but E101's 22-row Lighting Fixture Schedule contains NO recessed wet-location guestroom-bath type — S21 is the only guest-bath row and it is surface mount, so nothing on the schedule can satisfy keynote 18 (packages/electrical.md open item 3, RFI to the EOR). WHAT IS ENFORCEABLE TODAY: wet-location listed per NEC 550.14(D), damp-rated over wet areas, shatterproof lens. NOTE THE CONFIGURATION DEPENDENCY: if Configuration A (tub) was built this fixture sits over a tub; if Configuration B (roll-in) was built it sits over an open curbless shower, where 'wet location' is not merely a formality. WRITE DOWN the installed make/model — that observation is what closes the RFI.",
      "src": "A554 view 02 keynote 18 (verbatim 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS') · E101 spec Note (1) NEC 550.14(D) · E400 GN #5 · G402 general note 5 · packages/electrical.md open item 3",
      "where": "Bath ceiling over the bathing fixture, 7'-3\" AFF. A554 view 02 (RCP) places keynote 18.",
      "verifyAtPunch": "Fixture over the bathing fixture operates from the bath switch. Lens shatter-proof and gasketed, trim sealed to the ceiling board with no gap for steam. Read the UL listing on the label and confirm it says WET location, not merely DAMP (NEC 550.14(D)). WRITE DOWN the make and model you find: no sheet names one, and your observation is what closes the open RFI. Confirm the surface-mount S21 was not installed here in its place.",
      "derived": true,
      "sort": 2180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "97f49d59d9eb": {
      "category": "Electrical",
      "code": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Fixture IDENTITY is HIGH; COUNT is never printed — keynote 12 is placed once on A533's plan and once on the vanity elevation, which reads as one, but no sheet states it. qty 1 is the placeholder. OPEN BUYOUT CONFLICT: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] and A554 tags GR-203 in this room — almost certainly ONE physical fixture carried in two packages (packages/electrical.md open item 4). Make sure the FF&E punch list and this one do not both write it up. A533 flag 3 is relevant: NO GR-xxx FF&E tag appears anywhere on A533 — the vanity, mirror and sconce are identified there only by keyed notes 6, 8, 12 and 30, while GR-303 (accessible vanity) and GR-324 (accessible bath wall shelf) are defined in the legend and placed on A554 but never on any accessible bath sheet. MIRROR HEIGHT IS INSPECTABLE AND PRINTED: A533 elevation 04 prints 40\" MAX / TO REFLECIVE SURFACE [sic — the sheet misspells it at this callout] and G402 GN12 caps the mirror at no higher than 40\" AFF over a lav.",
      "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) · E400 detail 04 · A533 elevation 04 keyed notes 12 and 30, and '40\" MAX / TO REFLECIVE SURFACE' · A533 view 04i (blocking for mirror and vanity) · A554 view 01 (GR-203 vanity sconce, GR-501 vanity mirror) · G402 GN12 · packages/electrical.md open item 4",
      "where": "Bath, on the vanity/mirror wall above the ACCESSIBLE vanity. A533 elevation 04 is the vanity wall and carries keyed note 12 (vanity mirror and light fixture) and note 30 (vanity shelf, x2); A554 view 01 tags GR-203 vanity sconce and GR-501 vanity mirror. A533 view 04i calls the blocking for the mirror and vanity.",
      "verifyAtPunch": "Read the model off the fixture and record it against Arkansas Lighting 3550V (or the architect-approved equal). Level and centred on the vanity/mirror; lamps operate from the bath switch; canopy tight to the WC-02 wallcovering with no exposed fasteners or gap. COUNT how many sconces are installed — no sheet states a count. While you are at the vanity, measure the bottom of the mirror's reflective surface and record it against 40\" MAX (A533 elevation 04 / G402 GN12). Note the fixture here so the FF&E punch list does not write the same one up again as GR-203.",
      "derived": true,
      "sort": 2190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "618b8f181514": {
      "category": "Electrical",
      "code": "GR-202",
      "label": "Nightstand wall sconces — furnishings legend GR-202 \"NIGHTSTAND SCONCE\", one over each nightstand",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "ADDED IN REVIEW — MISSING ENTIRELY, and it is a wall-mounted light fixture a guest operates from the bed on the largest key in the building. Austin named wall sconces explicitly. COUNT OF 2 IS A REPEATED PLACEMENT ON THE SHEET, NOT A TAKEOFF: A554 view 01's bedroom FF&E list prints \"GR-202 nightstand sconce (x2)\", one per nightstand, and the database independently carries two rows for 217 under category \"FF&E - Lighting\", tag GR-202, instance notes \"sconce 1 of 2\" and \"sconce 2 of 2\", both HIGH, sourced A554:60. Included on the MEP punch because it is a wall-mounted light fixture in a finished room, even though it is bought on the FF&E package — make sure the FF&E punch list and this one do not both write the same fixture up. NOT STATED ANYWHERE: whether GR-202 is HARDWIRED or CORD-AND-PLUG — that is an open item on GR-202, GR-203, GR-204, GR-207 and GR-208 — so do NOT write up a cord as a deficiency. NO MOUNTING HEIGHT IS PRINTED FOR THIS TYPE: the 4'-4\" nightstand-sconce centreline is called on A550 view 07 (King Studio), NOT on A554.1, so do not carry that number here. On this ACCESSIBLE key, if the sconce carries its own switch or a pull chain it is a guest control and G402 note 11 / A530 GN F put it in the 15\"-48\" band — measure and record. THIS TYPE DOES NOT GET GR-204 (\"SCONE @WALL HOOK\" [sic]): it is not tagged anywhere on A554. Do not carry it over from A550. SETTLES IT: the FF&E responsibility matrix (ID-0.0) for hardwired-vs-plug and for who buys it.",
      "src": "A554 view 01 bedroom FF&E tags — \"GR-202 nightstand sconce (x2)\" with GR-319 and GR-323 nightstands · A554.1 view 02 (bedroom headboard wall, WC-01) · A550 FURNISHINGS LEGEND GR-202 \"NIGHTSTAND SCONCE\" (legend printed identically on A554/A554.1) · database room_items 217, category \"FF&E - Lighting\", GR-202 x2, HIGH, A554:60 · packages/OPEN_ITEMS.md (repeated placements carried; hardwired-vs-plug unstated) · G402 note 11 / A530 GN F",
      "where": "Bedroom headboard wall, one over GR-319 (nightstand @ right) and one over GR-323 (nightstand @ left). A554.1 view 02 is that wall — WC-01 wallcovering behind the GR-301 king headboard, and view 02 carries no dimension of its own.",
      "verifyAtPunch": "BOTH sconces present, level with each other and at matching height off the same datum — sight across the headboard. Lamped and lit; operate each from whatever controls it and RECORD what that is. RECORD hardwired or cord-and-plug — no sheet states it, so your record is the answer. Canopies tight to the wall with no gap and no gap-filler caulk smear; shades/diffusers undamaged and matching. Because this wall is WC-01 wallcovering, confirm the covering is cut clean at each canopy with no torn or lifting edge — that is where this one usually fails. If either sconce has its own switch or pull chain, measure its centreline and record it against the 15\"-48\" accessible band. Do not write the same fixture up again on the FF&E punch list.",
      "derived": true,
      "sort": 2200,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c66a1d8f69c5": {
      "category": "Electrical",
      "code": "",
      "label": "Entry / closet / general room lighting fixtures — NO type, mark, make or model is named on ANY sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The fixtures are REAL — E400 shows guestroom entry/closet/general lighting, and A554.1 view 05 prints 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT', which is a positive statement that a ceiling light exists over the dining nook in this type. But the TYPE IS NEVER NAMED anywhere, and E101's 22-row schedule carries only two guestroom rows (S21 bath, WS03 vanity). Count is also not stated; qty 1 is the placeholder, and this suite has two habitable rooms, an entry leg and a closet, so the real number is certainly higher. packages/electrical.md open item 2 — RFI to the EOR. Do NOT guess a type and do NOT write it up as missing. 217 is on floor 2: E201 is the second-floor lighting and power plan and it draws no guestroom lighting — the wing is shaded with 'Refer to Enlarged Guestroom Plan (E-400)' and E400 detail 04 is this type's template. A554 view 02's RCP keynote 31 ('MIN. CEILING HEIGHT MUST BE MAINTAINED - REFER TO HOME 2 SUITES BY HILTON STANDARDS MANUAL') is placed TWICE, once per habitable room — a surface fixture that eats headroom under an 8'-3 3/8\" lid is a keynote 31 problem.",
      "src": "E201 (2nd floor lighting and power; guestroom wing shaded, 'Refer to Enlarged Guestroom Plan (E-400)') · E400 detail 04 · A554.1 view 05 printed note 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT' · A554 view 02 keynote 31 (x2) · E101 Lighting Fixture Schedule (no guestroom entry/closet/general row) · packages/electrical.md open item 2",
      "where": "Entry leg (7'-3\" ceiling), both habitable rooms (8'-3 3/8\" ceilings) and the closet. A554.1 view 05 prints 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT' at the dining nook, which is the one place a ceiling fixture is located by note in this type.",
      "verifyAtPunch": "Walk the entry leg, bedroom, living room and closet: COUNT the fixtures and write the number down, then read the make and model off each label and write those down too — no sheet names a type, so your record IS the answer to the open RFI. Operate each from its switch. Confirm the dining-nook fixture is centred over the GR-317 dining table and the GR-503 art below it (A554.1 view 05). Confirm no fixture drops the clear ceiling height below the Home2 standards-manual minimum (keynote 31). Do not write any of them up as missing or wrong.",
      "derived": true,
      "sort": 2210,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a9e912e5b108": {
      "category": "Electrical",
      "code": "",
      "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel (keynote 25)",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT OF 2 IS SOURCED TWICE: A554 view 04's device list gives 'J-box (J, x2)' and its keyed-note list prints '25 (x2)'; A554.1 view 08 also carries keynote 25 twice. That is stronger than the studio types, where the J-box count was a bare placeholder. What is NOT stated is what each J-box FEEDS — candidates on this working wall include the television (903), the desk, and the GR-320 decorative shelves above the desk. Record it. The flush rule is the punch test: keynote 25 requires the box, device AND cover plate to be extended flush with the millwork back panel, which on this type is the ACCESSIBLE working wall GR-316 — a different casework run from the standard GR-304, with no drawer band, so a box set from the standard elevation will be in the wrong plane.",
      "src": "A554 view 04 (J-box symbol x2, keynote 25 x2) · A554.1 view 08 (keynote 25 x2, J-box symbol, 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.') · A550 keynote legend kn25 verbatim · A550 POWER & SIGNAL LEGEND 'J BOX (J)' · A554 view 01 (GR-316 working wall, tagged twice) · A900-A907 (millwork package)",
      "where": "Accessible working wall GR-316, at the millwork back panel. A554 view 04 places keynote 25 TWICE and draws the J-box symbol twice; A554.1 view 08 places keynote 25 twice and shows a J-box symbol. Elevation note governs alignment: 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.'",
      "verifyAtPunch": "Run a straightedge across the millwork back panel at EACH J-box — the device and cover plate must sit FLUSH with it, not proud and not recessed behind it (keynote 25). Confirm each device aligns on the soffit centreline per 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.' — sight down the run. Push on each box: it must be supported off wall blocking, not hanging on the millwork. RECORD how many J-boxes you find (expect 2) and WHAT each one feeds — test it live.",
      "derived": true,
      "sort": 2220,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f7810af90690": {
      "category": "Electrical",
      "code": "",
      "label": "Wiring devices and cover plates generally — Hubbell or approved equal, 20 A, colour/style coordinated with the architect",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for devices/plates as a set, yet mismatched plates is the classic guestroom punch item, and this key has more devices than any other type in the building. The ONLY device colour printed anywhere in the set is WHITE, and only at the microwave outlet (keynote 36); everywhere else E101 spec #14 says 'coordinated with architect' and E101 GN #2 says clarify the brand with the franchise/owner before ordering, with no colour, series or plate style named. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal — that submittal is what settles it. This suite crosses several wall finishes (PT-01, PT-02, PT-03, PT-04, WC-01 on two walls, PL-01 at the entry), so a plate that reads fine on paint can read badly on WC-01 wallcovering; note it, do not adjudicate it.",
      "src": "E101 spec #14, #20, GN #2, GN #10 · A550 kn36 (WHITE plate at the microwave outlet) · G402 GN1 and E400 GN #2 (switch + GFCI may share one 4x4 box and one plate) · A554.1 views 01-08 (PT-01, PT-02, PT-03, PT-04, WC-01, PL-01, ST-01)",
      "where": "Every device in both rooms, the entry leg, the working wall and the bath.",
      "verifyAtPunch": "Lay one plate against another down the bedroom, the living room, the working wall, the bath and out to the corridor — one consistent colour and one series throughout; photograph any odd device or plate. Plates flat, square and tight to the wall with no drywall gap showing and no paint bridging the plate edge; at the WC-01 walls confirm no wallcovering is torn or lifted at the plate edge. Ganged devices under a single plate, not two butted plates. Every device marked 20 A. RECORD the colour and series you find — there is no approved submittal to punch against yet, so your record establishes the baseline.",
      "derived": true,
      "sort": 2230,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4f03c06db990": {
      "category": "Plumbing",
      "code": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "WHICH MARK GOES WHERE IS NEVER ASSIGNED — P401/P402 print 'WC-3 / WC-4' as a pair and no source says which room type gets which; P104's descriptions imply the ADA key gets WC-3 (Champion Pro, described 'Guestroom, Floor Outlet, ADA') but no sheet states it. Record the model actually installed. SEAT HEIGHT IS STATED AND MUST BE MEASURED: G400 detail 07 prints TA-15 / TA-16 ACCESSIBLE TOILET (+ toilet seat) — '17\"-19\" MAX. toilet seat' — and the schedule those tags belong to is titled PRIVATE BATH & PUBLIC RESTROOM ACCESSORIES SCHEDULE, i.e. it is not public-only; the same sheet's detail 02 is already the source for this room's 3-way welcome switch, so G400 cannot be treated as silent on guestrooms. Do NOT let anyone tell you no sheet states a guestroom seat height. G400 det 07 also prints 'flush valve 17\"-18\"' — WC-3 and WC-4 are flush TANK fixtures, so that figure does not apply here; do not write it up. GRAB-BAR BAND IS CONTESTED, TWO SHEETS: A533 elevations 03 and 05 and G402 detail 01 print MIN 33\" / MAX 36\" (corrected in review — the band is not dimensioned on A533 elevation 02); G400 detail 07 (TA-4 / TA-4.4) prints 33\"-38\" AFF. Record the measurement against BOTH; do not pick a band. G400 det 07 adds 'NOTE: GRAB BAR HEIGHTS TO BE COORDINATED WITH FLUSH VALVE' and 'PROVIDE 12\" CLEAR AREA ABOVE GRAB BARS TYP.' and 'PROVIDE 1.5\" CLEAR AREA BETWEEN GRAB BARS AND ADJACENT ACCESSORIES'. The grab bars themselves (A533: HD-06 grab bar ADA, HD-08 24\" vertical, HD-10 22\" horizontal, HD-02 single toilet paper holder) are architectural HD accessories, not plumbing scope — measured here only because the walker is standing at the fixture. TWO SEPARATE RULES GOVERN THE FLUSH LEVER SIDE and both must be satisfied: A533 keyed note 21 'lever on side of tank opposite inside corner' and G400 detail 07's boxed building-wide note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' SEAT MODEL — the descriptors matter: P104's WC-3 row prints 'seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover'; the public and employee fixtures WC-1 / WC-2 / WC-5 take a DIFFERENT seat, AS 5901.1 elongated OPEN-FRONT LESS COVER. A swap is invisible from across the room.",
      "src": "P104 rows WC-3 and WC-4 · P401/P402 unit plans (both marks printed together, neither assigned) · P401 view 07 'King One Bdr Acc.' · G400 detail 07 TA-15/TA-16, TA-4/TA-4.4, TA-1.2, and the boxed note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' · A533 plan 01 keyed notes 19 and 21 · A533 elevations 02 and 05 (MIN 33\" / MAX 36\"; MIN 7\" / MAX 9\") · G402 detail 01",
      "where": "Bath, toilet/grab-bar wall — A533 elevations 02 and 05. A533 plan 01 places keyed note 19 (toilet) and keyed note 21 (lever on the side of the tank opposite the inside corner). A533 prints the grab-bar band MIN 33\" / MAX 36\" on elevations 03 (tub wall) and 05 (toilet-paper wall) — elevation 02, the toilet/grab-bar wall, draws HD-06, HD-08 and HD-10 but carries no band dimension of its own, and the toilet-paper band MIN 7\" / MAX 9\" on elevation 05.",
      "verifyAtPunch": "MEASURE TOP OF SEAT and record it against 17\"-19\" (G400 det 07, TA-15/TA-16). Measure the side-wall and rear-wall grab bars and record against BOTH printed bands (33\"-36\" per A533/G402, 33\"-38\" per G400 det 07); confirm 12\" clear above each bar and 1.5\" clear to adjacent accessories, and push down hard on each bar — it must take 250 lb without movement. Measure the toilet-paper holder against 7\"-9\" from the front of the bowl and 1'-7\" MIN AFF. Fill and flush twice — full flush, clean refill, no run-on, no ghost fill; no rock at the base and no weep at the closet flange or the supply stop. Confirm the tank lever is BOTH on the side opposite the inside wall corner (kn 21) AND facing the open side of the bowl (G400 det 07). Read the seat underside and confirm it is the closed-front-WITH-cover AS 5257A.65C.020, not the AS 5901.1 open-front-less-cover public seat. RECORD the water-closet model actually installed (Champion Pro 211AA.104 vs Cadet Pro 215CA.104).",
      "derived": true,
      "sort": 3010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0f9b0828c710": {
      "category": "Plumbing",
      "code": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN). P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order off the plan mark and the wrong lavatory arrives. The PRODUCT is HIGH (P104 vector text); only the mark is contested. THE ACCESSIBLE DIMENSIONS ARE INSPECTABLE AND ARE PRINTED, so they go on this line rather than being left to the millwork punch: G402 details 04 and 05 dimension the accessible vanity at counter top 2'-10\" MAX, 2'-3\" MIN CLEAR knee height, 8\" MIN knee depth at the upper clear zone, 11\" MIN toe depth at the floor; G400 detail 06 gives the same family (rim 2'-10\", 27\" MIN knee clear, 34\" counter side view, 29\" MIN knee, 27\" MIN at 8\" depth, 11\" MIN toe depth, 9\" MIN toe height, 6\" MAX toe extension); and the mirror's bottom of reflective surface is capped at 40\" (A533 elevation 04 '40\" MAX TO REFLECIVE SURFACE') and at no higher than 40\" AFF over a lav (G402 GN12) — the same number, so those agree. The vanity casework itself is FF&E (GR-303), not this line — and note A533 flag 3: GR-303 and GR-324 are defined in the furnishings legend and tagged on A554 but never placed on A533, so the accessible vanity is identified on the bath sheet only by keyed notes 6, 8, 12 and 30. Related warning carried from the accessible-vanity detail: the accessible vanity has NO DRAWER BAND, so the typical casegood must not be ordered for this key. The pipe wrap in the knee space is its own line below.",
      "src": "P104 rows L-3 and L-4 · P401/P402 unit plans mark L-2 · P401 view 07 · A533 elevation 04 keyed notes 6, 8, 12, 30 and '40\" MAX / TO REFLECIVE SURFACE' · A533 view 04i (blocking for vanity and mirror) · A554 view 01 (GR-303, GR-501, GR-324) · G402 details 04 and 05, GN12 · G400 detail 06",
      "where": "Bath, undermount in the ACCESSIBLE vanity top — A533 elevation 04 (vanity wall), keyed note 6 (accessible vanity unit) and keyed note 8 (clear area of sink/vanity must be accessible). A554 view 01 tags GR-303 ACCESSIBLE VANITY @ GUEST BATH and GR-501 vanity mirror. A533 elevation 04 prints 40\" MAX / TO REFLECIVE SURFACE [sic] and keyed note 30 vanity shelf (x2).",
      "verifyAtPunch": "Measure and record: top of counter against 2'-10\" MAX; clear knee height under the counter against 2'-3\" MIN; knee depth against 8\" MIN and toe depth against 11\" MIN (G402 det 04/05); bottom of the mirror's reflective surface against 40\" MAX. Roll a wheelchair or a stool into the knee space and confirm nothing sharp, hot or unfinished is inside it. Bowl level and flush to the underside of the top with no chips; continuous silicone bead with no gaps at the corners. Fill the bowl, drain it, then wipe the trap joint and both angle stops with tissue — dry tissue or it is a weep. RECORD which mark is printed on the fixture paperwork (L-2 vs L-3/L-4).",
      "derived": true,
      "sort": 3020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d507a8b9570d": {
      "category": "Plumbing",
      "code": "",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled 'less 3-hole escutcheon'",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Scheduled as trim on the P104 L-3 / L-4 rows; it carries no mark of its own. The product string is verbatim, so IDENTITY is HIGH. DECK-HOLE COUNT IS NOT A PASS/FAIL TEST. No sheet states a deck-hole count for the guestroom vanity top. P104's phrase is 'less 3-hole escutcheon', which reads two ways — a 3-hole deck with the escutcheon omitted, OR a single-hole install with the 3-hole adapter plate omitted — and the sheet does not say which. RECORD the hole pattern and the faucet model; do not pass or fail the fixture on the hole count. What IS actionable is the model: a Moen (see the WATCH line below) is not the scheduled product regardless of hole count. On 217 the accessible-control rules apply — A530-A533 GN F and G402 note 11: controls 15\"-48\" AFF, 30\"x48\" clear floor, no tight grasping, pinching or twisting, max 5 lb force. SETTLES IT: the approved plumbing-fixture submittal, or the countertop shop drawing.",
      "src": "P104 REMARKS on rows L-3 and L-4 (verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon') · A530-A533 GENERAL NOTES note F · G402 note 11",
      "where": "Accessible vanity deck; vanity top 2'-10\" MAX AFF. A533 elevation 04 is the vanity wall.",
      "verifyAtPunch": "Read the model off the faucet or its paperwork and record it against Delta 581LF-GPM-PP. Full handle travel, hot on the left, positive shut-off, no drip at the spout and nothing wet under the deck after 60 s of running. Confirm the aerator is the 1.0 GPM unit. OPERATE THE HANDLE WITH A CLOSED FIST — no tight grasping, pinching or twisting, and no more than 5 lb of force (A530 GN F). RECORD the deck hole pattern and whether an escutcheon is fitted; do not judge it — the sheet says 'less 3-hole escutcheon' and does not state the deck configuration.",
      "derived": true,
      "sort": 3030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "be0a629bf5db": {
      "category": "Plumbing",
      "code": "",
      "label": "WATCH — NOT-APPROVED substitution: American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 + Moen M-Dura 9417F12 / 9419F12 single-handle, single-hole, 1.2 gpm",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "qty 0 — NOTHING on this row is approved for installation in any room. The fixture of record is P104: Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP. The American Standard sheet offers THREE models with none ticked; the Moen sheet offers TWO with neither ticked; there is no transmittal, no stamp and no completed 'To Be Specified' block. Under the precedence chain a catalogue page with no selection and no stamp is not a submittal, so it does not enter the chain and supersedes nothing. If it is ever ticked and stamped it changes the countertop cutout on 115 vanity tops. THE TELL IS THE BRAND AND MODEL, NOT THE HOLE COUNT — no sheet states the deck-hole count for the guestroom vanity top, so a hole pattern on its own proves nothing; an American Standard Studio bowl or a Moen M-Dura faucet is the finding.",
      "src": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) — superseded by nothing; the row of record stays P104 L-3/L-4",
      "where": "n/a — carried so a walker who finds a single-hole Moen deck knows it is not the approved fixture.",
      "verifyAtPunch": "Read the brand and model off the bowl and off the faucet. If you find an American Standard Studio undercounter bowl (0614.000 / 0614.300 / 0618.000) or a Moen M-Dura 9417F12 / 9419F12 — STOP, photograph the fixture, the faucet and the deck hole pattern, and log it as an unapproved substitution against P104 L-3/L-4. Do not accept it and do not sign the room off.",
      "derived": true,
      "sort": 3040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "654a2c985e9e": {
      "category": "Plumbing",
      "code": "BT-1",
      "label": "CONFIGURATION A (TUB) - Bathtub, guestroom ADA, mark BT-1 — American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; removable wall-mounted tub/shower seat (keyed note 7); tub rim 17\" MIN / 19\" MAX; BOWED shower rod HD-05; NO diverter and NO hand shower under this configuration",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MUTUALLY EXCLUSIVE with the roll-in line below — only ONE gets built at 217. conflicts.md A11 / B4.4 and coordination_issues.md C-01 are OPEN on all seven accessible keys (118, 217, 238, 317, 338, 417, 438). CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE — only one gets built on each key. Both are emitted. Neither is superseded. A11 verbatim: \"Do not order the 438 bath package off either matrix.\" C-01 verbatim: \"The four architectural types drawn with a roll-in cover all seven accessible keys ... G100.2 provides two. Those cannot both be true.\" Only Austin can close this. POSITION A (TUB) IS THE BETTER-EVIDENCED SIDE ON THIS KEY, AND IT IS STILL NOT ADOPTED. Five independent statements: (1) A100's Guestroom Matrix row 'King One Bdr ACC, HA, CD' shows 2nd floor = 1 T (T = Guestroom Provided w/ Tub per the printed legend); (2) G001's matching row prints T; (3) A554's finish plan places keyed note 7 = BATHTUB; (4) A554's bath bubble points at 01 / A-533, and A533's elevations 02i, 03i and 04i are each labelled 'TUB' with an HD-05 BOWED shower rod and a 17\"-19\" tub-rim band — A533.md states flatly 'It is not a roll-in shower'; (5) P401 records that accessible units 02, 04 and 07 generally show a tub (BT-1), and view 07 IS this room type. Under Configuration A the trim set changes: HD-05 bowed rod, and the full grab-bar package from A533 — HD-06 grab bar ADA (x2), HD-08 24\" vertical (x4), HD-09 24\" horizontal, HD-10 22\" horizontal, HD-12 robe/coat hooks, HD-16 shower soap dispenser, HD-22 towel bar 24\". A533 view 03i also prints 'PROVIDE BLOCKING FOR GRAB BAR AND BULK AMENITY DISPENSER AS NEEDED'. Grab bars and accessories are architectural HD scope, measured here because the walker is at the fixture. NOTE THE HISTORY: this conflict has been silently closed by a package twice already, both times the same wrong way. Do not close it in the field.",
      "src": "P104 row BT-1 · A100 Guestroom Matrix 'King One Bdr ACC, HA, CD' 2nd = 1 T (legend: T = Guestroom Provided w/ Tub, HA = Handicapped Accessible, CD = Connecting Door) · G001 matching row = T · A100 / G001 footers and G100.2 §1107 (5 tub / 2 shower provided across the 7 accessible keys) · A554 finish plan 03 keyed note 7 BATHTUB · A554 view 01 detail bubble 01 / A-533 · A533 plan 01 and elevations 02/02i/03/03i/04/04i/05/05i (labelled TUB) · P401/P402 accessible plans 02/04/07 · packages/plumbing.md §6C row 22a and the 217 row",
      "where": "Bath, tub wall — A533 elevation 03 and blocking view 03i, both explicitly labelled TUB. A533 plan 01 gives the tub bay 5'-0\" CLEAR in a bath 13'-10\" x 9'-1\" overall (10'-0 1/2\" / 8'-0 1/4\" CLEAR) with a 60\" turning circle. Grab-bar band MIN 33\" / MAX 36\"; controls MIN 8\" / MAX 10\"; tub-rim band MIN 17\" / MAX 19\" printed on 03i.",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built — that photograph is the field evidence the open RFI is waiting on. If it is the TUB: read the model and confirm an American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; MEASURE THE RIM and record against 17\" MIN / 19\" MAX (A533 view 03i); measure every grab bar and record against MIN 33\" / MAX 36\" (A533) and 33\"-38\" (G400 det 07), push hard on each — 250 lb, no movement; measure the shower controls against MIN 8\" / MAX 10\" above the rim (A533 elevation 03). Confirm the removable tub/shower seat (keyed note 7) is present, wall-mounted, takes weight and removes without tools. Confirm the rod is the BOWED HD-05, not a straight rod. Fill to the overflow and drain — the overflow does not leak behind the wall, the stopper holds, and the tub does not flex or creak underfoot.",
      "derived": true,
      "sort": 3050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3962d20daa5f": {
      "category": "Plumbing",
      "code": "SH-1 / SH-3",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Roll-in shower, guestroom ADA, marks SH-1 / SH-3 — Kohler Rely series, 30\"x60\" pan, CENTRE drain, NO threshold, Delta T24859 supply; roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, entry 1 1/2\" and 6 1/2\" MAX; STRAIGHT rod HD-5.1 and folding seat HD-14 on this side; CURBLESS SLAB DEPRESSION",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MUTUALLY EXCLUSIVE with the BT-1 line above. conflicts.md A11 / B4.4 and coordination_issues.md C-01 are OPEN on all seven accessible keys (118, 217, 238, 317, 338, 417, 438). CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE — only one gets built on each key. Both are emitted. Neither is superseded. A11 verbatim: \"Do not order the 438 bath package off either matrix.\" C-01 verbatim: \"The four architectural types drawn with a roll-in cover all seven accessible keys ... G100.2 provides two. Those cannot both be true.\" Only Austin can close this. POSITION B (ROLL-IN) ON THIS KEY RESTS ON THE ARCHITECTURAL PLAN AND ONE KEYNOTE THAT EXISTS NOWHERE ELSE. (1) A554 plan 01 draws the roll-in shower with a fold-down seat — that is the drawing, not an inference. (2) A554's RCP carries keyed note 26, 'DROPPED GYPSUM BOARD BULKHEAD @ ROUGH OPENING - WHERE PRE-MANUFACTURED SHOWER INSERT IS INDICATED MEASURE ROUGH OPENING FROM FACE OF GYPSUM BOARD', and A554.md records that KEYNOTE 26 APPEARS ONLY ON THIS SHEET IN THE WHOLE A550-A556 GROUP — a pre-manufactured shower insert rule written for this room type and no other. (3) room_map.md records 317 (same type) with a roll-in bath drawn off A102, and A103 draws 417 as a roll-in. (4) A554's finish plan prints 'NO FINISHES UNDER SHOWER / TUB' at the wet area — naming both. A554.md's own flag 4 states the contradiction plainly: keyed note 7 (BATHTUB) is on the finish plan while the architectural plan draws a roll-in, and directs 'Resolve against A533 before rough-in' — A533 says TUB. THE SHEET IS INTERNALLY CONTRADICTORY AND THE PACKAGE DOES NOT RESOLVE IT. Under Configuration B the trim set changes: straight rod HD-5.1 and folding seat HD-14 rather than the bowed HD-05 and the removable tub seat. Note that unlike room 118, A554 does NOT place keyed note 5 (shower enclosure w/ tempered glass door) and does NOT tag T-02 roll-in shower tile — so if a roll-in was built here, its enclosure and floor finish are unsourced. SEAT HEIGHT — TWO SHEETS, TWO NUMBERS, ADDED IN REVIEW: G400 detail 07 row TA-20.1 (shower seat at accessible shower) prints seat 17\"-19\" MAX, while G402 detail 02 row TA 10 (folding shower seat, surface mounted, on the shower SEAT wall) prints seat top 2'-3\" — that is 27\", eight inches apart. G402 also prints \"3\" MAX\" gap at the wall and \"1 1/2\" MAX\" at the compartment edge for the same seat, and \"WHEN FOLDED SHALL EXTENDED MAX. 6\" FROM THE WALL\" [typo as printed]. RECORD THE MEASUREMENT AGAINST BOTH PRINTED NUMBERS AND DO NOT PICK ONE.",
      "src": "A554 architectural plan 01 (roll-in shower with fold-down seat) · A554 view 02 keyed note 26 (only occurrence in the A550-A556 group) · A554 finish plan 03 ('NO FINISHES UNDER SHOWER / TUB') · A554.md flag 4 · P401/P402 mark SH-1 · P104 row SH-3 · A532 plan 01.1 / A532.1 views 01-03 (the roll-in detail set) · room_map.md (317 roll-in drawn) · A103 (417 drawn as roll-in) · packages/plumbing.md §6C row 23a and the 217 row · G402 detail 02 TA 10 (folding shower seat: seat top 2'-3\", 3\" MAX at wall, 1 1/2\" MAX at compartment edge, 6\" MAX folded projection) vs G400 detail 07 TA-20.1 (seat 17\"-19\" MAX)",
      "where": "A554 architectural plan 01 draws a ROLL-IN SHOWER WITH FOLD-DOWN SEAT at the bathroom's exterior wall, inside a bath that also carries a 60\" turning circle.",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built. If it is the ROLL-IN: confirm a 30\"x60\" pan with a CENTRE drain and NO threshold; measure 5'-0\" clear x 2'-6\" MIN and measure the entry lip against 1-1/2\" and 6-1/2\" MAX; measure the grab bars against MIN 33\" / MAX 36\"; confirm the rod is the STRAIGHT HD-5.1 (not the bowed HD-05 that belongs to the tub) and that the folding seat HD-14 is present, solid, takes weight and folds to project no more than 6\" from the wall — measure the seat height and record it against BOTH printed numbers — 17\"-19\" MAX (G400 det 07, TA-20.1) and 2'-3\" to seat top (G402 det 02, TA 10) — the two sheets disagree, so record, do not pick; also measure the gap at the wall against 3\" MAX and at the compartment edge against 1 1/2\" MAX (G402 TA 10). Flood the pan and hold water for 5 minutes — no ponding away from the drain and nothing escaping past the curbless transition. Roll a wheelchair-width path across the transition and confirm there is no lip. If a pre-manufactured insert was used, check that the bulkhead rough opening was measured from the FACE OF GYPSUM BOARD (keyed note 26) — a misfit insert is a demolition item.",
      "derived": true,
      "sort": 3060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3448e04bbb34": {
      "category": "Plumbing",
      "code": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Applies under EITHER configuration — a head is drawn on the tub elevations and one is required in a roll-in. Do NOT put a GPM number on the punch sheet for the guestroom head: P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure.",
      "src": "A530-A533 BATHROOM KEYED NOTE 9 · A533 elevations 03 and 04 · P104 REMARKS on SH-3 / SH-4 (Delta T24859)",
      "where": "Bathing-fixture wall. A533 places keyed note 9 on elevation 03 (tub wall) and again on elevation 04 (vanity wall side of the bathing fixture).",
      "verifyAtPunch": "Secure to the arm with no wobble, escutcheon tight to the SS-01 surround. Run it 60 s: even spray with no blocked or cross-firing jets, and nothing weeping at the arm penetration or running down the surround. Swivel it through its full range and confirm it holds position. Do NOT record a GPM figure against 2.5 — that number belongs to P104's SH-1 EMPLOYEE shower row, not to the guestroom rows.",
      "derived": true,
      "sort": 3070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "80d13f122d5e": {
      "category": "Plumbing",
      "code": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THE SINGLE MOST IMPORTANT OPERATING TEST IN THE BATHROOM — it is the anti-scald device. Guestroom HWS is distributed at 120 degF (P202/P305) and there is NO guestroom thermostatic mixing valve scheduled (P301/P305's sub-110 degF TMV note is scoped to PUBLIC lavatories and hand sinks), so this valve is the only temperature protection at the bathing fixture. On an accessible key the control height is dimensioned and is pass/fail on an accessibility walk. MODEL: do not import R22000-WS — that is printed on P104's SH-1 row ONLY, and SH-1 is the 36\"x36\" EMPLOYEE shower ('Supply Delta T24859 / R22000-WS / U4993-PK / RP70175 / 51600 / 59434-18-PK, 2.5 GPM'). The guestroom rows SH-3 and SH-4 read only 'Delta T24859 supply' — no valve trim model, no cartridge model. The REQUIREMENT (pressure-balancing / anti-scald, on/off per keyed note 14) stays HIGH; the model does not come with it. RECORD the valve and cartridge actually installed.",
      "src": "A530-A533 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE') · A533 elevation 04 · A533 elevation 03 (controls MIN 8\" / MAX 10\" above the rim) · P104 rows SH-3 / SH-4 REMARKS ('Delta T24859 supply' only) — NOT P104 row SH-1 · P202 / P305 (HWS 120 degF)",
      "where": "Bathing-fixture control wall — A533 elevation 04 places keyed note 14. A533 elevation 03 prints the control band MIN 8\" / MAX 10\" above the tub rim.",
      "verifyAtPunch": "Run the bathing fixture at a comfortable mixed setting, then flush the water closet in the same bath and hold it — the temperature must not spike or drop. Repeat with the lavatory run full hot. Confirm full valve travel with a positive OFF and no drip at the spindle after shut-off. MEASURE the control height and record it against MIN 8\" / MAX 10\" above the rim (A533 elevation 03) and against the 15\"-48\" accessible control band. Operate it with a closed fist. Read and WRITE DOWN the valve and cartridge model actually installed — the guestroom rows name none.",
      "derived": true,
      "sort": 3080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "759023fadb14": {
      "category": "Plumbing",
      "code": "kn 10",
      "label": "Shower diverter valve (keyed note 10) — PLACED ON A533's TUB ELEVATION, so it applies to this key under EITHER configuration",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THIS IS A REAL DIFFERENCE FROM ROOM 118 AND IT MUST NOT BE COPIED ACROSS. On 118 the diverter was a CONFIGURATION-B-ONLY item, because A530's standard-bath elevations tag only keyed notes 9 and 14 and the diverter appeared solely on the roll-in sheets A532 / A532.1. On 217 the governing bath sheet is A533, and A533's elevation 04 — which is part of the set explicitly labelled TUB — PLACES KEYED NOTE 10 (shower diverter valve) and keyed note 11 (hand shower and side bar) alongside 9 and 14. So on this key the diverter is drawn on the TUB configuration and is not conditional. It is therefore NOT prefixed 'CONFIGURATION B'. What keeps this MEDIUM rather than HIGH: no product or model is scheduled for the diverter anywhere (P104's guestroom rows carry only 'Delta T24859 supply'), and no sheet gives it a mounting height of its own — A533 elevation 04's printed heights (6'-6\", 4'-10 1/2\", 4'-2 1/4\", 3'-4\", 1'-8\", 8\", 40\" MAX) are not assigned device by device.",
      "src": "A533 elevation 04 keyed notes 9, 10, 11, 14 (all placed on the TUB elevation set) · A530 BATHROOM KEYED NOTE 10 · against A530 standard-bath elevations (keyed notes 9 and 14 only) · P104 rows SH-3 / SH-4",
      "where": "A533 elevation 04 (vanity wall / bathing-fixture control wall) places keyed note 10, alongside keyed notes 9, 11 and 14.",
      "verifyAtPunch": "Move the diverter through its full travel: it must move positively between the fixed head and the hand shower and HOLD there under full flow without creeping back. With it set to the hand shower, confirm the fixed head STOPS completely — any dribble from the head is cross-flow and is the finding. Measure the diverter height and record it with the other controls, against the 15\"-48\" accessible band. Operate it with a closed fist. If NO diverter is installed, record that — A533 elevation 04 places keyed note 10 on this key's own bath sheet, so an absence here is a finding, unlike on the studio keys.",
      "derived": true,
      "sort": 3090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c9226c9e1447": {
      "category": "Plumbing",
      "code": "kn 11",
      "label": "Hand shower and side bar (keyed note 11) — the handset's on/off control MUST be NON-POSITIVE shut-off. PLACED ON A533's TUB ELEVATION, so it applies under EITHER configuration.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Same correction as the diverter: on 118 this was CONFIGURATION-B-ONLY, on 217 it is placed on A533's TUB elevation 04 and is therefore not conditional — do not carry the 118 prefix across. A530's keyed note 11 verbatim: 'HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.' THE 'NON-POSITIVE SHUT OFF' WORDING IS THE PART THAT GETS MISSED: the handset's on/off must NOT be a positive shut-off, so the valve upstream still governs. A hand shower supplied with a positive shut-off trigger is the WRONG unit even though it looks right on the wall. What keeps this MEDIUM: no product is scheduled for the handset or the slide bar anywhere in P104, and A533 dimensions neither. BUT TWO INSPECTABLE DIMENSIONS ARE PRINTED ELSEWHERE AND WERE MISSING FROM THIS LINE (added in review): G402 detail 02, the ACCESSIBLE SHOWER 'BACK' WALL elevation, prints verbatim \"SHOWER HOSE TO BE MIN. 59\\\" LONG\", a slide-bar top at 4'-0 1/2\" MAX, and the controls in a hatched zone at 2'-3\" MAX / 1'-4\" MIN from the seat wall. Those numbers are printed on the accessible SHOWER detail, so they govern squarely under Configuration B; G402 detail 01 (accessible TUB) dimensions no slide bar, so under Configuration A there is no printed slide-bar height — MEASURE AND RECORD UNDER EITHER, because the 59\" hose is measurable whichever bathing fixture was built. If Configuration A (tub) was built, the hand shower has to reach the removable tub/shower seat (keyed note 7); if Configuration B was built it has to reach the folding seat.",
      "src": "A533 elevation 04 keyed note 11 · A530 BATHROOM KEYED NOTE 11 (verbatim) · A533 keyed note 7 (accessible removable tub/shower seat) · P104 (no product scheduled for the handset or bar) · G402 detail 02, ACCESSIBLE SHOWER 'BACK' WALL (\"SHOWER HOSE TO BE MIN. 59\\\" LONG\"; slide-bar top 4'-0 1/2\" MAX; controls 2'-3\" MAX / 1'-4\" MIN from the seat wall) · against G402 detail 01 (accessible TUB — no slide bar dimensioned)",
      "where": "A533 elevation 04 places keyed note 11 on the bathing-fixture control wall.",
      "verifyAtPunch": "Slide the handset the full length of the bar and confirm it locks at any height and does not slip under the weight of the hose; push and pull on the bar — solid to blocking, no movement, 250 lb. CRITICAL: operate the handset's OWN on/off control and confirm it does NOT fully shut off flow (keyed note 11 requires NON-POSITIVE shut-off). A handset that shuts flow off dead is the wrong unit even though it looks right on the wall — photograph it and log the model. Confirm the hose reaches the seat position from a seated height. MEASURE THE HOSE and record it against the printed MIN 59\" (G402 det 02); measure the top of the slide bar and record it against 4'-0 1/2\" MAX; measure the control position and record it against 2'-3\" MAX / 1'-4\" MIN from the seat wall. Those three are printed on G402's accessible-shower elevation — record them under either configuration and do not judge them if a tub was built, because G402's tub detail dimensions no slide bar. Record the make and model — none is scheduled.",
      "derived": true,
      "sort": 3100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "595a047692c0": {
      "category": "Plumbing",
      "code": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "PRESENCE IS SOURCED on this key — A533 plan 01 places keyed note 20 and P402 places the FD in accessible units. What keeps this MEDIUM is the PRODUCT: the guestroom floor drain has NO MARK and NO SCHEDULED PRODUCT. P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain — so no make, model or strainer finish is specified for the item the walker is standing over. A533 also prints no floor-finish tag at all (A533 flag 5: T-01.1 is the base only), so the tile the drain sets into is unsourced on that sheet; A554's finish plan gives T-01 at the bathroom. SETTLES IT: the FD submittal naming the guestroom product.",
      "src": "A533 plan 01 keyed note 20 · A530 kn 20 · P402 ('floor drain in accessible units') · P301 general note (FD 2\") · P104 Drain Schedule (FD-1 / FD-2 / FD-3, none a guestroom drain) · A554 finish plan 03 (T-01 at the bathroom) · G402 bath GN4 (slope not to exceed 1:48)",
      "where": "Bath floor. A533 plan 01 places keyed note 20 (FLOOR DRAIN). The bath is 13'-10\" x 9'-1\" overall with a 60\" turning circle, so the slope-to-drain has to work across a large accessible floor.",
      "verifyAtPunch": "Strainer secure and flush with the tile, not proud and not dished — run a straightedge across it. Pour a cup of water at each corner of this large accessible bath floor in turn and watch each reach the drain; nothing may pond, and nothing may pond in the 60\" turning circle. Confirm the floor slope does not exceed 1:48 in any direction (G402 bath GN4) — a slope steep enough to drain a big floor can fail the accessible slope limit, and this bath is bigger than the studio baths. Pour water into the drain and confirm the trap holds a seal. RECORD the make, model and strainer finish you find — no guestroom floor drain is scheduled anywhere in P104.",
      "derived": true,
      "sort": 3110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "aa68a32ca797": {
      "category": "Plumbing",
      "code": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain — the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM — P102's Automatic Trap Primer Valve Schedule lists Sioux Chief 695 Series; P104's Water Appurtenance Schedule TP-1 is a PPP SMP-500-115V scoped to a 6\" SUMP PUMP STANDPIPE, not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned here. The device body is concealed but it is verified at the visible drain (the trap seal holding), which is why the line is IN. SETTLES IT: the trap-primer submittal naming the guestroom product, plus confirmation of where the accessible primer location is.",
      "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers', repeated P302-P310) · P501 detail 12 · P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) · P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V)",
      "where": "At the guest-bath floor drain. The primer valve body is concealed; P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018.",
      "verifyAtPunch": "Lift the strainer and look into the drain body: is a trap guard fitted, yes or no? Record it. Pour water in, then confirm the seal holds. Ask housekeeping to leave the room unused and re-check on the next pass for a dry trap or sewer odour — a dry trap on the second pass is the finding. If a primer line is visible, trace it and record whether its valve is reachable (P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018).",
      "derived": true,
      "sort": 3120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "95b3dd80a99e": {
      "category": "Plumbing",
      "code": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "qty 3 = one each at CWS, HWS and HWR per P401's Domestic Water Typical Unit; the DB carries them as three separate rows, merged here because the walker opens one panel and checks all three. RULING NEEDED ON REACHABILITY: P502 detail 3 draws the panel IN A SUSPENDED CEILING, and NO ceiling in this suite is suspended — A554 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" (both habitable rooms) and 7'-3\" (bath and entry). No access-panel symbol or keyed note is drawn on A554's RCP. VALVE TYPE ALSO CONTESTED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal, 'located accessibly'. Both readings carried, neither reconciled. On an accessible key, 'located accessibly' has a second meaning nobody has addressed — whether the panel itself has to be within accessible reach.",
      "src": "P401 Domestic Water Typical Unit (GV at each of the three riser take-offs) · P501/P502 detail 3 Shut-Off Valve Installation Detail · P101 general note 9 and general note 15 · M101 GN7 · A554 view 02 (all ceilings hard PT-07 gypsum)",
      "where": "Guestroom wet wall / plumbing stack. WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION — see note.",
      "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (bedroom ceiling / living ceiling / bath ceiling / corridor outside the door) with a photo. Open it and cycle all three valves — CWS, HWS and HWR — fully closed and fully open, confirming each actually stops flow at the fixture it serves; no weep at any stem afterwards. RECORD whether the valves are GATE (P401 / P502 det 3) or BALL (P101 GN15) — both are drawn and the sheets do not agree. Confirm a union at each. If there is NO panel anywhere, write that up as the finding.",
      "derived": true,
      "sort": 3130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ae895cf55462": {
      "category": "Plumbing",
      "code": "",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting, 1-1/2\" vent up, Type M copper, to the 4\" condensate main. TWO OF THEM IN THIS KEY.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "TWO PTACs MEANS TWO CONDENSATE DRAINS, and the second one is exactly what a takeoff or a walk built off a studio room misses. IN SCOPE because the sheets themselves use the word 'VISIBLE' and M501 runs the drain DOWN THE WALL, so the run and the drip are checkable in the finished room. WHAT IS NOT STATED is whether each 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior — no sheet places it. TRADE SEAM TO NAME BEFORE THE WALK: PTAC condensate is PLUMBING (Larry's) per M401 KN2 and M501 det.9 while the PTAC itself is HVAC (Iceberg) — M401.md records this as a frequent interface gap, so expect it to be nobody's until you name it. Sheet typo: P301 sends you to 'P502' for the condensate detail; it is on P501 detail 13.",
      "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting') · P501 detail 13 · P302-P304 · M401 KN2 · M501 det.9 · P102 material schedule · A554.1 views 01 and 07 (two PTACs)",
      "where": "At EACH PTAC on the two window walls, running down the wall (M501 det.9). Where each air-gap fitting physically lands is NOT stated by any sheet.",
      "verifyAtPunch": "Run BOTH PTACs in cooling long enough to make condensate (15-20 min on a warm day), then look at EACH: no standing water in the base pan, no drip inside the room, no stain at the sleeve, wall, carpet edge or the ST-01 stool. Trace each visible 1\" drain down the wall and confirm the 1\" air-gap fitting is present, open and not taped, painted or packed shut; RECORD where each air-gap fitting physically lands (in the room / in the chase / at the exterior) — no sheet places it. Confirm the visible piping is copper, not PVC glued into a copper run. Name the trade before you walk: condensate is plumbing (M401 KN2, M501 det.9), the PTAC is HVAC.",
      "derived": true,
      "sort": 3140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a835cb23c071": {
      "category": "Plumbing",
      "code": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — NO product scheduled in P104; procured per S4: American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE 'SUITE' READING BITES HARDEST ON THIS KEY. P401 verbatim: 'a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units'; P402 verbatim: 'SK-3 / SK-4 (kitchenette/wet-bar sink in suites/extended units)'. That is the ENTIRE statement — neither sheet says which of the seven unit plans carries it, and P104 schedules NO product for either mark. The phrase is doubly ambiguous because Home2 brands every key a 'suite'; but if 'suite/extended units' means anything narrower than all 115, THIS ROOM TYPE IS THE CLEAREST CANDIDATE — it is a genuine two-room one-bedroom SUITE with its own P401/P402 unit plan (view 07), a dining table (GR-317) and a dishwasher. Also note this room has a garbage disposal (keyed notes 14 and 15, a dedicated 480 VA disposer circuit on E103 row 4) — a disposal with no drawn sink is itself an RFI, and packages/plumbing.md says as much. qty 1 is the placeholder; RECORD PRESENT / ABSENT. Product caution: the S4 file titled 'Moen Kitchenette Faucet' is on its own product sheet a two-handle 8\" widespread LAVATORY faucet, 3-HOLE, which will not drop into a single-hole kitchenette deck. An RFI to the MEP EOR is already open — do not raise a second. ACCESSIBLE-KEY EXTRA: if a sink is present at the accessible working wall, the knee/toe clearance and pipe-protection rules apply to it as well as to the lavatory.",
      "src": "P401 and P402 (mark SK-3 / SK-4, 'in the suite/extended units' — verbatim) · P401 view 07 'King One Bdr Acc.' · P104 (schedules NO product for either mark; SK-1 / SK-2 are laundry sinks) · P201 riser #P2 (an SK on a guestroom stack) · S4 product data · A554 view 01 (901, 902, no sink tag) · A554.1 view 08 · E103 row 4 (Disposer 480 VA) · packages/plumbing.md §7",
      "where": "Accessible working wall GR-316 / kitchenette leg. A554 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK; A554.1 view 08 is the full-length working-wall elevation.",
      "verifyAtPunch": "RECORD PRESENT or ABSENT at the working wall — that answer alone closes half the open question, and this is the room type most likely to have one. If present: undermount clips tight with no sag along the front edge, bottom grid fitted, faucet hot-left with full travel and no drip. Fill the bowl and drain it, then wipe the trap and both stops with tissue — dry or it is a weep. Confirm the disposal runs from its ganged switch and that the dishwasher (902) drain is connected with a high loop or air gap. If the sink sits in the ACCESSIBLE working wall, measure the counter height, knee clearance and toe depth the same way you did at the lavatory, and check the trap and supplies are wrapped. RECORD the faucet make, model and deck hole pattern — the S4 'Kitchenette Faucet' file is on its face an 8\" widespread 3-HOLE LAVATORY faucet. Do not raise a second RFI; one is already open.",
      "derived": true,
      "sort": 3150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3e64f165c61e": {
      "category": "Plumbing",
      "code": "",
      "label": "P-trap cover and supply-line wrap at the ACCESSIBLE lavatory — G400 det 06: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER'; G402 det 05: 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES'; TA 24 / TA 25 P-trap covers",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists for this on 217, and it is one of only seven keys in the building it applies to. TWO GENERAL SHEETS REQUIRE IT AND NO DISCIPLINE SHEET PICKS UP THE SCOPE: G400 detail 06 (ACCESSIBLE SINK, front view) prints verbatim 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER'; G400 and G402 both print the same 40-row TA accessory schedule including TA 24 P-TRAP COVER AT BUILT IN VANITIES and TA 25 P-TRAP COVER AT WALL HUNG SINKS; G402 detail 05 carries the leader 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES' and detail 04 is the section with the PIPE WRAP callout. It is required, it is inspectable, and it is in nobody's package — that is the finding, and the reason is scope assignment, not a missing note. Cheap item that fails a TAS/TDLR walk on 7 keys after the vanities are set. SETTLES IT: Austin assigning the scope — architectural millwork, plumbing trim or FF&E — before the accessible vanities are ordered. IF A KITCHENETTE SINK IS PRESENT at the accessible working wall, the same protection question applies there and no sheet addresses it at all.",
      "src": "G400 detail 06 (ACCESSIBLE SINK front view, verbatim) · G400 and G402 TA schedule rows TA 24 and TA 25 (identical 40-row schedule on both sheets) · G402 detail 05 (verbatim leader) and detail 04 (section, PIPE WRAP callout, 2'-3\" MIN CLEAR knee, 8\" MIN knee depth, 11\" MIN toe depth) · A533 keyed note 8 (elevations 03 and 04) · A533 keyed note 6 (accessible vanity unit) · coordination_issues.md C-09",
      "where": "In the knee space under the accessible lavatory — A533 keyed note 8, 'CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE', placed on elevations 03 and 04. G402 detail 04 is the section carrying the PIPE WRAP callout with 2'-3\" MIN CLEAR knee, 8\" MIN knee depth and 11\" MIN toe depth.",
      "verifyAtPunch": "Reach into the knee space under the lavatory the way a seated guest would: the P-trap must be wrapped or covered and BOTH supply lines insulated so nothing hot or abrasive can be touched. Run the tap hot for 60 s, then put the back of your hand on each covered line — you must not feel heat through the wrap. Confirm nothing sharp or unfinished projects into the clear area. Bare pipes, or wrap on the drain only, is a write-up. If a kitchenette sink is present at the accessible working wall, check its trap and supplies the same way and RECORD the result — no sheet requires it there, so your record is the evidence for that question.",
      "derived": true,
      "sort": 3160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "197e6b8436fc": {
      "category": "Fire Protection",
      "code": "◉ VK430 7/16 FR 155 C PD",
      "label": "Guest-room sprinkler heads on drop — FP-1 head-schedule row ◉ prints the description verbatim as \"VK430 7/16 FR 155 C PD\" (Viking, K=4.3, 1/2\" thread), 437 heads all floors. THE MARK IS ASSUMED FOR 217 — FP-1 WAS NOT READ FOR THIS ROOM, AND THE COUNT IS NOT VERIFIED. COUNT THEM.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MARK FIELD CORRECTED IN REVIEW — it previously carried prose (\"ASSUMED, FP-1 WAS NOT READ FOR ROOM 217\") instead of the mark; the mark is now the verbatim FP-1 row and the caveat is carried here and in the label where it belongs. DB GAP — the DB carries NO sprinkler row for 217 at all. PRESENCE IS NOT IN DOUBT: FP-1's building note types every guestroom light hazard and states 'THERE ARE NO CONCEALED SPACES IN THIS BUILDING', and FA-0 prints 'THIS IS A FULLY SPRINKLERED BUILDING.' THE COUNT IS ENTIRELY UNVERIFIED. FP-1 was read head-by-head on rooms 107 and 108 ONLY — both first-floor STUDIOS. 217 is a 640 SF two-room accessible SUITE, the largest key in the building (A554: 25'-4\" x 24'-10 1/4\" overall, living 11'-1 1/2\" clear + bedroom 13'-0\" clear, 23'-9\" clear depth) with a 13'-10\" x 9'-1\" bathroom. A studio count is NOT transferable to it and must not be printed here. qty 1 is the no-guessing placeholder, NOT an expected count — do NOT write 3. SECOND OPEN QUESTION ON THE SAME HEADS: concealed (flush cover plate) vs semi-recessed (escutcheon with visible deflector) is unresolved — A120-A123 General Note I requires semi-recessed everywhere outside public areas, which includes every guest room, while packages/fire-appliance.md reads FP-1's 'PD' suffix as concealed pendent (that is a reading, not a printed word). Registered as FS-3; two different looks and two different buys. No cover-plate or escutcheon FINISH is stated anywhere in the set, and the '155' sits inside the model string with no temperature column on FP-1 — do not put a temperature rating or a finish on a purchase document off this row. TO CLOSE THE COUNT: read the FP-1 room region for 217 at 700-800 dpi the same way 107 and 108 were read — a document-reading task, not an RFI. THE MARK ITSELF IS AN ASSUMPTION, NOT A READING: packages/fire-appliance.md rates the head type for King One Bedroom Acc. as \"PLACEHOLDER — NOT VERIFIED\", an ~90% assumption resting on 437 of 547 heads in the building being VK430 and both verified guestrooms (107, 108) being 100% VK430. No document states it for this type.",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC SCR-G-2398977, reviewed Rodney Jackson 03-26-2025, stamped CITY OF EAGLE PASS FIRE DEPARTMENT) — head schedule row ◉, 437 heads all floors · A120-A123 General Note I · A530 General Note B · FA-0 · A554 view 02 (ceiling planes) · conflicts.md B5.3 (governing standard open)",
      "where": "Ceilings of both habitable rooms (8'-3 3/8\" PT-07), the entry/working-wall leg (7'-3\") and the bath (7'-3\") per A554 view 02. FP-1's verified rooms show branches at elev 12-8 and 10-8 with drop tag 'Drop 0-3', which tracks two ceiling planes.",
      "verifyAtPunch": "COUNT the heads room by room — bedroom, living room, entry leg, bath — and write each number down separately; leave the printed quantity blank, there is no verified count for this room type. For each head record: flush cover plate (concealed) or escutcheon with a visible deflector (semi-recessed), and the finish. Confirm NO paint, texture or drywall mud on any cover plate, deflector or fusible element — scrape-test nothing, photograph anything suspect. Confirm no head is struck, bent or weeping and that nothing (FF&E, the GR-401 shade heads at two windows, the GR-404 ADA closet drapery, the dining-nook light) sits inside a head's clearance. Read the model off a head or plate where legible and record it against 'VK430 7/16 FR 155 C PD'. Your count is what establishes the baseline for 317 and 417.",
      "derived": true,
      "sort": 4010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "24d164d18bb4": {
      "category": "Fire Protection",
      "code": "",
      "label": "Sprinkler head in the guest BATHROOM — none drawn (observation, not a ruling)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "qty 0 is an OBSERVATION ON TWO OTHER ROOMS, not a ruling for 217. No head is drawn in the bath of either room FP-1 was read for (107 Queen-Queen, 108 King Studio), and 217's bath was NEVER read — and it is the ACCESSIBLE SUITE bath (A533), 13'-10\" x 9'-1\", materially larger than either studio bath, which is exactly the case where a small-room omission allowance stops applying. A530 General Note B reads 'SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY', and the governing standard is itself OPEN (conflicts.md B5.3: FP-1 designs to NFPA 13-2021, G100 checks NFPA 13-07 with 13R unchecked and BOTH 'Partial' and 'Yes' ticked, G002 note 8 says NFPA 13 flat, the project's working context says 13R) — and the small-bathroom head-omission allowance rides on that standard. Write 'no head drawn', NOT 'no head required'.",
      "src": "FP-1 room regions 107 and 108 read at 700-800 dpi (no head drawn in either bathroom); 217's bath NOT read · A530 General Note B · A533 (bath 13'-10\" x 9'-1\") · conflicts.md B5.3",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 (A554 view 02).",
      "verifyAtPunch": "Look up in the bath and record 'head present' or 'no head drawn and none found'. If a head IS installed: photograph it, read the model off the plate, and flag it — it is not on FP-1 as read, so it belongs on the as-built and in the hydraulic record. Given this bath's size, if there is no head, note the room dimensions alongside your observation so the fire-protection EOR can check the omission against the governing standard. Write 'no head drawn', NOT 'no head required'. Remove nothing and cap nothing.",
      "derived": true,
      "sort": 4020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7e4e813c22e2": {
      "category": "Fire Protection",
      "code": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "qty": 2,
      "reliability": "HIGH",
      "instanceNote": "THE SECOND DETECTOR IS DRAWN, NOT ASSUMED, AND IT IS WHY THE SCHEDULE ARITHMETIC CLOSES. FA-1 schedules 121 SKPHOTOW heads and 121 B200S-LF-WH low-frequency bases; 115 keys + 6 second detectors in the 6 one-bedroom units (3 King One Bedroom + 3 King One Bedroom Acc.) = 121 exactly. packages/fire-appliance.md §2.2 verified this by reading FA-3 on room 317, which IS a King One Bedroom Accessible — the same type as 217 — and found one detector in the living room and one in the bedroom, each with its own SLC address and NAC circuit. A554 corroborates independently with SD x2 on its own electrical plan. THE LOW-FREQUENCY BASE IS THE AUDIBLE APPLIANCE FOR A SLEEPING ROOM — a corridor horn does not satisfy it. FA-1's audibility chart gives sleeping rooms ambient 35 dBA, design 75 dBA, low frequency, visual required. TEST TO 75 dBA: E500 FA Note 17 states verbatim 'Audible notification appliances 15 dBA above average ambient sound level', which against 35 dBA computes to 50 — less onerous than FA-1's own 75 dBA design figure, so 75 governs and the 50 is arithmetic, not sheet text. E500 FA Note 10 requires FA junction boxes and cover plates on the emergency system to be PAINTED RED, so any exposed FA box in the finished room is red or it is a punch item. SUITE-SPECIFIC: this key has a bedroom-to-living door (GR-4) that can be shut, which is precisely why two detectors exist — test them with that door CLOSED.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB — SYSTEM SENSOR B200S-LF-WH + SILENT KNIGHT SKPHOTOW, qty 121 / 121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) · FA-1 audibility chart · FA-3 room 317 (same room type — living PS3-1-2 / L2-D-33, bedroom PS3-1-1 / L2-D-32) · packages/fire-appliance.md §2.2 · A554 view 04 (SD x2) · A554.1 views 03 and 06 · E500 FA Notes 10 and 17 · A550 POWER & SIGNAL LEGEND (SD)",
      "where": "One in the BEDROOM and one in the LIVING ROOM. A554 electrical plan 04 draws the SD symbol twice; A554.1 view 03 (bedroom door wall) and view 06 (living entry/door wall) both show SD and H symbols. On the same room type at 317, FA-3 places the living detector at PS3-1-2 / L2-D-33 and the bedroom detector at PS3-1-1 / L2-D-32.",
      "verifyAtPunch": "Put the system in test and test the two detectors ONE AT A TIME. At each: the head alarms and the LOW-FREQUENCY base sounds IN THAT ROOM. Take a sound reading at the pillow position in the bedroom and record it against FA-1's 75 dBA design figure. THEN SHUT THE BEDROOM-TO-LIVING DOOR (GR-4) AND REPEAT — with the suite split into two rooms, each room must be covered by its own device. Confirm the FACP annunciates room 217, and read back and RECORD BOTH addresses for each device (SLC L#-D-## and NAC PS#-#-#) — two devices, four numbers. Confirm any exposed FA box or cover plate in the room is painted RED (E500 FA note 10).",
      "derived": true,
      "sort": 4030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "aa575152590f": {
      "category": "Fire Protection",
      "code": "H",
      "label": "Fire horn — keyed note 16, 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'. A554 DRAWS THE (H) SYMBOL THREE TIMES. If a ceiling horn/strobe IS present, FA-1's ceiling product is System Sensor PC2WLED.",
      "qty": 3,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — the DB carries no notification appliance on 217 beyond the smoke detectors. STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY, AND THIS ROOM TYPE MAKES IT SHARPER THAN ANY OTHER. FOR: A554's electrical plan draws THREE (H) symbols — more than any studio type — and places keyed note 16 twice; A554.1 carries keyed note 16 on two separate elevations; E501-E504 print notification per guestroom; FA-1's own audibility chart says sleeping rooms are 'visual required'. AGAINST: the Hilton-reviewed vendor submittal FA-2/FA-3 draws NO horn and NO strobe in a guest key, and room 317 — the SAME ROOM TYPE as 217, read at 450-500 dpi — shows two smoke detectors and nothing else. Precedence (submittal over drawing) points at FA-2/FA-3, which would make the two low-frequency sounder bases the entire audible package and leave A554's three H symbols unbuilt. DO NOT RESOLVE THIS IN THE FIELD — record present/absent with a photograph; either answer closes a live conflict, and this is the room type where the drawing count (3) and the submittal count (0) are furthest apart. Note also that A533's own keyed note 16 is a DIFFERENT and undefined note family on the bath sheets (A533 flag 2) — do not read a fire horn into the guest bath off that number.",
      "src": "A554 view 04 (alarm horn H x3; keyed note 16 x2) · A554.1 view 03 keyed note 16 · A554.1 view 06 keyed note 16 · A550 keynote legend kn16 verbatim · A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' · FA-1 row SYSTEM SENSOR PC2WLED, HORN STROBE, CEILING, qty 14, 'LOCATE ON CEILING, 4\"x4\"x1.5\"' · E101 symbol legend (combination horn/strobe 6'-8\" AFF) · E501-E504 · AGAINST: FA-3 room 317 (same room type) draws none · packages/fire-appliance.md §2.2 and §2.4",
      "where": "A554 electrical plan 04 lists 'alarm horn (H, x3)' among the devices shown and places keyed note 16 twice; A554.1 view 03 (bedroom door wall) and view 06 (living entry/door wall) each carry keyed note 16 with SD and H symbols. Mounting is contested: E101's symbol legend puts a combination horn/strobe at 6'-8\" AFF while FA-1 schedules its ceiling unit as a 4\"x4\"x1.5\" ceiling-mounted device.",
      "verifyAtPunch": "COUNT the horns or horn/strobes SEPARATE from the smoke detectors — zero, one, two or three — and write the number down. Photograph each room's ceiling and the wall beside each SD either way, including when you find nothing. For each device found: read the model off the plate and record it against System Sensor PC2WLED; record horn-only vs horn+strobe; record whether it is CEILING-mounted (FA-1) or WALL-mounted at 6'-8\" (E101 legend) — those two sheets disagree; confirm the cover is on and unpainted, and that it sounds on a system test. If you find zero, that is equally the finding — A554 draws three.",
      "derived": true,
      "sort": 4040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bffec0007829": {
      "category": "Fire Protection",
      "code": "⊗ SCWLED",
      "label": "Visual notification strobes (VISUAL NOTIFICATION APPLIANCE), System Sensor SCWLED — the hearing-accessible package is 2 @ 177 cd in the room + 1 @ 15 cd in the bath. EXPECT ZERO IN 217, BUT A554 PLACES KEYED NOTE 43.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE — this is the single easiest mistake to make on an ADA room and on this key it is worth three strobes. A100's Guestroom Matrix legend is explicit: HA = Handicapped Accessible, HI = Hearing Impaired, CD = Connecting Door. 217's row is 'King One Bdr ACC, HA, CD' — HA and CD, NOT HI. Every HI key sits on a separate matrix row. INDEPENDENT PROOF ON THIS EXACT ROOM TYPE: packages/fire-appliance.md §2.2 read FA-3 for room 317, a King One Bedroom ACCESSIBLE with the wheelchair symbol on the plan, and found NO STROBES AT ALL — while room 309, a plain Queen-Queen, carries three. The two attributes are independent. BUT A554 PLACES KEYED NOTE 43 ON ITS ELECTRICAL PLAN, which A552 (room 118) does NOT — so a field electrician reading 217's own sheet sees an additional-horn-strobe keynote in the bathroom. The keynote TEXT restricts it to communication-features bathrooms; the PLACEMENT does not. Combined with the three (H) symbols on the same view, A554 is the guestroom sheet most likely to get strobes installed in a room the submittal says has none. STILL OPEN BUILDING-WIDE: 12 hearing keys required and provided per A100, only 8 located (209/213/216/218, 309/313/316/318) — and 217 is on floor 2, where 209/213/216/218 ARE the located four and 217 is not among them, which is further support for zero. Compounding: conflicts.md A11 point 3 is OPEN — A100's HI rows sum to 12 but G001's sum to 10, and A11 says verbatim 'Do not order 12 hearing/visual-alarm kits off G001's room-type rows.' SETTLES IT: the FA-2/FA-3 room region for 217 read at 450-500 dpi.",
      "src": "FA-1 schedule row ⊗ SCWLED, STROBE ONLY, CEILING, qty 80, 'LOCATE ON CEILING, 4\"x4\"x1.5\"' · FA-3 rooms 309 and 313 (2 x 177 cd + 1 x 15 cd bath) · FA-3 room 317 — SAME ROOM TYPE, zero strobes · A100 Guestroom Matrix row 'King One Bdr ACC, HA, CD' and printed legend (HA / HI / CD) · A100 'HEARING IMPAIRED GUESTROOMS: Required 12, Provided 12' · located hearing keys 209/213/216/218 on floor 2 · A554 view 04 keyed note 43 (PLACED) · A550 keynote legend kn43 verbatim · conflicts.md A11 point 3 · coordination_issues.md C-04",
      "where": "n/a if the expectation holds. In a hearing-accessible key they land on the room ceilings and the bath ceiling. Keyed note 43 reads 'ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY' and A554's electrical plan 04 PLACES IT.",
      "verifyAtPunch": "Confirm there are NO strobes on either room ceiling and NO strobe in the bath, and that there is no orphan blank plate, capped box or mounting ring left behind in any of the three ceilings. If strobes ARE installed, that is the finding — photograph each, read the model off the plate, RECORD THE CANDELA MARKING (177 cd room / 15 cd bath is the hearing-accessible pattern), and log it, because it contradicts A100's matrix and the FA-3 read of the same room type at 317. Either answer is worth writing down: A554 places keyed note 43 and the submittal places nothing.",
      "derived": true,
      "sort": 4050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6f4ab24a0a8a": {
      "category": "Fire Protection",
      "code": "CO",
      "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NOTHING IN THE SET PUTS A CO DETECTOR IN A GUEST ROOM, and guest rooms carry no fuel-fired appliance — both PTACs in this key are electric at 208 V. FLAGGED because this is an ABSENCE, not a verified exclusion: no sheet states that guest rooms are exempt, it simply never places one. Three CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question for the Eagle Pass AHJ under the submittal's 2018 IBC/IFC + 2019 NFPA 72 basis — that is a TCO conversation, not a room-walk one. M101's legend CO/NO2 sensors are the mechanical garage/ventilation control family on M602, not a guest-room life-safety device.",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / SKFIRECOW / qty 3 for the whole 4-storey 115-key building) · E500 CO detail (places none in a guest room) · A550-A556 POWER & SIGNAL LEGEND (no CO symbol) · fire-alarm conflict FA-8",
      "where": "n/a in the guest room. FA-1's 3 units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted.",
      "verifyAtPunch": "Look at both room ceilings and the bath ceiling and record 'no CO detector found'. If one IS installed: photograph it, read the model off the plate, and log it — it is not scheduled to any guest room and it needs an address on the FACP and a line on the as-built. Do not remove it.",
      "derived": true,
      "sort": 4060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f08b4693a548": {
      "category": "Low Voltage",
      "code": "",
      "label": "Data outlets — CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections, LABELLED, homerun to the floor IDF",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "KEYED NOTE 45 IS PLACED TWICE ON THIS TYPE'S OWN ELECTRICAL PLAN and twice again on the working-wall elevation, which is better evidence than the studio types had — but it is still not a drop schedule. NO SHEET, SCHEDULE OR NOTE GIVES A PER-ROOM DROP COUNT; qty 2 is read off the doubled keynote placement, not off a printed count, and a two-room suite plausibly carries more. Compounding: there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document — the punch reference is the low-voltage integrator's as-built, not the E-series. Keyed note 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR.' HEIGHT OPEN — 12\" (A530-A533 GENERAL NOTES note D) vs 18\" (E101 symbol legend, G400 det 02); record it, do not judge it. 217 EXTRA: at least one data connection must land in the 15\"-48\" band with a compliant clear floor area (A530-A533 GN G) — see the Electrical accessible-reach line.",
      "src": "A554 view 04 keyed note 45 (x2) · A554.1 view 08 keyed note 45 (x2) · A550 keynote legend kn45 verbatim · A550 POWER & SIGNAL LEGEND 'DATA' · E101 GN #8 (CAT6, Panduit, labelled) · E101 symbol legend (18\") · G400 det 02 (1'-6\") · A530-A533 GN D (12\") · A530-A533 GN G",
      "where": "A554 view 04 places keyed note 45 TWICE and A554.1 view 08 places it twice on the accessible working wall. Height contested — record it.",
      "verifyAtPunch": "COUNT the data jacks in the whole suite — bedroom, living room, working wall — and write the number down; there is no printed baseline. On each: read the label and confirm it is labelled at all (E101 GN8), confirm the cable and patch cord are PANDUIT with PANDUIT LOCKS on the exposed connections, and plug a laptop in to prove link and get an address. Measure and record each jack's centreline height against the open 12\" / 18\" split. Confirm at least ONE data connection falls inside 15\"-48\" AFF with clear floor area (A530-A533 GN G) — that one is the accessible-key requirement.",
      "derived": true,
      "sort": 5010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "5aece8f13be1": {
      "category": "Low Voltage",
      "code": "",
      "label": "TV outlets behind the televisions (903) — CAT6 RJ-45 jack always; coax F-connector ONLY if keyed note 47 option A governs. TWO TVs IN THIS KEY, AND KEYED NOTE 47 CALLS FOR A SECOND JACK 'IN ONE-BEDROOM TV'.",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "TWO TVs, SOURCED: A554 view 01 tags 903 TELEVISION x2 ('one per room'), keyed note 47 is placed twice on A554 view 04 and again on A554.1 views 04 and 08. THE ONE-BEDROOM CLAUSE APPLIES HERE AND NOWHERE ON FLOOR 1: keyed note 47 reads in full '...CAT6 RJ-45 JACK BEHIND TV RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM. CAT6 RJ-45 JACK BEHIND TV IN ONE-BEDROOM TV. MIN. 6\" CLEARANCE FROM WALL BOXES.' The DB carries that clause as its own row, 'Second TV data jack - CAT6 RJ-45 behind the one-bedroom TV', src A554 keynote 47. So the second TV's jack is explicitly called for on this room type. STILL OPEN: keyed note 47 prints an A/B OPTION and NO SHEET SELECTS ONE — A) no smart TV, COAX behind the TV plus a CAT6 jack in smurf tube to the WAP; B) smart/IPTV, 'COAX NOT REQ'D', CAT6 only. The CAT6 jack is required under BOTH — punch that unconditionally, and do NOT write up a missing coax until the smart-TV question is answered, which is an owner/FF&E decision, not a drawing one. Note the one-bedroom clause names only a CAT6 jack, not a coax, for the second TV.",
      "src": "A554 view 04 keyed note 47 (x2) · A554.1 view 04 keyed note 47 and view 08 keyed note 47 · A554 view 01 FF&E tag 903 TELEVISION (x2) · A550 keynote legend kn47 verbatim · A550 POWER & SIGNAL LEGEND 'OUTLET - TV' · E101 symbol legend (TV outlet w/ F, 18\" AFF)",
      "where": "Behind the bedroom TV (A554.1 view 01, bedroom window/TV wall) and behind the living-room TV (A554.1 view 07, living window/TV wall). A554 view 01 tags 903 TELEVISION twice, once per room. Keyed note 47 requires MIN 6\" CLEARANCE FROM WALL BOXES.",
      "verifyAtPunch": "Pull BOTH televisions off their mounts. Behind EACH: confirm a CAT6 RJ-45 jack is present — required under both options and punchable unconditionally; plug a laptop in and prove link. Record separately at each whether a COAX F-connector is also present (option A yes, option B 'COAX NOT REQ'D') — establish which option was bought BEFORE writing anything up. Confirm the smurf tube runs from behind each TV to the WAP position under the desk, that a patch cord lands on the edge controller, and that each box keeps MIN 6\" clearance from adjacent wall boxes. THE SECOND TV IS THE ONE THAT GETS MISSED — keyed note 47 names a CAT6 jack 'in one-bedroom TV' specifically, so if only one TV has a live jack, that is the finding.",
      "derived": true,
      "sort": 5020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4745ef8176a4": {
      "category": "Low Voltage",
      "code": "",
      "label": "Telephone outlets (905) with 3/4\" conduit and pull string",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "The ITEM is HIGH (E101 spec #16 mandates the outlet plus the conduit and pull string; PHONE is on the POWER & SIGNAL legend). The COUNT of 2 is read off A554's doubled 905 tag ('905 telephone (x2 tags)'), not off a printed drop schedule — no sheet states per-room telephone drop counts, and a two-room suite may want one in the living room as well; record what you find. HEIGHT OPEN, 12\" vs 18\". THE NOTE THAT BITES ON AN ACCESSIBLE KEY: G402 general note 9 verbatim — 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.' That has to hold at EVERY telephone connection in this suite, not just one.",
      "src": "E101 spec #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string') · A550 POWER & SIGNAL LEGEND 'PHONE' · A554 view 01 FF&E tag 905 (x2) · E101 symbol legend (18\") · A530-A533 GN D (12\") · G402 general note 9 · E400 GN #1 (no back-to-back)",
      "where": "A554 view 01 carries the 905 TELEPHONE tag TWICE, at the bedroom nightstand positions. Height contested — record it.",
      "verifyAtPunch": "COUNT the telephone outlets and record the number. Plug a handset into each and confirm dial tone. At EACH, measure the distance to the nearest electrical outlet and record it against 48\" MAX (G402 GN9), and confirm that outlet has clear floor space and sits in the accessible reach range — on an accessible key this is inspectable. Confirm the 3/4\" conduit with pull string is there at each box (E101 spec #16). On the demising wall shared with the connecting neighbour, confirm the plate is offset so it is not back-to-back (A554 view 04's printed note). Measure and record each height.",
      "derived": true,
      "sort": 5030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cc28e3130a92": {
      "category": "Low Voltage",
      "code": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "BETTER SOURCED HERE THAN ON THE STUDIO KEYS: keyed note 44 IS in A554 view 04's placed keynote list and IS placed on A554.1 view 08, this type's own working-wall elevation — so unlike room 118 (where kn44 was absent from A552's list and the row had to be carried db-only), the WAP is confirmed on 217's own sheets. Keyed note 44 verbatim also says 'TYP ALL GUESTROOMS'. WHAT KEEPS THIS MEDIUM (conflict LV-2): NO WAP appears in ANY E-series schedule — no count, no circuit, no cabling design, no power source; Hilton requires an approved integrator per connectedroom.hilton.com, so the punch reference is the integrator's as-built, not the E-series. ONE WAP FOR A 640 SF TWO-ROOM SUITE IS A COVERAGE QUESTION nobody has answered on paper: keyed note 44 places it under the desk, which is on the working wall, and the bedroom is at the far end behind a door that closes (GR-4). Test coverage in both rooms and the bath and record the result — that observation is the evidence.",
      "src": "A554 view 04 keyed note 44 (placed) · A554.1 view 08 keyed note 44 (placed) · A550 keynote legend kn44 verbatim ('WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS...') · A550 POWER & SIGNAL LEGEND 'WAP (18\")' · E-series (no WAP in any schedule — conflict LV-2)",
      "where": "Under the desk on the accessible working wall — A554.1 view 08 places keyed note 44, and A554 view 04's placed keynote list includes 44. Keyed note 44 requires at least 6\" between all boxes and coordination with the casegoods.",
      "verifyAtPunch": "Look under the desk on the working wall: a WAP in a 3-gang box, yes or no — record it with a photo. If present: box mounted VERTICALLY, at least 6\" clear of every adjacent box, not buried or heat-trapped behind the casegoods, powered, status LED normal. THEN TEST COVERAGE PROPERLY IN THIS SUITE: shut the entry door AND the bedroom-to-living door (GR-4), and confirm a phone gets usable internet at the bed, in the living room and in the bath. Record the result in each location — one WAP under the desk covering a 640 SF two-room suite is untested on paper and your reading is the only evidence.",
      "derived": true,
      "sort": 5040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "9c8e875e1670": {
      "category": "Low Voltage",
      "code": "",
      "label": "Optional wired data connection at the desktop grommet (keyed note 46) — either a CAT6 RJ-45 jack and patch cord, or a patch cord from a WAP port",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Keyed note 46 IS placed on both of this type's sheets and OPTIONAL DATA is its own symbol on the POWER & SIGNAL legend, so something lands at the grommet — 'OPTION' in keyed note 46 describes the two DELIVERY METHODS, not whether to install: A) add a CAT6 RJ-45 jack and patch cord through the grommet, or B) run a patch cord from a WAP port through the grommet. WHICH ONE WAS BOUGHT IS NOT STATED ANYWHERE (packages/electrical.md open item 6 — a x115 cost item: option A is a real jack, option B is near-zero cost). Under either, a guest must get a working wired connection at the desk, so the walker cannot mis-punch it. Do NOT call 'nothing there' a defect until the scope question is answered. ACCESSIBLE-KEY NUANCE: the grommet sits in the ACCESSIBLE working-wall desk, which has the 3'-8\" MAX / 4'-0\" MAX reach limits of A554.1 view 08 — a connection a seated guest cannot reach into is worth noting even though no sheet dimensions the grommet.",
      "src": "A554 view 04 keyed note 46 (placed) · A554.1 view 08 keyed note 46 (placed) · A550 keynote legend kn46 verbatim · A550 POWER & SIGNAL LEGEND 'OPTIONAL DATA' · A554.1 view 08 (3'-8\" MAX, 4'-0\" MAX) · packages/electrical.md open item 6",
      "where": "At the desktop grommet on the accessible working-wall desk, directly above the WAP position. A554 view 04 and A554.1 view 08 both place keyed note 46.",
      "verifyAtPunch": "Look into the desktop grommet and record which of the three you find: a CAT6 RJ-45 jack (option A), a patch cord run up from a WAP port (option B), or nothing. Plug a laptop in at the desk and confirm a working wired link — under either option a guest must get one. Confirm a seated guest can reach into the grommet from the knee space. Do NOT call 'nothing there' a defect; the scope question is unanswered.",
      "derived": true,
      "sort": 5050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "95694ed7ad58": {
      "category": "Low Voltage",
      "code": "",
      "label": "Connected Room edge controller — the in-room head-end the TV data jacks patch into. NO mark, NO symbol, NO schedule entry anywhere in the set.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists. What the edge controller physically is, where it mounts, who supplies it and whether it is already installed are all UNKNOWN. It is named twice in keyed note 47 and once in E101 GN #8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. Consistent with the broader condition: no telecom riser, rack elevation, port count or head-end equipment schedule exists anywhere in this set, so the low-voltage package is effectively owner/vendor-designed. qty 1 is read off keyed note 47's singular 'THE EDGE CONTROLLER' — but THIS KEY HAS TWO TVs, and keyed note 47 says both patch to it, so whether one controller serves two televisions is not stated either. SETTLES IT: the Hilton-approved integrator's submittal — walk the first key of this type with the integrator and record what and where it is, then punch 317 and 417 against that.",
      "src": "A554 keyed note 47 (both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') · E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is keyed note 47's own cable topology — TV CAT6 in smurf tube to the WAP under the desk, then a patch cord to the edge controller — which puts it at or near the WAP on the working wall. That is inference from the cable path, not a printed location.",
      "verifyAtPunch": "Find it and record exactly where it is (behind a TV / under the desk / in the closet / not present) with a photo. Confirm BOTH TV CAT6 patch cords land on it — or record how the second television is served if they do not — and that each exposed connection carries a PANDUIT LOCK (E101 GN8). Confirm it is powered. Then test end to end from a guest device on BOTH televisions: cast to each and confirm Connected Room features work. Walk this room with the integrator and punch 317 and 417 against what you record here.",
      "derived": true,
      "sort": 5060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "818d3aef6b87": {
      "category": "Low Voltage",
      "code": "DB",
      "label": "Doorbell on/off switch (keyed note 28) — 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 217.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECT ZERO — AND THIS IS A TRAP, because the DB carries a row for it AND keyed note 28 IS in A554 view 04's placed keynote list, so a field electrician reading 217's own sheet sees a doorbell keynote. The keynote TEXT restricts it: 'COMMUNICATION FEATURES ROOMS ONLY'. 217 is MOBILITY-accessible with a connecting door, not hearing-accessible — A100's matrix row is 'King One Bdr ACC, HA, CD' and the printed legend reads HA = Handicapped Accessible, HI = Hearing Impaired, CD = Connecting Door; there is no HI on this row, and every HI key sits on a separate row. The same reasoning that gives this room zero strobes gives it zero doorbell, and it is corroborated on the same room type: FA-3's read of 317 found no communication-features devices. Building-wide the communication-features register is still incomplete — 12 required, 8 located (209/213/216/218 on floor 2, 309/313/316/318 on floor 3) — and 217 is not among the located four on its own floor. qty 0 = confirm absent, and check specifically for a doorbell that should not be there.",
      "src": "A554 view 04 keyed note 28 (PLACED) · A550 keynote legend kn28 verbatim · A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' · A100 Guestroom Matrix row 'King One Bdr ACC, HA, CD' and printed legend (HA / HI / CD) · located hearing keys 209/213/216/218 on floor 2 · FA-3 room 317 (same room type, no communication-features devices) · coordination_issues.md C-04",
      "where": "Guest-room entry door (GR-1) in a communication-features key; the on/off switch is an in-room device. A554 view 04 PLACES keyed note 28.",
      "verifyAtPunch": "Check the corridor face of the entry door (GR-1) for a doorbell push and the inside of the room for an on/off switch — confirm NEITHER is present, and that there is no orphan blank plate, capped box or filled hole at either location. If one IS installed, photograph it and log it: keyed note 28 restricts the doorbell to communication-features rooms and 217 is mobility-accessible with a connecting door, not hearing-accessible.",
      "derived": true,
      "sort": 5070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    }
  },
  "notes": {},
  "deleted": false,
  "schemaV": 3
}
