{
  "room": "118",
  "roomType": "King Studio Acc. Mod (A100 prints it verbatim as KING STUDIO ACCESSIBLE MOD CONNECTOR)",
  "lines": [
    {
      "category": "Mechanical",
      "mark": "PTAC-1",
      "label": "PTAC — G.E. AZ65H12DAB, 11,900 BTU/h cool / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in a through-wall sleeve",
      "where": "Exterior window wall under the window. 118's window bay splits 3'-4\" / 6'-0\" / 8'-2 1/2\" (asymmetric, A552 plan 01) — the sleeve is NOT on the standard-room centreline. ST-01 quartz stool over it (A552 view 08).",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M201 PTAC schedule · M301 1st-flr plan · M401 KN3 + detail 05 (King Std. Acc. Mod.) · M501 det.9 · A552 KN1/KN30 view 08 · AS103",
      "instanceNote": "Mark is SETTLED for the King Studio family: M301 puts PTAC-1 at all 16 first-floor rooms and M401 does not call detail 05 out as PTAC-2 — both sources agree for 118. The composite 'PTAC-2 / PTAC-1' carry-both mark (packages/mechanical.md flag F4) applies ONLY to the 8 QQ rooms, not here. The DB grades this MEDIUM, but its MEDIUM is about sleeve geometry, not the mark. Also: the PTAC is the room's ONLY supply — no ceiling supply diffuser is shown in any guestroom on any mechanical sheet, so if you find one, raise it.",
      "verifyAtPunch": "Read the nameplate — AZ65H12DAB, 208/1/60; run heat then cool from the wall control, no rattle in the sleeve."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) — caulked all around, min 3-1/4\" AFF, plus the drywall closure at the PTAC-to-opening gap",
      "where": "Through-wall at the exterior window wall.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M201 PTAC notes · M501 det.9 · AS103 PTAC through-wall detail",
      "instanceNote": "AS103 requires a 'DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING' — drywall scope, but it is what the walker actually looks at on the room side and it is a known easy miss at 115 keys.",
      "verifyAtPunch": "Run a finger around the sleeve perimeter inside and out — continuous caulk, no daylight, no whistle; measure min 3-1/4\" AFF to the bottom of the sleeve."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "where": "Exterior face of the PTAC sleeve, visible from outside and from the room through the unit's outdoor section.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 · size ref 'A-601' (not in the issued set)",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION. M201: 'polypropylene louver kit (color by architect)'. M501 det.9: 'aluminum architectural-style grille factory-painted to match exterior wall'. M401 KN1: 'furnished with unit; painted to match exterior wall'. A200 kn 8: 'ALUMINUM FIXED WINDOW … WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS' — i.e. the glazing sub's buy, not a PTAC accessory. AS103: 'integral louver to be installed with window system'. Disagreement spans MATERIAL, FINISH METHOD and WHICH SUB BUYS IT — and polypropylene is moulded in colour so M201's product and M401's paint instruction may be physically incompatible. Compounding: the size reference A-601 does not exist in the issued set (set has A600 Doors, A610 Windows) — RFI R-04. SETTLES IT: one RFI to MWT / the M-EOR on material, finish, colour and scope, plus the A601→A610 correction. Record what is installed; do not write it up as wrong yet.",
      "verifyAtPunch": "From outside — louver present, seated, fastened, blades straight, colour matching the elevation run; from inside — no daylight, no staining. Record the material actually installed."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "where": "Room-side face of the PTAC / sleeve at the window wall.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "M401 KN5 vs M401 KN1",
      "instanceNote": "DB GAP — no row exists for this. M401 prints two nearly identical keyed notes: KN1 'grille painted to match EXTERIOR wall (typical for all PTAC units)' and KN5 'grille painted to match INTERIOR wall'. The sheet does not say whether that is ONE grille whose two faces are painted two colours, or TWO grilles. It decides whether there is a separate painted grille inside the room to inspect, and whose paint scope the room-side face is. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 are one grille or two, and confirm who paints the room-side face and to which PT code. If no separate interior grille exists, RECORD that — the absence is what closes the flag.",
      "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve — record whether a separate grille is there; if yes, fastened, undamaged and painted to the adjacent interior wall finish."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC drain kit (furnished with the unit)",
      "where": "At the PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M501 det.9 · M401 KN2 · M301 GN6 · AS103",
      "instanceNote": "The piping downstream is plumbing scope (M401 KN2) and is concealed in the wall — that run is dropped as rough-in. The kit itself and its performance are testable at the unit, which is why this line is IN.",
      "verifyAtPunch": "Run cooling long enough to make condensate — water leaves through the kit, none pooling in the pan, weeping into the room, or staining the wall below."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "where": "At the PTAC fresh-air / return-air path, behind the front grille.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M201 PTAC notes · M501 det.9",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "verifyAtPunch": "Lift the front panel — filter seated in its bracket with the gasket sealing, clean, not bypassing; record the MERV printed on the frame."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air kit (outside-air path delivering the scheduled 45.0 CFM OSA)",
      "where": "At the PTAC outdoor section, reachable by opening the unit front.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); OSA 45.0 CFM from the M201 PTAC schedule",
      "instanceNote": "M201's accessory sentence names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit'. These may be one deliverable named twice or two separate G.E. accessories — the possible double-count with the filter line above is stated here, not resolved. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air-kit part number?",
      "verifyAtPunch": "Open the PTAC front — outside-air damper present, moves freely, set OPEN not shut; have T&B read OSA against 45.0 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC low-ambient kit",
      "where": "Internal to the PTAC — no sheet locates it.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes; M201 operating range 55–115°F",
      "instanceNote": "The ITEM is well established (M201 names it plainly) but no sheet says which component it is or where it can be seen, and it cannot be confirmed by sight in a finished room. Carried IN under the arguable-call rule because it is verifiable at a visible point — the accessory/model label inside the front panel. DB grades this HIGH; the sheets do not locate it, hence MEDIUM. SETTLES IT: the approved G.E. PTAC submittal accessory list matched to the installed unit's label.",
      "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and write the text down — this is a documentation check, not a sight check."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC louvered access panel",
      "where": "Not stated by any sheet — M201 names the accessory but does not say whether it is on the unit cabinet or in the wall/enclosure.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 PTAC notes ('louvered access panel')",
      "instanceNote": "M201 names it in the PTAC accessory sentence and NOTHING else in the mechanical set locates or details it. Whether it is a G.E. accessory on the unit or an architectural wall panel is NOT STATED. The DB carries it at HIGH, which the sheets do not support. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal — if it is a G.E. part number it is a unit accessory; if not, it is an architectural panel nobody has drawn. If absent, RECORD it against the submittal before writing it up.",
      "verifyAtPunch": "Look for a louvered panel at or around the PTAC — record present or absent; if present, fastened, operable, finished."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC edge above the carpet tiles (KN30) and the ST-01 quartz stool set over the unit",
      "where": "At the PTAC, window wall — the carpet edge under the unit and the stone stool above it.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M501 det.9 · A552 KN30 + view 08 (ST-01) · AS103 drywall closure",
      "instanceNote": "ARGUABLE / SPLIT ROW. The DB row bundles the PTAC field-built sub-base — which is on Austin's explicit OUT list, buried under the unit and behind the drywall closure by the time the room is finished — with two things a walker CAN see: KN30 'EDGE OF PTAC ABOVE CARPET TILES' and the ST-01 stool over the unit. Only the visible part is emitted; the sub-base itself is dropped as rough-in.",
      "verifyAtPunch": "Confirm the PTAC edge sits ABOVE the carpet tile, not on it; ST-01 stool level and not bearing on the cabinet; drywall closure at the sleeve gap finished and painted."
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "where": "Room wall near the PTAC / window wall; A552 view 04 places kn24. Exact location deferred to the architectural set by M401 KN4 and M301 GN5.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401 KN4 (48\" accessible / 54\" non-accessible) · M101 GN28 (controls split) · M101 GN29 (4'-0\" AFF, not on exterior walls if interior available, insulated backing plate if on exterior wall) · M201 PTAC notes · M301 GN5 · A552 view 04 kn24 (48\" MAX to top of device) · G402 note 11 (15\"-48\") · G400 det 02 (thermostat 4'-0\") · E101 symbol legend (60\") · coordination_issues C-03",
      "instanceNote": "HEIGHT IS OPEN (coordination_issues C-03) and the set now carries FIVE numbers: A552 kn24 '48\" MAX TO TOP OF DEVICE', M401 KN4 48\" accessible / 54\" non-accessible, G402 note 11 band 15\"-48\", G400 det 02 THERMOSTAT 4'-0\", M101 N29 4'-0\" AFF unless noted, and E101's symbol legend 60\" (the outlier). For an accessible key the accessible sources converge at 48\" MAX. DO NOT write up a height deficiency — MEASURE AND RECORD to the top of the device. M101 N29 ALSO CARRIES TWO PUNCH-VISIBLE REQUIREMENTS the previous draft threw away: thermostats are NOT to go on exterior walls if an interior wall is available, and if one IS on an exterior wall it gets an insulated backing plate. This line places the stat at the PTAC / window wall — i.e. the exterior wall — so both apply here and a false PTAC reading is exactly what a missing backing plate causes. SCOPE: the thermostat is mechanical scope (M101 N28 — mechanical furnishes/installs the control and terminates the wiring, electrical furnishes and routes it), so it is emitted ONCE here and deliberately not repeated on the Electrical or Low Voltage lists.",
      "verifyAtPunch": "Measure to the TOP of the device and write the number down (do not judge it — five printed values are live). Confirm the stat is NOT on an exterior wall if an interior wall was available (M101 N29); if it IS on the exterior wall, confirm the insulated backing plate is present behind it. Call heat, then call cool, and confirm the PTAC responds each time; if the thermostat-to-PTAC link is wireless (permitted by kn24), cycle it twice to prove the pairing holds."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "where": "Wall-mounted at the PTAC / window wall. No mechanical sheet gives it a separate location — A552 view 04 kn24 is the only control device placed in the room.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A552 view 04 kn24 · M602 Final Inspection (setback controls)",
      "instanceNote": "M201's PTAC sentence names BOTH 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only ONE control device in the room (kn24), which leans to one, but that is the architect's sheet and is not conclusive. Do NOT write up a missing second wall device. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "verifyAtPunch": "Count the wall control devices at the PTAC — one or two; leave the room with the door shut, confirm setback, re-enter, confirm recovery."
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted gypsum hard lid (A552 view 02). A552 view 02 places keynote 19 'TOILET EXHAUST GRILLE'.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401 (EAG-50 with VD and FD) · M305 riser diagrams · A552 view 02 KN19",
      "instanceNote": "'EAG-50' is a CALLOUT in M101's designation/CFM format (exhaust air grille @ 50 CFM), NOT a schedule mark — M201's Titus grille schedule has NO EAG-50 row; its exhaust-air-grille entry is mark E (Titus PSS-DF, 24×24 face, 6\"Ø neck, no damper). The crosswalk is deliberately left un-made (coordination_issues S-02), so do NOT check the installed grille against the 24×24 / 6\"Ø dimensions as if that were the spec. Tag recorded exactly as printed on M401.",
      "verifyAtPunch": "Hold a tissue to the face — it must hold against the grille unaided. Have T&B read the airflow at the face and record it against 50 CFM. Grille square to the ceiling grid lines, seated tight to the PT-07 lid with no gap, screws set, and the face NOT paint-blinded or fouled with joint compound."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "where": "Immediately behind / above the EAG-50 grille in the bath ceiling.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M305 exhaust-riser diagrams EV-1…EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR') — the only source",
      "instanceNote": "The item is real and named verbatim at every inlet M305 draws, but the COUNT is not supported by its only source: M305's seven riser totals sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 keys + 4 ice-machine alcoves) — 41% accounted for. Separately, three of four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs 350, EF-9 300–350 vs 650, EF-11 400–450 vs 850; only EF-10/EV-6 balances) — 850 CFM aggregate shortfall. Which EV riser serves 118 is also not determinable. qty 1 is the per-inlet reading, not a verified count. SETTLES IT: the M-EOR reconciling the EV riser schedule against room count and roof-fan capacity. Record present/absent — 16 first-floor data points is real evidence for that RFI.",
      "verifyAtPunch": "Drop the EAG-50 grille and look up the neck: is a constant-airflow regulator fitted, yes or no? Write the answer down with a photo. Do NOT call an absence a deficiency yet — 16 first-floor data points is the evidence the M-EOR's riser-vs-room-count reconciliation is waiting on."
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 115/1/60, backdraft damper, off-white aluminium grille",
      "where": "Bathroom ceiling at the toilet exhaust inlet — IF it is a physical in-room fan at all.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 exhaust fan schedule (EF-1, Panasonic FV-0511VK2, 50 CFM, 115/1/60, remarks 1,2,3,5,6,9; remark code 3 = 'switch w/ room lights') · M202 · M301-M304 · vs M305 riser diagrams (plain ceiling grille + Aldes regulator, no in-room fan) · E400 Panel A/B schedules (no exhaust-fan circuit) · G402 guestroom-bath general note 3 (fan switched SEPARATELY from light) · coordination_issues C-06",
      "instanceNote": "TWO LIVE CONFLICTS ON ONE DEVICE — BOTH GET RECORDED. (1) DOES A FAN EXIST AT ALL (coordination_issues C-06)? M201 schedules EF-1 as a real Panasonic ceiling fan and M202 / M301-M304 repeat it; M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8...EF-11, with no in-room fan anywhere. E400's Panel A and Panel B guestroom schedules carry NO exhaust-fan circuit, which leans grille-only but is not conclusive (M201 remark 3 would put a fan on the Lighting circuit and need no breaker). Do NOT order 115 units on this. THIS WALK CLOSES IT. (2) IF A FAN EXISTS, HOW IS IT SWITCHED — THE TWO SHEETS SAY OPPOSITE THINGS. M201's EF-1 remark code 3 reads 'switch w/ room lights' — the fan is switched WITH the light. G402's guestroom-bath GENERAL NOTE 3 reads verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT' — the fan is switched SEPARATELY. Those cannot both be built. EITHER ANSWER IS A FINDING: record which way it is actually wired, with a photo of the switch bank, and do not write the installer up for picking one. The same conflict is carried on the bathroom light-switch line so whichever trade walks first catches it.",
      "verifyAtPunch": "Drop the bath ceiling grille and record what is behind it — a fan housing, or bare duct running to a riser. If it is a fan: run it and identify WHICH switch runs it, then write down whether the fan is on the light switch (M201 EF-1 remark 3) or on its own separate switch (G402 bath GN3). Those two sheets disagree; either answer is a finding. Confirm the backdraft damper flaps open under flow and falls shut when the fan stops, and read airflow against 50 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "where": "At the toilet exhaust branch. M401 does not dimension its position; M301 GN11 requires a balancing damper at each branch/runout.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401 detail 05 (EAG-50 with VD and FD) · M101 legend (Manual Volume Damper VD) · M101 N25-N26 (own balancing device per outlet; manual balancing dampers have locking quadrant) · M301 N11 (balancing damper each branch/runout) · M101 N7 (min 12\"x12\" access to dampers)",
      "instanceNote": "ARGUABLE SCOPE, stated openly. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN; if it sits further up the branch it is above the 7'-3\" hard PT-07 lid with NO access panel drawn on A552 view 02, and it becomes unreachable rough-in. No sheet says which. Carried IN because its EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 N7 requires access to it either way. CITATION NOTE: a review of this list claimed M101 carries no N25/N26 and that the GN25/GN26 citation was uncheckable. That is not what the sheet file says — M101.md line 45 carries N25-N26 as 'Each supply outlet gets its own balancing device; manual balancing dampers have locking quadrant', which is exactly the locking-quadrant requirement this line rests on. The citation is kept. Read it narrowly: N25's 'each supply outlet' clause is about supply, and the toilet exhaust is covered instead by M301 N11 (balancing damper at each branch/runout); the locking-quadrant clause is general.",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck — damper present with a LOCKING QUADRANT, set at a balanced position and the quadrant locked; not wired shut, taped, screwed hard open or fully closed. If no damper is visible at the neck, record that it is further up the branch and note there is no access panel to reach it."
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "where": "CONTESTED. M401 detail 05 gives WAG-30 as make-up air to the bath. A552's transcribed placed-keynote lists for view 01 (plan), 02 (RCP), 03 (finish) and 04 (electrical) do NOT include keynote 20 'MAKE-UP AIR DIFFUSER'; A552's elevations 05-08 were never transcribed for keynotes at all, so nothing is established there either way.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M401 detail 05 (WAG-30, 30 CFM, make-up to the bath; detail 05 = King Std. Acc. Mod.) · M301 N13 · M101 legend (UC 1/2\") · A552 views 01/02/03/04 placed-keynote lists (no kn 20) and A552 elevation table views 05-08 (finishes and heights only — keynotes NOT transcribed) · A550 (kn 20 carried on the ELEVATIONS) · A555 kn 20",
      "instanceNote": "ROOM 118 IS THE ROOM THAT TESTS THIS. M401 gives WAG-30 on the guestroom details including detail 05, the King Std. Acc. Mod., so the device IS sourced for 118 — but keynote 20 is not in A552's transcribed placed-keynote lists for views 01, 02, 03 or 04, while A550 (King Studio) and A555 (QQ) both carry it. CORRECTED OVER-REACH: an earlier draft of this line asserted A552 places keynote 20 'NOWHERE — not on plan 01, RCP 02, finish plan 03, electrical plan 04 or elevations 05-08.' That is absence of evidence stated as evidence of absence. A552.md's elevation table for views 05-08 records finish codes and heights and NO keynotes at all, unlike A550.md which explicitly enumerates the keynotes carried on ITS elevations — and A550's kn 20 sits exactly there, on the elevations, not on the plans. So on A552 the elevations are UNRECORDED, not verified empty, and the A550-has-it / A552-does-not comparison is not established for the elevations. SETTLES IT: read A552 elevations 05-08 on the source PDF before treating this as a sheet omission, then the M-EOR confirming location. Also 'WAG-30' is a callout, not a schedule mark — no WAG-30 row exists in M201's Titus schedule (S-02) and A55x keynote 20 carries no tag. M301 N13 permits a lined transfer duct OR a door undercut for make-up air under 50 CFM (M101 legend: UC 1/2\"), but no sheet places an undercut at a guestroom bath door.",
      "verifyAtPunch": "Record whether a make-up air diffuser exists in 118 at all, and exactly WHERE (bath wall / bed wall / sofa wall / over the door), with a photo. If present, have T&B read it against 30 CFM. If absent, also check the bath door for an undercut and measure it (M301 N13 allows a 1/2\" undercut as the alternative under 50 CFM) — 'no diffuser AND no undercut' is a different finding from 'no diffuser'."
    },
    {
      "category": "Mechanical",
      "mark": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
      "where": "In the bath ceiling directly above the EAG-50 grille, on the 4\"Ø toilet exhaust to the EV riser.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M401 detail 05 · M301 GN3 · M501 det.2 · M101 GN7, GN31, GN32",
      "instanceNote": "ARGUABLE — TWO EXTRACTORS SPLIT ON IT, so it is emitted rather than dropped. AGAINST (OUT): the damper body sits above the bath's 7'-3\" hard PT-07 gyp lid with NO access panel drawn on A552 view 02, which matches Austin's OUT example 'in-wall dampers with no access'. FOR (IN): M101 GN7 requires min 12\"×12\" access to dampers, M301 KN4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires approved access plus a permanent exterior label in ≥1/2\" letters reading FIRE DAMPER — the drawings themselves require it to be reachable. If there is no access, the ABSENCE is the finding and it belongs on the access-panel line below. NOTE: E500 FA note 7 says fire dampers connect to an FA relay, but M501 det.2 shows the CFD4 as FUSIBLE-LINK with no actuator — do NOT write up a missing wire at the guestroom damper.",
      "verifyAtPunch": "If access exists — read the label and confirm a Ruskin CFD4; fusible link intact and NOT painted, taped, wired or screwed open; ceramic-fibre shroud in place; 3\"x3\" angle continuous on all four sides of the sleeve; and HARD sheet metal at the damper, not flex (M501 det.2 forbids flex here). Do NOT write up a missing actuator wire — M501 det.2 shows the CFD4 as fusible-link only, notwithstanding E500 FA note 7. If there is NO access, stop and record that on the access-panel line below; cut nothing."
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper — min 12\"×12\", with the permanent damper label required by M101 GN31/GN32",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid at the FD/VD above it.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "M101 GN7 · M301 Key Note 4 · M501 (fire/smoke damper access + permanent exterior label ≥1/2\" letters) · M101 GN31/GN32 · against A552 view 02 (keynotes 31, 18, 19, 8, 4, 1 — no access panel)",
      "instanceNote": "DB GAP — no access-panel row exists on 118 or on any room. The REQUIREMENT is printed; only the PLACEMENT is missing. None of the ten A550–A556 guestroom RCPs draws an access panel, A552 view 02 included; the only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove. This is a real, repeating, 115-room omission, an RFI candidate, and a CO-inspection exposure — an inspector cannot verify a damper he cannot reach. qty 1 is the requirement, not a drawn count. SETTLES IT: RFI to the M-EOR/MWT asking where the guestroom bath damper access panel goes and who provides it; this walk supplies the 16-room evidence.",
      "verifyAtPunch": "Look at the bath ceiling — access panel yes or no? If no, photograph the intact lid and write it up. Cut nothing."
    },
    {
      "category": "Electrical",
      "mark": "PNL \"B\"",
      "label": "Guestroom panelboard PANEL \"B\" — 100 A MCB, 120/208 V 1Ø 3W, NEMA 1, COPPER bus, Square D / GE / Cutler-Hammer",
      "where": "Bedroom (E400 prints 'Location: Bedroom'); A552 view 04 places kn51 'ELECTRICAL PANEL'. Fed from first-floor distribution Panel 1G.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "E400 Panel \"B\" schedule + panel notes 1-4 (Panel A/B circuit lists; 'Small Appliance' singular) · E400 detail 02 'King Studio Acc. Conn.' · E103 Typical Guest Rooms Load Analysis row 8 'King Studio ACC MOD, CD' (9076 VA, Panel B, 1 room; Small Appliances 1500VA x 2, Dishwasher 1068, Disposer 480, Refrigerator 173, Motorized Shade 114, PTAC 2080) · E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only) · A552 view 04 kn51 · E103.2 (Panel 1G feeds first-floor rooms)",
      "instanceNote": "118 is a Panel \"B\" room — E103 row 8 'King Studio ACC MOD, CD', 387 SF, total 9076 VA, Panel B, 1 room. Panel B is the accessible / motorized-shade guestroom: it adds the 114 VA Motorized Shade circuit and splits the microwave/hood into 700 VA + 300 VA range hood. E400 detail 02 is the matching enlarged plan, titled 'King Studio Acc. Conn.' — note that no E400 template is titled 'Acc. Mod.', so 118 uses det. 02 by inference (packages/electrical.md open item 11 / coordination_issues C-02). A load center is a rejection (E101 spec #10). COUNT RECONCILED: the DB carries thirteen branch-circuit rows plus the feeder; E400's printed Panel B directory lists ELEVEN circuit names — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, Motorized Shade, Spare. The verify step below walks those eleven, which is what E400 actually prints; the DB's extra rows are its own splits (e.g. the 700+300 microwave/hood split and the two Small Appliance circuits). E400 prints 'Small Appliance' SINGULAR on both panel schedules — the two-circuit reading comes from E103's load column 'Small Appliances (1500VA x 2, NEC 220.52 = 3000)', which is a load basis, not a printed circuit directory. Read the installed directory and record what it actually says. The branch-circuit WIRING is concealed rough-in and is not emitted as its own line — but the DEVICES those circuits land on are not covered here: see the dedicated-appliance-receptacle line and the dishwasher-switch line below. A breaker being present proves nothing about the outlet behind the refrigerator.",
      "verifyAtPunch": "Open the panel: 100 A main, copper bus (a load center is a rejection), NEMA 1 enclosure, directory typed and legible. Walk the directory against E400's Panel B list and record it as found — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, MOTORIZED SHADE, Spare — and note whether the installed directory shows ONE 'Small Appliance' circuit (as E400 prints) or TWO (as E103's 1500 VA x 2 load column implies). Push TEST on every AFCI and on the GFCI breaker, confirm each trips and resets and that the trip actually kills its circuit. Confirm NEC 110.26 working clearance in front of the panel is not blocked by FF&E once the room is set."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Bathroom light switch with integrated LED night light (kn3 / kn24) — mounting height CONTESTED, measure and record",
      "where": "Bath, at the door. May share a common 4\"x4\" box and one cover plate with the bath GFCI (G402 GN1; E400 GN2).",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A552 view 04 kn3 (placed; 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.') · E400 Keyed Note 1 (integrated night light in bathroom switch, typ) · A530/A532 kn24 (LED night light integrated with either light switch or outlet) · G402 guestroom-bath GN1 (switch + GFCI may share one 4x4 box and plate) and GN3 (fan switched separately from light) · HEIGHTS: G400 det 02 (3'-10\"), E101 spec #18 (+54\"), E101 symbol legend (48\"), G402 note 11 / A530 GN F (15\"-48\") · coordination_issues C-03 · conflicts.md B1.5",
      "instanceNote": "kn3 IS in A552 view 04's placed keynote list, so the device is sourced for 118. A532.1 — the roll-in-shower elevation set 118's bath bubble points at — carries NO kn24 'LED NIGHT LIGHT' and no kn13 GFCI; the requirement survives through A552 kn3, E400 Keyed Note 1 and the Panel B bath circuits, but the elevation that would locate them does not exist for the roll-in configuration. HEIGHT CONTESTED — this line was previously graded HIGH on '48\" is the one hard MAX the drawings state', which is only true if you ignore two other printed values. The set gives: G400 det 02 SWITCH 3'-10\" (46\"); E101 spec #18 switches +54\" AFF; E101 symbol legend 48\"; A550/A552 kn3 'top of switch 48\" MAX A.F.F.'; G402 note 11 and A530 GN F accessible band 15\"-48\". G400.md itself prints 'Three sources, three numbers: resolve before electrical rough-in.' MEASURE AND RECORD; do NOT write up a height deficiency. SETTLES IT: the C-03 / conflicts B1.5 RFI. SWITCHING CONFLICT CARRIED HERE TOO: M201's EF-1 remark 3 says the bath fan is switched WITH the room lights; G402 guestroom-bath general note 3 says verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Record which way this switch bank is actually wired — either answer is a finding.",
      "verifyAtPunch": "Switch off — the night-light LED glows. Switch on — the bath fixtures light. Measure to the TOP of the switch and write the number down against the contested set (46\" G400 / 48\" legend and kn3 / 54\" E101 #18); record, do not judge. Record whether the bath FAN runs off this same switch or off a separate one (M201 EF-1 remark 3 vs G402 bath GN3 — the sheets disagree). If the switch and the GFCI share one 4x4 box, confirm one plate, flat and tight."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A — on a SIDEWALL of the water basin",
      "where": "Bath, on a SIDEWALL of the lavatory — G400 / G402 TA-schedule general note 6, verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN' — not on the wall behind the basin.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "G400 / G402 TA-schedule general note 6 (verbatim, identical text on both sheets) · A532 elevation 03 kn13 (tub configuration) — NOT carried on A532.1 (roll-in elevations) · E400 Panel B 'Bathroom GFCI' circuit + panel note (4) GFCI breaker · E101 spec #25 (guestroom/bath 15A/20A receptacles tamper-resistant) · E101 symbol legend (GFCI duplex 18\" AFF) · A530 GENERAL NOTES note D (12\")",
      "instanceNote": "The REQUIREMENT is HIGH (the TA-schedule general note 6 printed identically on G400 and G402, plus the Panel B 'Bathroom GFCI' circuit with its GFCI-breaker panel note). The LOCATION on 118 is MEDIUM: A532 places kn13 on elevation 03, which belongs to the TUB plan, while A552's bath bubble points at plan 01.1 ROLL-IN SHOWER whose elevations are A532.1 views 01/02/03 — and A532.1 carries NO kn13. CITATION CORRECTED: the sidewall rule was previously cited as 'G402 GN6'. G402 carries TWO separately numbered note blocks and anyone chasing 'G402 GN6' lands on the guestroom-bath block's note 6, which reads 'COORDINATE BATH DOOR SWING WITH MOUNTING LOCATION OF CURVED SHOWER ROD AND STYLE OF DOOR STOP'. The sidewall text is note 6 of the TA-SCHEDULE general notes, printed identically on G400 and G402. 'G402 GN-n' is reserved below for the guestroom-bath block only. HEIGHT IS OPEN — 12\" (A530-A533 GENERAL NOTES note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 legend, G400 det 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the height, do not judge it. Do not accept a GFCI breaker at the panel as a substitute for a GFCI device at the outlet without an EOR answer.",
      "verifyAtPunch": "Press TEST then RESET — it trips, resets, and plug-test proves the trip actually killed the receptacle. Confirm it is on a SIDEWALL of the basin, not on the wall behind it (G400/G402 TA-schedule note 6). Confirm tamper-resistant shutters and a 20 A rating. Measure and record the centreline height against the open 12\" / 18\" split — record, do not write up."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Garbage-disposal switch ganged with a duplex receptacle (kn14) — accessible reach per HADG",
      "where": "Kitchenette / working wall at the sink. On 118 the switch must sit inside the 15\"–48\" guest-control band (G402 note 11 / A530 GN F).",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A552 view 04 kn14 (placed; 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS') + kn15 (dedicated circuit for garbage disposal) · E400 Panel B 'Disposer' circuit · E103 (Disposer 480 VA) · HEIGHTS: G400 det 02 (3'-10\"), E101 spec #18 (+54\"), E101 legend (48\"), G402 note 11 / A530 GN F (15\"-48\", max 46\" over an obstruction deeper than 10\") · coordination_issues C-03",
      "instanceNote": "kn14 IS in A552 view 04's placed list and its own text points at the HADG for accessible-room requirements — that is the 118-specific part. kn15 (dedicated disposer circuit) is verified at the panel line, not here. HEIGHT CONTESTED — downgraded from HIGH for the same reason as the bath switch: G400 det 02 SWITCH 3'-10\" (46\"); E101 spec #18 +54\"; E101 symbol legend 48\"; A550/A552 kn3 48\" MAX to top (bath switches); G402 note 11 / A530 GN F accessible band 15\"-48\" with a 46\" ceiling over an obstruction deeper than 10\" — which a countertop is. MEASURE AND RECORD; do not write up a height deficiency. SETTLES IT: the C-03 / conflicts B1.5 RFI.",
      "verifyAtPunch": "One gang, one plate, switch and duplex together. Flip it and confirm it kills the disposer (and only the disposer). Plug-test the ganged duplex for polarity and ground. Measure the switch centreline and record it against the 15\"-48\" accessible band, and against 46\" if it sits over the countertop; record the number, do not judge it against the contested 46\"/48\"/54\" set."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dishwasher disconnect switch inside the cabinet under the sink — E101 General Note #4: \"Dishwasher switches in cabinet under sink\"",
      "where": "Kitchenette / working wall — INSIDE the sink base cabinet, behind the door. A552 view 04's placed keynote list includes 10 (dedicated circuit for dishwasher); A552 view 01 tags 902 DISHWASHER on the working wall.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MISSING LINE — ADDED. No line existed for this and it is a classic miss because it lives behind a cabinet door: a walker who never opens the sink cabinet never sees it. It is squarely IN under the scope rule — a visible, operable device the walker opens a door and flips. The previous list dropped it into the 'branch circuits verified at the breaker' bucket, which tests the circuit and not the switch. E101 GN #4 states the requirement in five words; A552 view 04 places keynote 10 ('DEDICATED CIRCUIT FOR DISHWASHER'), which is the circuit, not the switch — the two are separate obligations and both apply. No sheet gives the switch a mounting height inside the cabinet, so do not measure it against the 15\"-48\" band: it is inside casework, not a guest control.",
      "src": "E101 GENERAL NOTES item 4 (verbatim: 'Dishwasher switches in cabinet under sink') · A552 view 04 placed keyed notes (10 present) · A550 keynote legend kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') · E400 Panel \"B\" 'Dishwasher' circuit · E103 (Dishwasher 1068 VA)",
      "verifyAtPunch": "Open the sink base cabinet: switch present and reachable without moving the trap or the disposer — not buried behind piping. Flip it and confirm the dishwasher (902) goes dead, then flip it back and confirm it restarts. Cover plate on and fastened, no exposed conductors, box secured to the cabinet side or a stud. Record its location inside the cabinet.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dedicated appliance receptacles at the working wall — refrigerator (901, 173 VA), dishwasher (902, 1068 VA), and the countertop Small Appliance receptacles (E103: 1500 VA x 2)",
      "where": "Working wall / kitchenette leg — behind the refrigerator (tag 901), at the dishwasher (tag 902), and on the countertop backsplash for the small-appliance circuits. Device spacings printed on A552 view 04: 8'-1\", 7'-2\", 6'-5\", 3'-3\", 2'-10\", 1'-10 1/2\", 1'-10\", 1'-6\", 1'-4\", 1'-2\", 1'-1\", 10\"/10\", 10\"/1'-0\", 9\", 6\", 4\".",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "MISSING LINE — ADDED, AND IT CLOSES A ROUGH-IN DODGE IN REVERSE. The Panel \"B\" line verifies the branch circuits at the breaker and drops the wiring as concealed rough-in — correct for the wiring, but the DEVICES those circuits land on are visible, are in a finished room, and had no line and no verify step anywhere. A breaker being present proves nothing about the outlet behind the refrigerator. These are DEDICATED-circuit receptacles, not 'convenience receptacles', so the generic plug-test-every-outlet line does not name them and its own qty is a flagged placeholder — nothing anchored them. qty 2 = the two receptacles anchored by the FF&E tags A552 view 01 places (901 refrigerator, 902 dishwasher). THE COUNTERTOP SMALL-APPLIANCE RECEPTACLE COUNT IS NOT STATED ANYWHERE: E103's 'Small Appliances (1500VA x 2, NEC 220.52 = 3000)' is a LOAD BASIS, not a device count, and E400 prints 'Small Appliance' singular on both panel schedules. Count them and record. NOR DOES ANY SHEET SAY whether the dishwasher terminates in a receptacle or a hardwired connection — record which you find; do not write up either as wrong. Counts settle off the E400 and A552 view-04 PDFs (packages/electrical.md open item 14, 'no takeoff attempted').",
      "src": "E103 Typical Guest Rooms Load Analysis, per-room columns (Small Appliances 1500VA x 2 NEC 220.52 = 3000; Dishwasher 1068; Disposer 480; Refrigerator 173) · E400 Panel \"A\"/\"B\" circuit lists (Refrigerator, Dishwasher, Small Appliance — singular) · A552 view 01 FF&E tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall · A552 view 04 device-spacing string · E101 spec #25 (tamper-resistant) and GN #10 (all receptacles/switches 20 A per local amendment) · packages/electrical.md open item 14",
      "verifyAtPunch": "Pull the refrigerator out: receptacle present behind it, plug-tested for correct polarity and ground, and the appliance cord reaches it WITHOUT an extension cord, a splice or a multi-tap — a cord that does not reach is the finding. Do the same at the dishwasher and RECORD whether it lands on a receptacle or a hardwired connection. On the countertop: COUNT the small-appliance receptacles and write the number down, confirm each is tamper-resistant and 20 A, and prove they are split across two circuits by killing one breaker at a time and re-testing each outlet. Record the result of that split test either way.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "3-way \"welcome\" light switch at the bed location — centreline 2'-5\" (29\") AFF, ACCESSIBLE KEYS ONLY",
      "where": "Bed wall / bed location, centreline 2'-5\" AFF, reachable from the bed.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "G400 detail 02, receptacle/switch mounting-height diagram — row '3-WAY WELCOME LIGHT SWITCH' annotated \"ACCESSIBLE GUESTROOMS @ BED LOCATION\", 2'-5\" (UNO) to centreline above finished floor",
      "instanceNote": "ACCESSIBLE KEYS ONLY. On floor 1 this is ROOM 118 AND NOWHERE ELSE — it is not printed for the other 15 rooms, so do not look for it there and do not write them up for missing it.",
      "verifyAtPunch": "Operate the same load from BOTH 3-way locations, then reverse and repeat — no dead position, no flicker at the changeover. Measure the bed-location switch centreline and record it against 2'-5\" (G400 det 02). Reach it from a seated position on the bed without leaning off the mattress."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Accessible-reach check — at least one guest OUTLET and one DATA connection between 15\" and 48\" AFF with compliant clear floor area",
      "where": "Guest circulation area of 118, with a 30\"x48\" clear floor space at each. A552 plan 01 draws TWO required accessible clear-floor circles (bath and main room).",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530–A533 GENERAL NOTES note G (verbatim) · G402 note 11 · A530 GN F and GN H · E400 GN #7",
      "instanceNote": "ACCESSIBLE KEYS ONLY — room 118 is the only floor-1 key this applies to. Walk it AFTER the FF&E is set: the sleeper sofa (GR-101) and the ottoman (GR-100) are what usually kill the clear floor area, and A552 draws two clear-floor circles that constrain the furniture footprint.",
      "verifyAtPunch": "Walk it AFTER the FF&E is set. Measure and record the centreline of the outlet and of the data jack you are nominating — both must fall inside 15\"-48\" AFF (A530 GN G). At each, lay out a 30\"x48\" clear floor space and confirm nothing (sleeper sofa GR-101, ottoman GR-100, casegoods) intrudes. Confirm the two clear-floor circles A552 plan 01 draws (bath and main room) are still clear with furniture in place. Sweep the circulation path between 27\" and 80\" AFF — nothing protrudes more than 4\" from the wall (A530 GN H)."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Outlet for undercabinet lighting (kn50) — the light fixture itself is BY OTHERS",
      "where": "Accessible working wall, under the upper cabinet/shelf.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A552 view 04 placed keyed notes 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 — kn50 present · A550 keynote legend (kn50 verbatim: 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS') · packages/electrical.md §5.1.1 repair CR-2 (scope = 7 accessible keys incl. 118; 118 row graded MEDIUM on a stale premise) + open items 5a and 18",
      "instanceNote": "kn50 IS in A552 view 04's placed keynote list, which is 118's own sheet — that is the primary evidence and sheets govern packages. ACCESSIBLE KEYS ONLY — repair CR-2 in packages/electrical.md §5.1.1 restricts kn50 to the 7 accessible keys (118, 217, 238, 317, 338, 417, 438) after it had wrongly been booked on all 115, so on floor 1 this is room 118 alone; do not punch the other 15 first-floor rooms for it, and note the DB still carries this outlet on room 104 (King Studio) at HIGH, which the drawings never placed. PACKAGE-VS-SHEET NUANCE, RECORDED: §5.1.1's table books the HIGH row to 217/317/417 (qty 3, off A554.1 view 08) and books 118 on a SEPARATE row at MEDIUM, reasoning that 'A551.md and A552.md do not transcribe a placed-keynote column, so placement is asserted by A554.1, not independently confirmed'. That reasoning is stale — A552.md DOES print view 04's placed keyed notes (3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51) and 50 is in it, so 118 IS independently confirmed on its own sheet. Two open items remain live on this keynote generally: open item 5a (is the outlet genuinely omitted from the 108 standard keys, or is A550/A553/A555 an extraction miss?) and open item 18 (two extractions of A556 disagree on whether it carries 50). Neither open item bears on 118. Only the OUTLET is in scope; the undercabinet fixture is BY OTHERS and must not be charged to the EC.",
      "verifyAtPunch": "Look under the upper cabinet / shelf on the accessible working wall: outlet present, yes or no — record it. If present, plug-test it live with correct polarity and ground, plate flat to the millwork, and confirm the undercabinet FIXTURE is absent or supplied by others (do not write the EC up for a missing fixture)."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Hardwired blackout roller shade — NO exposed wires at the head (kn49), on the Panel B 114 VA motorized-shade circuit",
      "where": "Window wall head, over the PTAC/window. GR-401 is the motorized (ADA) shade; A552 view 08 shows 6\" shade overrun each side.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A552 view 04 kn49 (placed, verbatim 'HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES' [sic]) · E400 Panel \"B\" motorized-shade circuit · E103 rows 4/5/8/9/11 (114 VA) · A550 kn4 (GR-400 manual / GR-401 motorized)",
      "instanceNote": "The shade fabric and hardware are FF&E (GR-401); only the hardwired connection and the no-exposed-wires requirement are electrical. The motorized-shade circuit exists ONLY on Panel B, i.e. only on the accessible keys — the other 15 first-floor rooms carry manual GR-400 shades and no shade circuit.",
      "verifyAtPunch": "Drive the shade fully down and fully up twice from its control and confirm it stops square at both ends with no fabric skew. Inspect the head: NO exposed wires anywhere (kn49), power terminated inside a box — a lamp cord or a plug-in transformer dangling at the head is the finding. Confirm the shade fabric overruns the window opening 6\" each side (A552 view 08). Kill the MOTORIZED SHADE breaker at Panel B and confirm the shade goes dead."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Switch controlling the mechanical (motorized) shade (kn35)",
      "where": "Not dimensioned on A552. If it is a wall switch it must sit inside the 15\"–48\" guest-control band on 118.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db-only",
      "src": "A550 keynote legend line 152 (kn35 'SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL') — legend printed on A552 but kn35 NOT in A552 view 04's placed list",
      "instanceNote": "DB-ONLY. The DB carries this at HIGH, but A552 view 04's placed keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 — kn35 is NOT in it, although kn35 is defined in the legend printed on A552 and is placed on the other accessible sheets. kn35 itself defers to the FFE manual, so the control may be an FF&E handheld rather than a wall switch. SETTLES IT: read A552 view 04 on the source PDF, or the FFE manual kn35 points to. Do not write up a missing wall switch until then.",
      "verifyAtPunch": "Record what actually controls the shade — a wall switch, or an FF&E handheld/remote — with a photo. If it is a wall switch, measure its centreline and record against the 15\"-48\" accessible band (A530 GN F). If it is a handheld, record where it is stored and confirm it is reachable within the band. Do NOT write up a missing wall switch: kn35 is not in A552 view 04's placed list and kn35's own text defers to the FFE manual."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Receptacle above for the microwave — mounted HORIZONTALLY, WHITE face plate (kn36)",
      "where": "Working wall above the microwave, concealed by the appliance per the room elevation.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db-only",
      "src": "A550 kn36 + elevs 05/09 and A555 views 04/04.1 (placed) — NOT in A552 view 04's placed list · A552 view 01 kn11 (range-top microwave affixed to wall, PLACED) · E103 accessible 700+300 VA split",
      "instanceNote": "DB-ONLY AND THE SHEETS TELL TWO STORIES. The DB carries kn36 on 118 at HIGH, but A552 view 04's placed keynote list does not include kn36 (A550 and A555 both do). Cutting the other way, A552 view 01 DOES place kn11 'RANGE TOP STYLE MICROWAVE AFFIXED TO WALL', which argues an outlet above it exists. Cutting back again, E103 gives accessible keys a 700 VA microwave/hood + 300 VA range-hood split consistent with a COUNTERTOP microwave (kn40), and the DB's own Appliance row for 118 is a countertop Danby DBMW1126BBS at FLAGGED (PH-GU-023). SETTLES IT: read A552 view 04 and elevation 05 on the source PDF plus the appliance transmittal. WHITE is the only device colour the drawings state anywhere in the set.",
      "verifyAtPunch": "Is there an outlet on the wall above the microwave — yes or no? Record it with a photo. If yes: mounted HORIZONTALLY, face plate WHITE (kn36 is the only place the set states a device colour), cord concealed behind the appliance, plug-tested live. Record separately whether the microwave itself is wall-affixed (kn11) or a countertop unit (kn40) — those two readings are what the sheet conflict turns on."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Convenience duplex receptacles throughout the room — tamper-resistant, 20 A, Hubbell or approved equal",
      "where": "Per A552 view 04's device-spacing string: 8'-1\", 7'-2\", 6'-5\", 3'-3\", 2'-10\", 1'-10 1/2\", 1'-10\", 1'-6\", 1'-4\", 1'-2\", 1'-1\", 10\"/10\", 10\"/1'-0\", 9\", 6\", 4\". Heights per the room elevations.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E400 (device layout, counts on PDF only) · E101 spec #18, #25, #14, GN #6/#10 · G400 det 02 · A552 view 04 · A530 GENERAL NOTES note D",
      "instanceNote": "COUNT IS NOT STATED ANYWHERE — qty 1 is the no-guessing placeholder, NOT a count. E400 and A552 view 04 are the only device layouts and their counts live on the source PDFs (PH-GU-015; packages/electrical.md open item 14, 'no takeoff attempted'). Somebody must pull the count off those PDFs before the walk or the walker has no baseline. HEIGHT IS ALSO OPEN — 12\" (A530–A533 note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 legend, G400 det 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). Record the as-built height; do not call 12\" or 18\" a defect until the EOR answers (C-03).",
      "verifyAtPunch": "Plug-test EVERY outlet in the room and bath with a three-light tester — correct polarity and ground on each, no open neutral, no reversed hot/neutral. Confirm tamper-resistant shutters and a 20 A rating on each device. Push TEST on the AFCI at Panel B and confirm the circuit actually goes dead, then reset. WRITE DOWN the total count found and the measured mounting height — there is no printed baseline for either, and your count is what establishes it."
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant rated board (A552 view 02; G402 GN8; E400 GN6).",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E101 Lighting Fixture Schedule row S21 (Cooper Halo SMD6R69SWH LED, verbatim) · E200 General Note 6 ('See E400 for typical guestroom layout') · E400 enlarged typical guestroom plan (fixtures shown, per-type counts on the PDF only) · A552 view 02 RCP (7'-3\" PT-07 bath lid) · G402 guestroom-bath GN8 / E400 GN6 (moisture-resistant rated ceiling board at bath)",
      "instanceNote": "Fixture IDENTITY is HIGH — the E101 row is verbatim. COUNT is NOT STATED: E101's per-type Qty column was not transcribed and A552 view 02's RCP shows ceiling fixtures graphically only (its transcribed keynotes are 31, 18, 19, 8, 4, 1). qty 1 is the placeholder. S21 is SURFACE mount and CANNOT satisfy the separate recessed wet-location shower fixture (kn18) — confirm it was not installed in its place. Every fixture is 'or approved equal' verified by architect/owner before install, and a substitution also requires a COMcheck re-run (E800/E801). CITATION CORRECTED: this line previously cited E201 as a source. E201 is the Lighting and Power SECOND Floor Plan; 118 is on floor 1. The first-floor lighting sheet is E200, and E200 draws no guestroom lighting at all — the guestroom wing is shaded with two callouts 'Refer to Enlarged Guestroom Plan (E-400)' and General Note 6 sends you to E400. The evidence survives; only the citation was wrong.",
      "verifyAtPunch": "Operate it from the bath switch — lights, no flicker, no hum. Canopy tight to the moisture-resistant ceiling board with no light leak or gap at the rim. Read the model off the label and record it against Cooper Halo SMD6R69SWH (or the architect-approved equal). COUNT the bath ceiling fixtures and write the number down — there is no printed baseline."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Recessed WET-LOCATION ceiling light at the shower, with shatter-proof lens (kn18) — no fixture mark, make or model exists anywhere in the set",
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF. A552 view 02 places kn18.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 02 kn18 (verbatim 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS') · E101 spec Note (1) NEC 550.14(D) · E400 GN #5 · G402 general note 5",
      "instanceNote": "FLAGGED ON TYPE, NOT EXISTENCE. kn18 is placed on 118's own RCP, but E101's 22-row Lighting Fixture Schedule contains NO recessed wet-location guestroom-bath type — S21 is the only guest-bath row and it is surface mount, so nothing on the schedule can satisfy kn18 (packages/electrical.md open item 3 — RFI to the EOR). WHAT IS ENFORCEABLE TODAY: a shatterproof lens (kn18 and G402 GN5 both print it, no disagreement) and a location listing — but THE SET GIVES TWO DIFFERENT LISTINGS AND BOTH ARE RECORDED. E101 spec Note (1) reads that a luminaire over a bathtub or shower must be enclosed, gasketed and WET-location listed per NEC 550.14(D); G402 guestroom-bath general note 5 reads 'ANY LIGHT FIXTURES OVER WET AREAS TO BE DAMP LOCATION RATED W/ SHATTERPROOF LENS'. WET is the more onerous of the two and E101's note is written for exactly this location, so a WET-listed fixture satisfies both — but a DAMP-listed fixture satisfies G402 and fails E101, and no sheet reconciles them. RECORD THE LISTING AS FOUND; if it reads DAMP, write it up as a sheet conflict against E101 note (1) vs G402 GN5, not as an installer error. WRITE DOWN the installed make/model — that observation is what closes the type RFI, since the drawings never name one.",
      "verifyAtPunch": "Fixture over the shower operates from the bath switch. Lens shatter-proof and gasketed, trim sealed to the ceiling board with no gap for steam. Read the UL listing on the label and RECORD it verbatim — WET or DAMP. The sheets disagree: E101 spec Note (1) requires WET-location listed per NEC 550.14(D), G402 bath GN5 requires DAMP-location rated. A WET listing clears both; a DAMP listing is a sheet conflict to log, not an installer write-up. WRITE DOWN the make and model you find: no sheet names one, and your observation is what closes the open RFI. Confirm the surface-mount S21 was not installed here in its place."
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "where": "Bath, on the vanity/mirror wall above the accessible vanity. A532 kn12 'VANITY MIRROR AND LIGHT FIXTURE'; blocking called out on A530 view 02i.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) · E400 · A532 kn12 on plan and elev 04 · A530 blocking view 02i",
      "instanceNote": "Fixture IDENTITY is HIGH; COUNT is never printed (kn12 is placed once on plan and once on the vanity elevation, which reads as one, but no sheet states it) — qty 1 is the placeholder. OPEN BUYOUT CONFLICT: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet — almost certainly ONE physical fixture carried in two packages (packages/electrical.md open item 4; concept_wiki LC-6). Make sure the FF&E punch list and this one do not both write it up.",
      "verifyAtPunch": "Read the model off the fixture and record it against Arkansas Lighting 3550V (or the architect-approved equal). Level and centred on the vanity/mirror; lamps operate from the bath switch; canopy tight to the wallcovering with no exposed fasteners or gap. Measure and record how many sconces are installed — no sheet states a count. Note it here so the FF&E punch list does not write the same fixture up again as GR-203."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Entry / closet / general room lighting fixture(s) — NO type, mark, make or model is named on ANY sheet",
      "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet. Not dimensioned on any transcribed view.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E200 General Note 6 ('See E400 for typical guestroom layout') and E200 plan callouts 'Refer to Enlarged Guestroom Plan (E-400)' (first-floor guestroom wing shaded, no fixtures drawn) · E400 (guestroom entry/closet/general lighting present, untyped) · A555 view 04 printed note 'CENTER OVER CLOSET' · E101 Lighting Fixture Schedule (no guestroom entry/closet/general row) · packages/electrical.md open item 2",
      "instanceNote": "The fixture is REAL — E400 shows guestroom entry/closet/general lighting and A555's own electrical plan prints 'CENTER OVER CLOSET' — but its TYPE IS NEVER NAMED anywhere, and E101's 22-row schedule carries only two guestroom rows (S21 bath, WS03 vanity). Count is also not stated; qty 1 is the placeholder. packages/electrical.md open item 2 — RFI to the EOR. Do NOT guess a type and do NOT write it up as missing. TWO CITATION CORRECTIONS ON THIS LINE. (1) E201 was cited as naming these fixtures; E201 is the SECOND floor lighting and power plan and 118 is on floor 1. The first-floor sheet is E200, which draws no guestroom lighting at all — the guestroom wing is shaded with two 'Refer to Enlarged Guestroom Plan (E-400)' callouts and General Note 6 sends you to E400. (2) G402 guestroom-bath general note 3 (ceiling fixture and fan switched separately) was parked on this line, where it does nothing — it belongs on the bath fan and bath switch lines, where it contradicts M201 EF-1 remark 3, and it has been moved there.",
      "verifyAtPunch": "Walk entry, kitchenette leg and closet: count the fixtures and write the number down, then read the make and model off each label and write those down too — no sheet names a type, so your record IS the answer to the open RFI. Operate each from its switch. Confirm the closet fixture is centred over the closet (A555 view 04). Do not write any of them up as missing or wrong."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel (kn25)",
      "where": "Working wall at the GR-307 accessible working-wall millwork back panel. Elevation note governs: 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 04 kn25 (placed) · A550 keynote legend line 145 · A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "instanceNote": "The ITEM is HIGH — kn25 is in A552 view 04's placed list. QUANTITY IS NOT STATED: the J symbol is a graphic on the plan and elevations, and A550's own extraction records that which device symbol sits at each dimensioned point is readable only by inspecting the PDF. qty 1 is the placeholder — count them off A552 view 04 and elevation 05 before the walk. What the J-box feeds is also not stated (candidates on the working wall: the GR-204 sconce at the wall hook, the TV, the desk) — record it.",
      "verifyAtPunch": "Run a straightedge across the millwork back panel — the device and cover plate must sit FLUSH with it, not proud and not recessed behind it (kn25). Confirm the device aligns on the soffit centreline per the elevation note 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'. Push on the box — it must be supported off wall blocking, not hanging on the millwork. Record how many J-boxes you find and WHAT each one feeds (test it live)."
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Wiring devices and cover plates generally — Hubbell or approved equal, 20 A, colour/style coordinated with the architect",
      "where": "Every device in the room and bath.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "E101 spec #14, #20, GN #2, GN #10 · A550 kn36 (WHITE plate at the microwave outlet) · G402 GN1 and E400 GN #2 (switch + GFCI may share one 4x4 box and one plate)",
      "instanceNote": "DB GAP — no row exists for devices/plates as a set, yet mismatched plates is the classic guestroom punch item. The ONLY device colour printed anywhere in the set is WHITE, and only at the microwave outlet (kn36); everywhere else E101 spec #14 says 'coordinated with architect' and E101 GN #2 says clarify the brand with the franchise/owner before ordering, with no colour, series or plate style named. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal — that submittal is what settles it.",
      "verifyAtPunch": "Lay one plate against another down the room, the bath and out to the corridor — one consistent colour and one series throughout; note any odd device or plate and photograph it. Plates flat, square and tight to the wall with no drywall gap showing and no paint bridging the plate edge. Ganged devices under a single plate, not two butted plates. Every device marked 20 A. Record the colour and series you find — there is no approved submittal to punch against yet, so your record establishes the baseline for the other 114 keys."
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "where": "Bath, toilet wall. A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall; A532 elevation 03 prints 19\" MAX and elevation 03i prints 17\" MIN at 118.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P104 row WC-3 (Champion Pro 211AA.104, 'Guestroom, Floor Outlet, ADA'; flush tank manual 1.28 GPF; seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover) and row WC-4 (Cadet Pro 215CA.104; same seat model number) · P104 rows WC-1 / WC-2 / WC-5 (seat AS 5901.1 elongated open-front less cover) · P401/P402 unit plans (both marks printed together, neither assigned) · G400 detail 07 TA-15/TA-16 ('17\"-19\" MAX. toilet seat; flush valve 17\"-18\"'), TA-4/TA-4.4 (33\"-38\" AFF) and the boxed note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' · G400 schedule title 'PRIVATE BATH & PUBLIC RESTROOM ACCESSORIES SCHEDULE' · A530/A532 keyed note 19 TOILET and keyed note 21 tank lever · A532 elevation 03 (19\" MAX) and 03i (17\" MIN) · G402 detail 01 and A532 elevations 02/05 (grab bar MIN 33\" / MAX 36\")",
      "instanceNote": "WHICH MARK GOES WHERE IS NEVER ASSIGNED — P401/P402 print 'WC-3 / WC-4' as a pair and no source says which room type gets which; P104's descriptions imply the ADA key gets WC-3 (Champion Pro) but no sheet states it (PH-GU-004). Record the model actually installed. SEAT HEIGHT IS STATED AND MUST BE MEASURED. An earlier draft of this line asserted in caps that NO sheet in the set states a guestroom water-closet seat height and instructed the walker not to write one down. That was wrong and it suppressed the single most-inspected TAS/ADA dimension on the only accessible key on this floor. G400 detail 07 prints it: TA-15 / TA-16 ACCESSIBLE TOILET (+ toilet seat) — '17\"-19\" MAX. toilet seat' — and the schedule those tags belong to is titled PRIVATE BATH & PUBLIC RESTROOM ACCESSORIES SCHEDULE, i.e. it is not public-only; the same sheet's detail 02 is already the source for this room's 3-way welcome switch, so G400 cannot be treated as silent on guestrooms. G400 det 07 also prints 'flush valve 17\"-18\"' — WC-3 and WC-4 are flush TANK fixtures, so that figure does not apply here; do not write it up. A532'S 17\" MIN / 19\" MAX ARE CARRIED BOTH WAYS AND NOT RESOLVED. Elevation 03 (toilet wall) prints 19\" MAX and elevation 03i prints 17\" MIN. A532.md's own summary groups those under 'toilet centreline / side clearances'; the identical 17/19 pair is the printed seat-height band on G400 det 07. NO SHEET STATES WHICH THEY ARE. Record the seat height and the side clearances as two separate measurements and let the EOR reconcile them — do not pick one reading. GRAB-BAR BAND IS ALSO CONTESTED, TWO SHEETS: A532 elevations 02/05 and G402 detail 01 print MIN 33\" / MAX 36\"; G400 detail 07 (TA-4 / TA-4.4) prints 33\"-38\" AFF. Record the measurement against both; do not pick a band. G400 det 07 adds 'NOTE: GRAB BAR HEIGHTS TO BE COORDINATED WITH FLUSH VALVE'. The grab bars themselves are HD-06 / HD-08 / HD-12 architectural accessories, not plumbing scope — measured here only because the walker is standing at the fixture. TWO SEPARATE RULES GOVERN THE FLUSH LEVER SIDE and both must be satisfied: A530/A532 keyed note 21 'LEVER REQUIRED ON THE SIDE OF TANK OPPOSITE INSIDE CORNER OF WALL' (118-specific placement) and G400 detail 07's boxed, building-wide note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' They normally agree; the punch record should show both were checked. SEAT MODEL — the descriptors matter: P104's WC-3 row prints the full string 'seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover'; the WC-4 row prints the same model number without repeating the descriptors. The public and employee fixtures WC-1 / WC-2 / WC-5 take a DIFFERENT seat — AS 5901.1 elongated OPEN-FRONT LESS COVER. A swap between the two is invisible from across the room.",
      "verifyAtPunch": "MEASURE TOP OF SEAT and record it against 17\"-19\" (G400 det 07, TA-15/TA-16). Separately measure and record the side clearances at A532's 17\" MIN / 19\" MAX dimension lines — the sheets do not say which of the two the 17/19 pair is, so record both. Measure the side-wall grab bar and record against BOTH printed bands (33\"-36\" per A532/G402, 33\"-38\" per G400 det 07). Fill and flush twice — full flush, clean refill, no run-on, no ghost fill; no rock at the base and no weep at the closet flange or the supply stop. Confirm the tank lever is BOTH on the side opposite the inside wall corner (kn 21) AND facing the open side of the bowl (G400 det 07). Read the seat underside and confirm it is the closed-front-WITH-cover AS 5257A.65C.020, not the AS 5901.1 open-front-less-cover public seat. Record the water-closet model actually installed (Champion Pro 211AA.104 vs Cadet Pro 215CA.104)."
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "where": "Bath, undermount in the ACCESSIBLE vanity top at 118 (A532 / A532.1 kn 6 accessible vanity unit, kn 8 clear area of sink/vanity). G402 details 04/05 dimension the accessible vanity: top 2'-10\" MAX, 2'-3\" MIN CLEAR knee height, 8\" MIN knee depth at the upper clear zone, 11\" MIN toe depth at the floor. Mirror bottom of reflective surface 3'-4\" (A532 elevs 04/05) and no higher than 40\" AFF over a lav (G402 GN12).",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "P104 rows L-3 and L-4 · P401/P402 unit plans mark L-2 · A532 / A532.1 kn 6 and kn 8",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN). P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order off the plan mark and the wrong lavatory arrives. The PRODUCT is HIGH (P104 vector text); only the mark is contested. The vanity casework itself is FF&E (GR-303 accessible vanity, defined in the legend but never actually placed on A532/A532.1 — PH-GU-007), not this line. THE ACCESSIBLE DIMENSIONS ARE INSPECTABLE AND ARE PRINTED, so they are on this line rather than left to the millwork punch: counter 2'-10\" MAX, knee 2'-3\" MIN CLEAR, 8\" MIN knee depth, 11\" MIN toe depth (G402 details 04 and 05), and the mirror's bottom of reflective surface at 3'-4\" (A532) / no higher than 40\" AFF (G402 GN12) — 3'-4\" and 40\" are the same number, so those two agree. The pipe wrap in the knee space is its own line below.",
      "verifyAtPunch": "Measure and record: top of counter against 2'-10\" MAX; clear knee height under the counter against 2'-3\" MIN; knee depth against 8\" MIN and toe depth against 11\" MIN (G402 det 04/05); bottom of the mirror's reflective surface against 3'-4\" / 40\" MAX. Bowl level and flush to the underside of the top with no chips; continuous silicone bead with no gaps at the corners. Fill the bowl, then drain it, then wipe the trap joint and both angle stops with tissue — dry tissue or it is a weep. Record which mark is printed on the fixture paperwork (L-2 vs L-3/L-4)."
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled \"less 3-hole escutcheon\"",
      "where": "Accessible vanity deck, 3-hole spread; vanity top 2'-10\" MAX AFF.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "P104 REMARKS on rows L-3 and L-4 (verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon')",
      "instanceNote": "Scheduled as trim on the P104 L-3 / L-4 rows; it carries no mark of its own. The product string is verbatim, so IDENTITY is HIGH. DECK-HOLE COUNT IS NOT A PASS/FAIL TEST — CORRECTED. An earlier draft of this line told the walker to count the deck holes and read '3 = as designed, 1 = the unapproved substitution'. No sheet states a deck-hole count for the guestroom vanity top. P104's phrase is 'less 3-hole escutcheon', which reads two ways — a 3-hole deck with the escutcheon omitted, OR a single-hole install with the 3-hole adapter plate omitted — and the sheet does not say which. RECORD the hole pattern and the faucet model; do not pass or fail the fixture on the hole count. What IS actionable is the model: if the faucet is a Moen (see the WATCH line below) it is not the scheduled product regardless of hole count. SETTLES IT: the approved plumbing-fixture submittal, or the countertop shop drawing. On 118 the accessible-control rules apply (A530 GN F / G402 note 11: 15\"-48\" AFF, 30\"x48\" clear floor, no tight grasping, pinching or twisting).",
      "verifyAtPunch": "Read the model off the faucet or its paperwork and record it against Delta 581LF-GPM-PP. Full handle travel, hot on the left, positive shut-off, no drip at the spout and nothing wet under the deck after 60 s of running. Confirm the aerator is the 1.0 GPM unit. Operate the handle with a closed fist — no tight grasping, pinching or twisting (A530 GN F). RECORD the deck hole pattern and whether an escutcheon is fitted; do not judge it — the sheet says 'less 3-hole escutcheon' and does not state the deck configuration."
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "WATCH — NOT-APPROVED substitution: American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 + Moen M·Dura 9417F12 / 9419F12 single-handle, single-hole, 1.2 gpm",
      "where": "n/a — carried so a walker who finds a single-hole Moen deck knows it is not the approved fixture.",
      "qty": 0,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) — superseded by nothing; the row of record stays P104 L-3/L-4",
      "instanceNote": "qty 0 — NOTHING on this row is approved for installation in any room. The fixture of record is P104: Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP. The American Standard sheet offers THREE models with none ticked; the Moen sheet offers TWO with neither ticked; there is no transmittal, no stamp and no completed 'To Be Specified' block. Under the precedence chain a catalogue page with no selection and no stamp is not a submittal, so it does not enter the chain and supersedes nothing. If it is ever ticked and stamped it changes the countertop cutout on 115 vanity tops (OPEN_ITEMS A3). THE TELL IS THE BRAND AND MODEL, NOT THE HOLE COUNT — no sheet states the deck-hole count for the guestroom vanity top, so a hole pattern on its own proves nothing; an American Standard Studio bowl or a Moen M-Dura faucet is the finding.",
      "verifyAtPunch": "Read the brand and model off the bowl and off the faucet. If you find an American Standard Studio undercounter bowl (0614.000 / 0614.300 / 0618.000) or a Moen M-Dura 9417F12 / 9419F12 — STOP, photograph the fixture, the faucet and the deck hole pattern, and log it as an unapproved substitution against P104 L-3/L-4. Do not accept it and do not sign the room off."
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-3",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Roll-in shower, guestroom ADA, marks SH-1 / SH-3 — Kohler Rely series, 30\"x60\" pan, CENTRE drain, NO threshold, Delta T24859 supply; roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, entry 1 1/2\" and 6 1/2\" MAX; STRAIGHT rod HD-5.1 and folding seat HD-14 on this side; CURBLESS SLAB DEPRESSION",
      "where": "Bath of 118. A552 plan 01 gives 9'-3\" clear at the bath and its bath bubble reads 01.1 / A-532 = PLAN - ROLL IN SHOWER, whose elevations are A532.1 views 01/02/03. Finish plan 03 tags T-02 'ROLL-IN SHOWER TILE'.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P401/P402 mark SH-1 · P104 row SH-3 (verbatim '30\"x60\" shower pan w/ center drain, no threshold; Delta T24859 supply') · A532 plan 01.1 (5'-0\" CLEAR x 2'-6\" MIN; seat depth 1'-3\" MIN / 1'-4\" MAX; entry 1 1/2\" and 6 1/2\" MAX) · A532.1 views 01/02/03 (HD-5.1 straight rod, HD-14 folding seat, grab bar MIN 33\" / MAX 36\") · A552 plan 01 kn 5 + kn 6 and finish plan T-02 · G402 detail 02 ACCESSIBLE SHOWER (TA 10 folding seat: seat top 2'-3\", 3\" MAX gap at wall, 1 1/2\" MAX at compartment edge, 'WHEN FOLDED SHALL EXTENDED MAX. 6\" FROM THE WALL' [typo as printed]) · G400 detail 07 TA-20.1 SHOWER SEAT AT ACCESSIBLE SHOWER ('17\"-19\" MAX.' seat)",
      "instanceNote": "MUTUALLY EXCLUSIVE with the BT-1 tub line below — only ONE gets built at 118 and the set does not say which. OPEN on all 7 accessible keys: conflicts.md A11 / B4.4 and coordination_issues C-01. POSITION B (roll-in): A552 plan 01 draws it with THREE independent agreeing callouts — kn 5 tempered-glass enclosure, kn 6 floor drain and finish-plan T-02 'ROLL-IN SHOWER TILE' — and 118 is the ONE key where the enlarged plan is internally consistent for a roll-in. COMPOUNDING: coordination_issues C-02 / PH-GU-016 — plumbing NEVER DREW a King Studio Acc. Mod. unit plan; P401/P402 carry seven views and none is the Mod., so which of views 02 or 04 governs 118 is not stated and 118's rough-in is unsourced on the plumbing side. Dual mark carry per B3.1: the plans print SH-1, P104 schedules SH-3, and P104's own SH-1 is the 36\"x36\" EMPLOYEE shower. Only Austin closes this — RECORDING WHICH CONFIGURATION WAS BUILT IS THE POINT OF THIS LINE. SEAT DIMENSIONS RESTORED, AND THE TWO SHEETS DISAGREE. An earlier draft put the folding seat on this line but gave the walker only a '6\" from the wall' projection check with no citation, and NO seat height at all. Both are printed: the 6\" is G402 detail 02, verbatim 'WHEN FOLDED SHALL EXTENDED MAX. 6\" FROM THE WALL' (typo as printed). The HEIGHT is printed TWICE AND NOT THE SAME NUMBER — G400 detail 07 TA-20.1 SHOWER SEAT AT ACCESSIBLE SHOWER gives '17\"-19\" MAX.', while G402 detail 02 TA 10 FOLDING SHOWER SEAT gives seat top 2'-3\" (27\") on the seat wall and a 3'-4\" MAX on the back wall. Record the measurement against BOTH and let the EOR/AOR reconcile; do not pick a band. Also printed and inspectable: seat depth 1'-3\" MIN / 1'-4\" MAX (A532 plan 01.1), 3\" MAX gap at the wall and 1 1/2\" MAX at the compartment edge (G402 det 02). Caveat recorded rather than resolved: G402's own flag says its detail 02 draws a seated TRANSFER-type shower, not a roll-in — so these are the printed accessible-shower numbers, not a verified roll-in detail. The seat itself is HD-14 / TA 10, an architectural accessory, not plumbing scope — measured here only because the walker is standing in the compartment.",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built — that photograph is the field evidence the open RFI is waiting on. If it is the roll-in: confirm a 30\"x60\" pan with a CENTRE drain and NO threshold; measure 5'-0\" clear x 2'-6\" MIN and measure the entry lip against 1-1/2\" and 6-1/2\" MAX; measure the grab bar against MIN 33\" / MAX 36\"; confirm the rod is the STRAIGHT HD-5.1 (not the bowed HD-05 that belongs to the tub). At the folding seat HD-14: confirm it is solid and takes weight, then MEASURE AND RECORD (a) top of seat against BOTH printed bands — 17\"-19\" MAX (G400 det 07 TA-20.1) and 2'-3\" seat top (G402 det 02 TA 10) — the sheets do not agree, so record the number against both and judge neither; (b) seat depth against 1'-3\" MIN / 1'-4\" MAX (A532 plan 01.1); (c) folded projection against MAX 6\" from the wall, plus the 3\" MAX gap at the wall and 1 1/2\" MAX at the compartment edge (G402 det 02). Flood the pan and hold water for 5 minutes — no ponding away from the drain, nothing escaping past the curbless transition, and a wheelchair-width roll across the transition without a lip."
    },
    {
      "category": "Plumbing",
      "mark": "BT-1",
      "label": "CONFIGURATION A (TUB) - Bathtub, guestroom ADA, mark BT-1 — American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; removable wall-mounted tub/shower seat (keyed note 7); tub rim 17\" MIN / 19\" MAX; BOWED shower rod HD-05; NO diverter and NO hand shower under this configuration",
      "where": "Bath of 118, tub wall. A532 plan 01 (PLAN - TUB) gives 5'-6 3/4\" and 5'-0\" CLEAR at the tub; grab-bar band MIN 33\" / MAX 36\"; shower controls MIN 8\" / MAX 10\" above the rim (elevation 05).",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P104 row BT-1 · A100 Guestroom Matrix :85 (118 = T) · G001 Guestroom Matrix :91 (118 = T) · A100 footer :99 / G001 footer :105 (5 tub / 2 shower provided) · G100.2 §1107 · A532 plan 01 + elevations 02/03/04/05 · A533 elevation 03i (tub-rim band 'MIN 17\" / MAX 19\"') · G402 detail 01 ACCESSIBLE TUB ELEVATIONS (tub rim '17\"-19\" A.F.F.' printed on both the head wall and the foot wall; tub depth 2'-0\"; clear floor 34\" CLEAR / 30\" MIN; TA 4 12\" grab bar at 3'-0\" [33\"-36\"] and 1'-0\" MIN from tub edge; TA 4.2 24\" grab bars, upper bar on the 48\" A.F.F. line, lower bar 8\"-10\" above the tub rim; shower head/rod 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.') · P401/P402 accessible plans 02/04/07",
      "instanceNote": "MUTUALLY EXCLUSIVE with the roll-in line above. POSITION A (tub): BOTH unit matrices mark 118 'T' — A100 `King Studio ACC MOD, CD` 1st = 1 T and G001's same row = T — and both footers plus G100.2 §1107 provide 5 tub + 2 roll-in across the 7 accessible keys, with P401/P402's accessible plans generally showing a tub. conflicts.md A11 verbatim: 'Do not order the 438 bath package off either matrix.' Neither position is adopted here; both are emitted so neither is silently dropped. Under Config A the trim set changes: HD-05 BOWED shower rod (not the straight HD-5.1), NO diverter and NO hand shower — but see the hand-shower line, which A533 places on a TUB elevation for a different accessible type, so record the hand shower present/absent even under Config A. NOTE THE HISTORY: this conflict has been silently closed by a package twice already, both times the same wrong way. TUB-RIM CITATION SUPPLIED — CORRECTED. An earlier draft printed 'tub rim 17\" MIN / 19\" MAX' on this line while citing no sheet that prints it, on a file that elsewhere warns loudly that A532's 17\"/19\" pair sits on the TOILET wall. The figure is right and it is printed twice: G402 detail 01 gives tub rim '17\"-19\" A.F.F.' on both the head wall and the foot wall, and A533 elevation 03i prints the tub-rim band 'MIN 17\" / MAX 19\"'. Both are now cited. A100'S OWN MATRIX CONTRADICTS ITSELF ON THIS EXACT QUESTION, AND IT WEAKENS POSITION A — recorded, not resolved: the row 'King Studio ACC MOD, CD' reads 1 T for floor 1, but A100's King Sub-Total (T / S) row for floor 1 reads 0 / 8, i.e. zero tubs on floor 1 across all eight King keys. Three separate floor-1 King rows show T (King Studio CD, King Studio HI, King Studio ACC MOD CD) against a sub-total of 0. That is arithmetic on printed cells, not a reading of intent — but it means the single strongest piece of evidence for a tub at 118 is contradicted on its own schedule. Add it to the same MWT CA RFI; do not treat the row as settled.",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built. If it is the tub: read the model and confirm an American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; MEASURE the rim and record against 17\" MIN / 19\" MAX (G402 det 01, A533 elev 03i) and record the tub depth against 2'-0\"; measure the grab bars and record against MIN 33\" / MAX 36\" (A532 elevs 02/05) AND against G402 det 01's tub set — 12\" head-wall bar at 3'-0\" and 1'-0\" MIN off the tub edge, 24\" back-wall UPPER bar on the 48\" A.F.F. line, LOWER bar 8\"-10\" above the rim — the two sheets do not give one band, so record the numbers and judge none; measure the shower controls against MIN 8\" / MAX 10\" above the rim (A532 elevation 05); measure the shower head and record it against 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' (G402 det 01); confirm the removable tub/shower seat is present, wall-mounted and takes weight; confirm the rod is the BOWED HD-05 (not the straight HD-5.1) and record whether a diverter and a hand shower are present — A532's tub elevations show neither, A533's tub elevation shows both. Fill to the overflow and drain — overflow does not leak behind the wall, the stopper holds, and the tub does not flex or creak underfoot."
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "where": "Shower/tub wall. kn 9 is placed on A532 plan 01 (tub) and plan 01.1 (roll-in) and on the elevations; A532.1 view 01i carries the shower-head blocking on the roll-in end wall.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A530–A533 BATHROOM KEYED NOTE 9 · A532 plan 01 / plan 01.1 and elevation 05 · A532.1 views 01 / 01i · P104 REMARKS on SH-3 / SH-4 (Delta T24859) · G402 detail 01 ACCESSIBLE TUB, back wall (verbatim 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.')",
      "instanceNote": "Do NOT put a GPM number on the punch sheet for the guestroom head — P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure. WRONG-SHEET CITATION REMOVED — CORRECTED. An earlier draft located this head by 'A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\" on this wall'. A530 is the STANDARD guest bath (its title block reads King Std., Std. Conn., QQ Std., Std. Conn., QQ Wide & QQ Ext.) — 118 is a King Studio Acc. Mod. and its bath is drawn on A532 / A532.1. Those elevation-05 dimensions are another room type's wall and are struck. A530 still governs this line through its SHARED keyed-note legend (kn 9), which is reprinted identically on A532/A532.1/A533 — that citation stands. HEIGHT IS PRINTED ONLY FOR THE TUB CONFIGURATION: G402 detail 01 gives 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' for the accessible tub. Neither A532.1 nor any other sheet prints a shower-head height for the roll-in configuration — A532.1 view 01i shows blocking for the head with no labelled AFF. Downgraded to MEDIUM for that reason: the fixture is certain, the mounting height is stated for one of the two live configurations only. SETTLES IT: the same MWT CA RFI that closes the tub-vs-roll-in question, plus the M-EOR/AOR giving a roll-in head height.",
      "verifyAtPunch": "Secure to the arm with no wobble, escutcheon tight to SS-01. Run it 60 s: even spray with no blocked or cross-firing jets, and nothing weeping at the arm penetration or running down the surround. Swivel it through its full range and confirm it holds position. MEASURE the head height and WRITE THE NUMBER DOWN: if a tub was built, record it against 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' (G402 det 01); if the roll-in was built, record the number bare — no sheet prints a height for that configuration, so your measurement is the record. Do NOT record a GPM figure against 2.5 — that number is printed on P104's SH-1 EMPLOYEE shower row, not on the guestroom rows."
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "where": "Shower/tub control wall. On 118 A532.1 view 02 prints MAX 6\" at the control location and A532 elevation 05 prints the shower-control band MIN 8\" / MAX 10\" above the rim.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE') · A532 elevation 02 (tub configuration) · A532.1 view 02 (roll-in configuration, MAX 6\" at the control location) · A532 elevation 05 (shower controls MIN 8\" / MAX 10\" above the tub rim) · A533 elevation 04 · P104 rows SH-3 / SH-4 REMARKS ('Delta T24859 supply' only) — NOT P104 row SH-1, which is the 36\"x36\" employee shower carrying R22000-WS and 2.5 GPM",
      "instanceNote": "THE SINGLE MOST IMPORTANT OPERATING TEST IN THE BATHROOM — it is the anti-scald device. Guestroom HWS is distributed at 120 F (P202/P305) and there is NO guestroom thermostatic mixing valve scheduled (P301/P305's less-than-110 F TMV note is scoped to PUBLIC lavatories and hand sinks), so this valve is the only temperature protection at the shower. On 118 the control heights ARE dimensioned and are pass/fail on an accessibility walk. MODEL CLAIM REMOVED — CORRECTED. This line previously read 'Delta T24859 / R22000-WS family'. R22000-WS is printed on P104's SH-1 row ONLY, and SH-1 is the 36\"x36\" EMPLOYEE shower ('Supply Delta T24859 / R22000-WS / U4993-PK / RP70175 / 51600 / 59434-18-PK, 2.5 GPM'). The guestroom rows SH-3 and SH-4 read only 'Delta T24859 supply' — no valve trim model, no cartridge model. This is the same wrong-row import the shower-head line already refuses for SH-1's 2.5 GPM. The REQUIREMENT (pressure-balancing / anti-scald, on/off per kn 14) stays HIGH; the model does not come with it. RECORD the valve and cartridge actually installed.",
      "verifyAtPunch": "Run the shower at a comfortable mixed setting, then flush the water closet in the same room and hold it — the shower temperature must not spike or drop. Repeat with the lavatory run full hot. Confirm full valve travel with a positive OFF and no drip at the spindle after shut-off. Measure the control height and record it against the printed band (MAX 6\" at the control location per A532.1 view 02; MIN 8\" / MAX 10\" above the rim per A532 elevation 05, tub configuration). Read and WRITE DOWN the valve and cartridge model actually installed — the guestroom rows name none."
    },
    {
      "category": "Plumbing",
      "mark": "kn 10",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Shower diverter valve (kn 10) — applies only if the roll-in was built",
      "where": "Roll-in shower control wall at 118, alongside the pressure-balancing valve. Tagged on A532 elevation 02 and A532.1 views 01 and 02.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A532 elevation 02 · A532.1 views 01 and 02 · A530 BATHROOM KEYED NOTE 10",
      "instanceNote": "CONFIG-B-ONLY — this line exists only if the roll-in shower is what got built at 118; if a tub was built it does not apply. Same open conflicts.md A11 / coordination_issues C-01 question as the two bathing-fixture lines. ZERO in the 15 standard first-floor rooms — A530's standard-bath elevations tag kn 9 and kn 14 only, no diverter. Carried, not resolved; settled by the same MWT CA RFI.",
      "verifyAtPunch": "Only if the roll-in was built. Move the diverter through its full travel: it must move positively between the fixed head and the hand shower and HOLD there under full flow without creeping back. With it set to the hand shower, confirm the fixed head STOPS completely — any dribble from the head is cross-flow and is the finding. Measure the diverter height and record it with the other controls."
    },
    {
      "category": "Plumbing",
      "mark": "kn 11",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Hand shower and side bar (keyed note 11) — the handset's on/off control MUST be NON-POSITIVE shut-off; hose MIN 59\" long and slide-bar top 4'-0 1/2\" MAX (G402 det 02)",
      "where": "Roll-in shower wall at 118 on a slide bar. A532.1 view 02 prints 3'-6\", 2'-10\", 2'-8\", 1'-5\", 1'-3\", 1'-0\" and MAX 6\" at the control zone; grab-bar band MIN 33\" / MAX 36\". Also carried on view 03, the folding-seat wall.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A532.1 views 02 and 03 keyed note 11 · A530 BATHROOM KEYED NOTE 11 (verbatim: 'HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.') · G402 detail 02 ACCESSIBLE SHOWER, 'BACK' wall (verbatim 'SHOWER HOSE TO BE MIN. 59\" LONG'; slide-bar top 4'-0 1/2\" MAX; controls in the hatched zone 2'-3\" MAX / 1'-4\" MIN off the seat wall) · A533 view 04 keyed note 11 (a TUB elevation, on a different room type — see note)",
      "instanceNote": "CONFIG-B ON 118'S OWN SHEETS, BUT NOT CLEANLY. On 118's bath sheets kn 11 is placed ONLY on the roll-in elevations (A532.1 views 02 and 03); A532's tub elevations 02/03/04/05 do NOT carry it. Cutting the other way, A533 view 04 — a TUB elevation — DOES carry kn 11, but A533 is the King One Bedroom Accessible bath, a different room type, so that is cross-type inference, not a ruling for 118. A previous draft asserted in the label that A533's tub elevation makes kn 11 apply 'under EITHER configuration' while its own note and punch step said CONFIG-B-ONLY — three fields, two incompatible rulings. Corrected: carried as Config B per 118's own sheets, with the tub case RECORDED not judged. Same open A11 / C-01 question — zero in the 15 standard first-floor rooms. THE 'NON-POSITIVE SHUT OFF' WORDING IS THE PART THAT GETS MISSED: the handset's on/off must NOT be a positive shut-off, so the valve upstream still governs. A hand shower supplied with a positive shut-off trigger is the WRONG unit even though it looks right on the wall. SUPPRESSED DIMENSIONS RESTORED: G402 detail 02 prints 'SHOWER HOSE TO BE MIN. 59\" LONG' and a slide-bar top at 4'-0 1/2\" MAX for the accessible guestroom shower, and G402 itself is scoped to the 7 accessible keys. Note G402's own flag that its detail 02 draws a seated TRANSFER-type shower, not a roll-in — so record the numbers, do not fail the fixture on them alone.",
      "verifyAtPunch": "If the roll-in was built: slide the handset the full length of the bar and confirm it locks at any height and does not slip under the weight of the hose; push and pull on the bar — solid to blocking, no movement. MEASURE and record the hose length against MIN 59\" and the top of the slide bar against 4'-0 1/2\" MAX (G402 det 02). CRITICAL: operate the handset's OWN on/off control and confirm it does NOT fully shut off flow (A530 kn 11 requires NON-POSITIVE shut-off). A handset that shuts flow off dead is the wrong unit even though it looks right on the wall — photograph it and log the model. Confirm the hose reaches the seat position. IF A TUB WAS BUILT INSTEAD: still record present or absent with a photo — A532's tub elevations omit kn 11 but A533's tub elevation carries it, so an absence here is evidence for the open RFI, not yet a defect."
    },
    {
      "category": "Plumbing",
      "mark": "kn 5",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Shower enclosure with tempered-glass door (kn 5) — GLASS SUB scope, not plumbing",
      "where": "Roll-in shower opening at 118. kn 5 is placed on A552 plan 01; A530 kn 27 additionally requires door-stop hardware at the shower glass.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 plan 01 kn 5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR') · A530 kn 27 (door-stop hardware)",
      "instanceNote": "CONFIG-B-ONLY, and UNIQUE TO 118 among the accessible sheets — A551, A554 and A556 tag neither kn 5 nor T-02. TRADE: this is the GLASS SUB's scope, listed here only because the walker tests it on the same pass — do NOT bill it to Larry's Plumbing. LIVE CONTRADICTION ON A552 ITSELF (A552 flag 3): the finish plan calls the shower floor T-02 'ROLL-IN SHOWER TILE' while the architectural plan tags the SAME fixture kn 5 'SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR' — a curbless roll-in and a glass-door enclosure are not the same detail. Reproduce what is actually installed; do not reconcile it in the field.",
      "verifyAtPunch": "Only if the roll-in was built. Panels move through their full travel without binding; check plumb and parallel with a level at both jambs. Find and photograph the tempered stamp on the glass. Run water at the door for two minutes and confirm nothing escapes at the jambs, track or sill. Confirm the door-stop hardware required by A530 kn 27 is fitted so the back-of-door hardware cannot strike the glass when fully ajar. Bill this to the glass sub, not to Larry's Plumbing."
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "where": "Bath floor at/near the shower. On 118 keynote 6 'FLOOR DRAIN' is drawn TWICE on A552 — on architectural plan 01 and again on finish plan 03.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A552 plan 01 kn 6 and finish plan 03 kn 6 · A530 kn 20 · P402 ('floor drain in accessible units') · P301 general note (FD 2\")",
      "instanceNote": "PRESENCE ON 118 IS STRONG — kn 6 is drawn twice on A552 and P402 places the FD in accessible units, so 118 gets one under either reading of the P402-vs-A530 split. What keeps this MEDIUM is the PRODUCT: the guestroom floor drain has NO MARK and NO SCHEDULED PRODUCT — P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. SETTLES IT: the FD submittal naming the guestroom product.",
      "verifyAtPunch": "Strainer secure and flush with the tile, not proud and not dished — run a straightedge across it. Pour a cup of water at each corner of the bath floor in turn and watch each reach the drain; nothing may pond. Confirm the floor slope does not exceed 1:48 in any direction (G402 bath GN4). Pour water into the drain and confirm the trap holds a seal. RECORD the make, model and strainer finish you find — no guestroom floor drain is scheduled anywhere in P104 (FD-1/FD-2/FD-3 are Mech/Laundry, Unfinished and Funnel), so your record is the product answer."
    },
    {
      "category": "Plumbing",
      "mark": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain — the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "where": "At the guest-bath floor drain. The primer valve body is concealed; P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers', repeated P302–P310) · P501 detail 12 · P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) · P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V)",
      "instanceNote": "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM — P102 lists Sioux Chief 695 Series; P104's TP-1 is a PPP SMP-500-115V scoped to a 6\" SUMP PUMP STANDPIPE, not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned here. The device body is concealed but it is verified at the visible drain (the trap seal holding), which is why the line is IN. SETTLES IT: the trap-primer submittal naming the guestroom product, plus confirmation of where the accessible primer location is.",
      "verifyAtPunch": "Lift the strainer and look into the drain body: is a trap guard fitted, yes or no? Record it. Pour water in, then confirm the seal holds. Ask housekeeping to leave the room unused and re-check on the next pass for a dry trap or sewer odour — a dry trap on the second pass is the finding. If a primer line is visible, trace it and record whether its valve is reachable (P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018)."
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "where": "Guestroom wet wall / plumbing stack. WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION — see note.",
      "qty": 3,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "P401 Domestic Water Typical Unit (GV at each of the three riser take-offs) · P502 detail 3 Shut-Off Valve Installation Detail · P101 general note 9 and general note 15 · M101 GN7",
      "instanceNote": "qty 3 = one each at CWS, HWS and HWR per P401; the DB carries them as three separate rows, merged here because the walker opens one panel and checks all three. RULING NEEDED ON REACHABILITY: P502 detail 3 draws the panel IN A SUSPENDED CEILING, and NO guestroom ceiling on 118 is suspended — A552 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). No access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it, A425 details 09 and 11, CANNOT be cited — A425.md marks that text unverified, verbatim 'Do not quote any of it.' VALVE TYPE ALSO CONTESTED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal, 'located accessibly'. Both readings carried, neither reconciled.",
      "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (guestroom ceiling / bath ceiling / corridor outside the door) with a photo. Open it and cycle all three valves — CWS, HWS and HWR — fully closed and fully open, confirming each actually stops flow at the fixture it serves; no weep at any stem afterwards. RECORD whether the valves are GATE (P401 / P502 det 3) or BALL (P101 GN15) — both are drawn and the sheets do not agree. Confirm a union at each. If there is NO panel anywhere, write that up as the finding."
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting, 1-1/2\" vent up, Type M copper, to the 4\" condensate main",
      "where": "At the PTAC on the window wall, running down the wall (M501 det.9). Where the air-gap fitting physically lands is NOT stated by any sheet.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting') · P501 detail 13 · M401 KN2 · M501 det.9 · P102 material schedule",
      "instanceNote": "IN SCOPE because the sheets themselves use the word 'VISIBLE' and M501 runs the drain DOWN THE WALL, so the run and the drip are checkable in the finished room. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior — no sheet places it. TRADE SEAM TO NAME BEFORE THE WALK: PTAC condensate is PLUMBING (Larry's) per M401 KN2 and M501 det.9 while the PTAC itself is HVAC (Iceberg) — M401.md records this as a frequent interface gap, so expect it to be nobody's until you name it. Sheet typo: P301 sends you to 'P502' for the condensate detail; it is on P501 detail 13.",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate (15-20 min on a warm day), then look: no standing water in the base pan, no drip inside the room, no stain at the sleeve, wall, carpet edge or the ST-01 stool. Trace the visible 1\" drain down the wall and confirm the 1\" air-gap fitting is present, open and not taped, painted or packed shut; RECORD where the air-gap fitting physically lands (in the room / in the chase / at the exterior) — no sheet places it. Confirm the visible piping is copper, not PVC glued into a copper run. Name the trade before you walk: condensate is plumbing (M401 KN2, M501 det.9), the PTAC is HVAC."
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — NO product scheduled in P104; procured per S4: American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
      "where": "Entry / kitchenette leg if provided — A552 gives the kitchenette leg 7'-10 1/2\" CLEAR. A552 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P401 and P402 (mark SK-3 / SK-4, 'in the suite/extended units') · P104 (schedules NO product for either mark) · P201 riser #P2 (an SK on a guestroom stack) · S4 product data",
      "instanceNote": "PLACEMENT GENUINELY UNKNOWN (PH-GU-003). P401/P402 restrict SK-3/SK-4 to 'the suite/extended units' and assign it to NONE of their seven unit plans; P104 schedules no product for either mark. Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 while the 'every Home2 key is a suite' reading gives all 16 — the sheets support both and settle neither. P201 riser #P2 does carry an SK on a guestroom stack, proving one exists somewhere. qty 1 is the placeholder; RECORD PRESENT / ABSENT. Also: the S4 file titled 'Moen Kitchenette Faucet' is on its own product sheet a 'Two-Handle LAVATORY Faucet', 8\" widespread 3-HOLE, which will not drop into a single-hole kitchenette deck. An RFI to the MEP EOR is already open — do not raise a second.",
      "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg — that answer alone closes half the open question. If present: undermount clips tight with no sag along the front edge, bottom grid fitted, faucet hot-left with full travel and no drip. Fill the bowl and drain it, then wipe the trap and both stops with tissue — dry or it is a weep. Confirm the dishwasher (902) drain is connected and there is a high loop or air gap. RECORD the faucet make, model and the deck hole pattern: the S4 file titled 'Moen Kitchenette Faucet' is on its own product sheet an 8\" widespread 3-HOLE LAVATORY faucet, which will not drop into a single-hole kitchenette deck — if that is what arrived, photograph it. Do not raise a second RFI; one is already open."
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "P-trap cover and supply-line wrap at the ACCESSIBLE lavatory — G400 det 06: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER'; G402 det 05: 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES'; TA 24 / TA 25 P-trap covers",
      "where": "In the knee space under the accessible lavatory at 118 (A532/A532.1 kn 8, 'CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE').",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "G400 detail 06 (ACCESSIBLE SINK front view: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER') · G400 and G402 TA schedule rows TA 24 (P-TRAP COVER AT BUILT IN VANITIES) and TA 25 (P-TRAP COVER AT WALL HUNG SINKS) — identical 40-row schedule printed on both sheets · G402 detail 05 (verbatim leader 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES') and detail 04 (section, PIPE WRAP callout, 2'-3\" MIN CLEAR knee, 8\" MIN knee depth, 11\" MIN toe depth) · A532 / A532.1 kn 8 (clear area of sink/vanity must be accessible) · coordination_issues C-09 [note: C-09's 'one sheet only' finding is stale — G400 was not in its search list]",
      "instanceNote": "DB GAP — no row exists for this on 118, and ROOM 118 IS THE ONLY FLOOR-1 KEY IT APPLIES TO. CORRECTED — 'EXACTLY ONE SHEET' WAS WRONG. An earlier draft asserted the requirement 'appears on G402 and on no other sheet in the set' after a search returned zero hits. That search was inherited from coordination_issues C-09, whose own search list (A532, A532.1, A533, A551, A552, A554, A556, ID-5.12, ID-5.13, P104, P401, P402) does not include G400 — and G400 carries it twice: detail 06 (ACCESSIBLE SINK, front view) prints verbatim 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER', and G400 prints the SAME 40-row TA accessory schedule as G402, including TA 24 P-TRAP COVER AT BUILT IN VANITIES and TA 25 P-TRAP COVER AT WALL HUNG SINKS. So: TWO GENERAL SHEETS REQUIRE IT, AND NO DISCIPLINE SHEET PICKS UP THE SCOPE. That is still the finding — it is in nobody's package — but the reason is scope assignment, not a lone orphan note. DETAIL NUMBERS CORRECTED TOO: on G402 the verbatim leader 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES' is on detail 05 (the accessible-vanity plan + front elevation); detail 04 is the section, which carries the 'PIPE WRAP' callout on the P-trap and supplies. Cheap item that fails a TAS/ADA walk on 7 keys after the vanities are set. SETTLES IT: Austin assigning the scope — architectural millwork, plumbing trim or FF&E — before the accessible vanities are ordered. Related and on the same sheet: the accessible vanity is the same 5'-8\"x2'-10\" footprint as the typical one BUT HAS NO DRAWER BAND, so the typical casegood must not be ordered for the accessible keys.",
      "verifyAtPunch": "Reach into the knee space under the lavatory the way a seated guest would: the P-trap must be wrapped or covered and BOTH supply lines insulated so nothing hot or abrasive can be touched. Run the tap hot for 60 s and then put the back of your hand on each covered line — you must not feel heat through the wrap. Confirm nothing sharp or unfinished projects into the clear area. Bare pipes, or wrap on the drain only, is a write-up."
    },
    {
      "category": "Fire Protection",
      "mark": "◉ VK430 — ASSUMED, FP-1 was NOT read for room 118",
      "label": "Guest-room sprinkler heads — expected Viking 'VK430 7/16 FR 155 C PD' on drop, K=4.3, 1/2\" thread. COUNT NOT VERIFIED FOR 118 — COUNT THEM.",
      "where": "Guest-room ceilings — A552 view 02 gives two ceiling planes, 8'-3 3/8\" main room and 7'-3\" entry/bath, both PT-07. FP-1's verified rooms show branches at elev 12-8 and 10-8 with drop tag 'Drop 0-3', which tracks those two planes.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC SCR-G-2398977, reviewed Rodney Jackson 03-26-2025, stamped CITY OF EAGLE PASS FIRE DEPARTMENT) — head schedule row ◉, 62 first floor / 437 all floors · A120–A123 General Note I · A530 General Note B · FA-0",
      "instanceNote": "DB GAP, AND THIS IS THE ANSWER TO THE '36'. The DB carries 36 sprinkler rows across the 16 first-floor rooms = 12 rooms x 3 heads, with ZERO rows on 101, 103, 116 and 118 — room 104 carries three ('head 1 of 3 / 2 of 3 / 3 of 3'), room 118 carries none. That is NOT a per-room-type count variation: FP-1 was read head-by-head on rooms 107 and 108 ONLY (placeholder PH-GU-001). PRESENCE IS NOT IN DOUBT — FP-1's building note types every guestroom light hazard and states 'THERE ARE NO CONCEALED SPACES IN THIS BUILDING', and FA-0 prints 'THIS IS A FULLY SPRINKLERED BUILDING.' qty 1 is the no-guessing placeholder, NOT an expected count — do NOT print 3 for 118: it is the Acc. Mod., a materially different footprint (17'-6\" x 18'-11\", 18'-3 1/2\" clear per A552) from the rooms that were read. Arithmetic consistency only, not proof: 62 first-floor heads less 16 keys x 3 = 48 leaves 14 for corridor and BOH. SECOND OPEN QUESTION ON THE SAME HEADS: concealed (flush cover plate) vs semi-recessed (escutcheon with visible deflector) is unresolved — A120–A123 General Note I requires semi-recessed everywhere outside public areas, which includes every guest room, while packages/fire-appliance.md reads FP-1's 'PD' suffix as concealed pendent (that is a reading, not a printed word). Registered as FS-3; two different looks and two different buys. No cover-plate or escutcheon FINISH is stated anywhere in the set, and the '155' sits inside the model string with no temperature column on FP-1 — do not put a temperature rating or a finish on a purchase document off this row. TO CLOSE THE COUNT: read the FP-1 room region for 118 at 700–800 dpi the same way 107 and 108 were read — a document-reading task, not an RFI.",
      "verifyAtPunch": "COUNT the heads in the room and write the number down — leave the printed quantity blank; there is no verified count for 118. For each head record: flush cover plate (concealed) or escutcheon with a visible deflector (semi-recessed), and the finish. Confirm NO paint, texture or drywall mud on any cover plate, deflector or fusible element — scrape-test nothing, photograph anything suspect. Confirm no head is struck, bent or weeping and that nothing (FF&E, drapery track, the ceiling divider) sits inside its clearance. Read the model off the head or plate where legible and record it against 'VK430 7/16 FR 155 C PD'; do not carry a temperature rating or finish onto a purchase document off this row."
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Sprinkler head in the guest BATHROOM — none drawn (observation, not a ruling)",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 (A552 view 02).",
      "qty": 0,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FP-1 room regions 107 and 108 read at 700–800 dpi — no head drawn in either bathroom; 118's bath NOT read · A530 General Note B · conflicts.md B5.3",
      "instanceNote": "qty 0 is an OBSERVATION ON TWO OTHER ROOMS, not a ruling for 118. No head is drawn in the bath of either room FP-1 was read for (107 Queen-Queen, 108 King Studio) — and 118's bath was NEVER read, and it is the ACCESSIBLE bath (A532 / A532.1), a different layout from both. A530 General Note B reads 'SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY', and the governing standard is itself OPEN (conflicts.md B5.3: FP-1 designs to NFPA 13-2021, G100 checks NFPA 13-07 with 13R unchecked and BOTH 'Partial' and 'Yes' ticked, G002 note 8 says NFPA 13 flat, the project's working context says 13R) — and the small-bathroom head-omission allowance rides on that standard. Write 'no head drawn', NOT 'no head required'.",
      "verifyAtPunch": "Look up in the bath and record 'head present' or 'no head drawn and none found'. If a head IS installed: photograph it, read the model off the plate, and flag it — it is not on FP-1 as read, so it belongs on the as-built and in the hydraulic record. Write 'no head drawn', NOT 'no head required' — the governing standard is itself open. Remove nothing and cap nothing."
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "where": "Guest-room ceiling near the entry / sleeping boundary; A552 view 04 draws the SD. NOT in the bath and not in the entry/kitchenette leg.",
      "qty": 1,
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB — SYSTEM SENSOR B200S-LF-WH smoke det. LF sounder base + SILENT KNIGHT SKPHOTOW addr. photo. smoke det., qty 121 / 121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) · FA-1 audibility chart (sleeping rooms: ambient 35 dBA, design 75 dBA, low frequency, visual required) · E500 FA Note 17 (verbatim: 'Audible notification appliances 15 dBA above average ambient sound level') · E500 FA Note 10 (FA JBs and cover plates painted red) · FA-2 first-floor plan · A552 view 04 · A550 POWER & SIGNAL LEGEND (SD)",
      "instanceNote": "FA-1 schedules 121 heads and 121 low-frequency bases, which reconciles exactly to 115 keys plus the 6 second detectors in the one-bedroom suites — there are NO one-bedroom suites on floor 1, so 118 is a flat 1 with no exception. THE LOW-FREQUENCY BASE IS THE AUDIBLE APPLIANCE FOR A SLEEPING ROOM — a corridor horn does not satisfy it. FA-1's audibility chart gives sleeping rooms ambient 35 dBA, design 75 dBA, low frequency, visual required. DERIVATION CORRECTED: an earlier draft wrote 'E500 FA Note 17's 50 dBA criterion' as though 50 were printed. It is not. E500 FA Note 17 states verbatim 'Audible notification appliances 15 dBA above average ambient sound level.' Against FA-1's 35 dBA sleeping-room ambient that computes to 50 dBA — which is LESS onerous than FA-1's own 75 dBA design figure, so TEST TO 75. The 50 is arithmetic, not sheet text. E500 FA Note 10 requires FA junction boxes and cover plates on the emergency system to be PAINTED RED, so any exposed FA box in the finished room is red or it is a punch item.",
      "verifyAtPunch": "Put the system in test. Confirm the head alarms and the LOW-FREQUENCY base sounds IN THE ROOM; take a sound reading at the pillow position and record it against FA-1's 75 dBA design figure (not against the 50 dBA that E500 note 17 computes to — 75 is the more onerous and is what FA-1 designs). Confirm the FACP annunciates room 118, and read back and record BOTH the SLC address (L#-D-##) and the NAC circuit (PS#-#-#). Confirm any exposed FA box or cover plate in the room is painted RED (E500 FA note 10)."
    },
    {
      "category": "Fire Protection",
      "mark": "H",
      "label": "Fire horn (kn16 — 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'; 118 is NOT a communication-features room, so this reads as a HORN). If a ceiling horn/strobe IS present, the FA-1 ceiling product is System Sensor PC2WLED",
      "where": "Guest-room ceiling or wall beside the smoke detector — A550 view 04 draws the (H) 10\" from the SD. Mounting contested: E101 legend 6'-8\" AFF vs FA-1's ceiling-mounted 4\"x4\"x1.5\" units.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "A552 view 04 kn16 (PLACED) · A550 keynote legend kn16 verbatim · A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' · FA-1 row (X)(triangle) SYSTEM SENSOR PC2WLED, HORN STROBE, CEILING, qty 14, 'LOCATE ON CEILING, 4\"x4\"x1.5\"' · E101 symbol legend (combination horn/strobe 6'-8\" AFF — conflicts with FA-1's ceiling mounting) · E501-E504 (notification per guestroom) · AGAINST: FA-2 / FA-3 draw NO horn and NO strobe in a standard key (verified on 303/305/307/311 and 304/306/308)",
      "instanceNote": "DB GAP — the DB carries no notification appliance on 118 beyond the smoke detector. STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY. FOR: keynote 16 IS in A552 view 04's placed list, the (H) symbol is drawn beside the SD on five enlarged-guestroom sheets, E501-E504 print notification per guestroom, and FA-1's own audibility chart says sleeping rooms are 'visual required'. AGAINST: the Hilton-reviewed vendor submittal FA-2/FA-3 draws none in a standard key, and precedence (submittal over drawing) points at the submittal — which would make the low-frequency sounder base the entire audible package. DO NOT RESOLVE THIS IN THE FIELD — record present/absent with a photo; either answer closes a live conflict. PRODUCT ADDED: if a ceiling horn/strobe is present, FA-1 schedules exactly one ceiling product — System Sensor PC2WLED, HORN STROBE, CEILING, qty 14 building-wide, 'LOCATE ON CEILING, 4\"x4\"x1.5\"'. The line previously cited that 4\"x4\"x1.5\" ceiling geometry in its mounting-conflict note without ever naming the model it belongs to, so a walker who found a device had nothing to check the plate against. Also note A530's own keyed note 16 is a DIFFERENT note family (undefined on the bath sheets) — do not read a fire horn into the guest bath off that number.",
      "verifyAtPunch": "Is there a horn or horn/strobe SEPARATE from the smoke detector — yes or no? Photograph the ceiling and the wall beside the SD either way. If present: read the model off the plate and record it against System Sensor PC2WLED; record horn-only vs horn+strobe; record whether it is ceiling-mounted (FA-1) or wall-mounted at 6'-8\" (E101 legend) — those two sheets disagree; confirm the cover is on and unpainted, and that it sounds on a system test."
    },
    {
      "category": "Fire Protection",
      "mark": "⊗ SCWLED",
      "label": "Visual notification strobes, System Sensor SCWLED (2 @ 177 cd in the room + 1 @ 15 cd in the bath) — communication-features rooms ONLY. EXPECT ZERO IN 118.",
      "where": "n/a in 118 — ceiling of the room and bath in a hearing-accessible key.",
      "qty": 0,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FA-1 schedule row ⊗ SCWLED, qty 80 · FA-3 rooms 309 and 313 (2 x 177 cd + 1 x 15 cd bath) · A100 Guestroom Matrix (floor 1: King Studio HI = 1, Queen Queen HI = 0) · G001 Unit Mix · A550 kn43 (NOT in A552's placed list) · coordination_issues C-04 / PH-GU-002",
      "instanceNote": "MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE — this is the single easiest mistake to make on 118 and it is worth three strobes. Both unit matrices type 118 as 'King Studio ACC MOD, CD', a row separate from EVERY HI row; A100's floor-1 column gives King Studio HI = 1 and Queen Queen HI = 0, and that one first-floor communication-features key is a PLAIN King Studio (one of 104/106/108/110/112/114 per A100, or a CONNECTING King Studio i.e. 116 per G001 — the two matrices disagree), NOT 118. Proof the two attributes are independent: C-04 records room 317 (mobility accessible, ISA drawn) with ZERO strobes and room 309 (a plain Queen-Queen) with three. A550 kn43 'ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY' is NOT in A552's placed keynote list. STILL OPEN BUILDING-WIDE: 12 hearing keys required, only 8 located (209/213/216/218, 309/313/316/318); floor 1 has NEVER been scanned for the crossed-ear symbol. SETTLES IT: one read of A100 at full scale plus the FA-2 first-floor room regions.",
      "verifyAtPunch": "Confirm there are NO strobes in the room and NO strobe in the bath, and that there is no orphan blank plate, capped box or ring left behind in either ceiling. If strobes ARE installed in 118, that is the finding — photograph each, read the model off the plate, record the candela marking, and log it, because it contradicts both unit matrices."
    },
    {
      "category": "Fire Protection",
      "mark": "CO",
      "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
      "where": "n/a in the guest room. FA-1's 3 units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted.",
      "qty": 0,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / SKFIRECOW / qty 3 for the whole 4-storey 115-key building) · E500 CO detail (places none in a guest room) · A550–A556 POWER & SIGNAL LEGEND (no CO symbol) · fire-alarm conflict FA-8",
      "instanceNote": "NOTHING IN THE SET PUTS A CO DETECTOR IN A GUEST ROOM, and guest rooms carry no fuel-fired appliance — the PTAC is electric at 208 V. FLAGGED because this is an ABSENCE, not a verified exclusion: no sheet states that guest rooms are exempt, it simply never places one. Three CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question for the Eagle Pass AHJ under the submittal's 2018 IBC/IFC + 2019 NFPA 72 basis — that is a TCO conversation, not a room-walk one. M101's legend CO/NO2 sensors are the mechanical garage/ventilation control family on M602, not a guest-room life-safety device.",
      "verifyAtPunch": "Look at the room and bath ceilings and record 'no CO detector found'. If one IS installed: photograph it, read the model off the plate, and log it — it is not scheduled to any guest room and it needs an address on the FACP and a line on the as-built. Do not remove it."
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Data outlet — CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections, LABELLED, homerun to the floor IDF",
      "where": "Per A552 view 04's device-spacing string (8'-1\" through 4\"). Height contested — record it.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 04 kn45 (placed) · A550 POWER & SIGNAL LEGEND 'DATA' · E101 GN #8 (CAT6, Panduit, labelled) · E101 symbol legend (18\") · G400 det 02 (1'-6\") · A530 GN D (12\")",
      "instanceNote": "kn45 IS in A552 view 04's placed list. COUNT IS NOT STATED ANYWHERE (gap LV-3) — the DATA symbol is a graphic on A552 view 04 and E400, and no sheet, schedule or note gives a per-room drop count; qty 1 is the placeholder. Compounding: there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document — the punch reference is the low-voltage integrator's as-built, not the E-series. HEIGHT OPEN — 12\" (A530–A533 note D) vs 18\" (E101 legend, G400 det 02); record it, do not judge it. 118 EXTRA: at least one data connection must land in the 15\"–48\" band with clear floor area (A530 GN G) — see the Electrical accessible-reach line.",
      "verifyAtPunch": "COUNT the data jacks in the room and write the number down — there is no printed baseline. On each: read the label and confirm it is labelled at all (E101 GN8), confirm the cable and patch cord are PANDUIT with PANDUIT LOCKS on the exposed connections, and plug a laptop in to prove link and get an address. Measure and record each jack's centreline height against the open 12\" / 18\" split. Confirm at least ONE data connection falls inside 15\"-48\" AFF with clear floor area (A530 GN G) — that one is the accessible-key requirement."
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "TV outlet behind the television (903) — CAT6 RJ-45 jack always; coax F-connector ONLY if kn47 option A governs",
      "where": "Behind the TV on the working wall; kn47 requires MIN 6\" CLEARANCE FROM WALL BOXES.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 04 kn47 (placed) · A552 plan 01 FF&E tag 903 TELEVISION · A550 POWER & SIGNAL LEGEND 'OUTLET - TV' · E101 symbol legend (TV outlet w/ F, 18\" AFF)",
      "instanceNote": "kn47 IS in A552 view 04's placed list and tag 903 is placed once, so 1 TV location. But kn47 prints an A/B OPTION and NO SHEET SELECTS ONE: A) no smart TV — COAX behind the TV plus a CAT6 RJ-45 jack in smurf tube to the WAP; B) smart/IPTV — 'COAX NOT REQ'D', CAT6 only. THE DB ROW PRESUMES OPTION A (it lists coax). The CAT6 jack is required under BOTH — punch that unconditionally, and do NOT write up a missing coax until the smart-TV question is answered, which is an owner/FF&E decision, not a drawing one. kn47's second jack is 'IN ONE-BEDROOM TV' and there are no one-bedroom suites on floor 1.",
      "verifyAtPunch": "Pull the TV off the wall/mount. Confirm a CAT6 RJ-45 jack is present behind it — that is required under BOTH options and is punchable unconditionally; plug a laptop in and prove link. Record whether a COAX F-connector is also present: option A yes, option B 'COAX NOT REQ'D' — establish which option was bought BEFORE writing anything up; a missing coax is not a defect until that is answered. Confirm the smurf tube runs from behind the TV to the WAP position under the desk, that the patch cord lands on the edge controller, and that the box keeps MIN 6\" clearance from adjacent wall boxes (kn47)."
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Telephone outlet (905) with 3/4\" conduit and pull string",
      "where": "Nightstand / bed area at the 905 telephone position. Height contested — record it.",
      "qty": 1,
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "E101 spec #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string') · A550 POWER & SIGNAL LEGEND 'PHONE' · A552 plan 01 tag 905 · E101 symbol legend (18\") · A530 GN D (12\") · G402 general note 9 · E400 GN #1",
      "instanceNote": "The ITEM is HIGH (E101 spec #16 mandates the outlet plus the conduit and pull string; PHONE is on the legend; tag 905 is placed once on A552). The COUNT of 1 is DERIVED from the FF&E tag, not from a printed drop schedule — no sheet states per-room telephone drop counts. HEIGHT OPEN, 12\" vs 18\". THE NOTE THAT BITES ON AN ACCESSIBLE KEY: G402 general note 9 verbatim — 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.'",
      "verifyAtPunch": "Plug the handset in and confirm dial tone. Measure the distance from the telephone connection to the nearest electrical outlet and record it against 48\" MAX (G402 guestroom-bath general note 9), and confirm that outlet has clear floor space and sits in the accessible reach range — on an accessible key this one is inspectable. Confirm the 3/4\" conduit with pull string is there at the box (E101 spec #16). Confirm the plate is offset roughly 6\" from the adjacent room's box (E400 GN1, no back-to-back). Measure and record the height."
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "where": "Under the desk on the working wall; kn44 requires ≥6\" between all boxes and coordination with the casegoods.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db-only",
      "src": "A550 kn44 (verbatim, 'TYP ALL GUESTROOMS') and A550 POWER & SIGNAL LEGEND 'WAP (18\")' · placed on A550, A551, A555 — NOT in A552 view 04's placed keynote list",
      "instanceNote": "DB-ONLY FOR 118. The DB carries the WAP on 118 at HIGH, but A552 view 04's placed keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 — kn44 is NOT in it, while A550, A551 and A555 all carry it and kn44's own text says 'TYP ALL GUESTROOMS'. The keynote text and the sheet's placement list disagree. COMPOUNDING (conflict LV-2): NO WAP appears in ANY E-series schedule — no count, no circuit, no cabling design, no power source; Hilton requires an approved integrator per connectedroom.hilton.com, so the punch reference is the integrator's as-built, not the E-series. SETTLES IT: read A552 view 04 at full scale for the WAP symbol under the desk — a two-minute read. Do not assume 118 has one and do not assume it does not.",
      "verifyAtPunch": "Look under the desk: is a WAP in a 3-gang box there — yes or no? Record it with a photo either way. If present: box mounted VERTICALLY, at least 6\" clear of every adjacent box, not buried or heat-trapped behind the casegoods, powered and with its status LED normal. Then shut the guestroom door and confirm a phone gets internet at the bed and in the bath. If absent, do NOT write it up yet — kn44 is not in A552 view 04's placed list and no E-series schedule carries a WAP at all."
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Optional wired data connection at the desktop grommet (kn46) — either a CAT6 RJ-45 jack and patch cord, or a patch cord from a WAP port",
      "where": "At the desktop grommet on the working-wall desk, directly above the WAP position.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 04 kn46 (placed) · A550 keynote legend line 161 · A550 POWER & SIGNAL LEGEND 'OPTIONAL DATA' (a symbol in its own right)",
      "instanceNote": "kn46 IS in A552 view 04's placed list and OPTIONAL DATA is its own legend symbol, so something lands at the grommet — 'OPTION' in kn46 describes the two DELIVERY METHODS, not whether to install: A) add a CAT6 RJ-45 jack and patch cord through the grommet, or B) run a patch cord from a WAP port through the grommet. WHICH ONE WAS BOUGHT IS NOT STATED ANYWHERE (packages/electrical.md open item 6 — a x115 cost item: option A is a real jack, option B is near-zero cost). Under either, a guest must get a working wired connection at the desk, so the walker cannot mis-punch it. Do NOT call 'nothing there' a defect until the scope question is answered by the owner/franchise or the low-voltage subcontract. SETTLES IT: the integrator's submittal.",
      "verifyAtPunch": "Look into the desktop grommet and record which of the three you find: a CAT6 RJ-45 jack (option A), a patch cord run up from a WAP port (option B), or nothing. Plug a laptop in at the desk and confirm a working wired link — under either option a guest must get one. Do NOT call 'nothing there' a defect; the scope question is unanswered."
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into. NO mark, NO symbol, NO schedule entry anywhere in the set.",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own cable topology — TV CAT6 in smurf tube to the WAP under the desk, then a patch cord to the edge controller — which puts it at or near the WAP. That is inference from the cable path, not a printed location.",
      "qty": 1,
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "A552 kn47 (both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') · E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
      "instanceNote": "DB GAP — no row exists. What the edge controller physically is, where it mounts, who supplies it and whether it is already installed are all UNKNOWN. It is named twice in kn47 and once in E101 GN #8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. Consistent with the broader condition: no telecom riser, rack elevation, port count or head-end equipment schedule exists anywhere in this set, so the low-voltage package is effectively owner/vendor-designed. qty 1 is read off kn47's singular 'THE EDGE CONTROLLER'. SETTLES IT: the Hilton-approved integrator's submittal — walk the first room with the integrator and record what and where it is, then punch the rest against that.",
      "verifyAtPunch": "Find it and record exactly where it is (behind the TV / under the desk / in the closet / not present) with a photo. Confirm the TV CAT6 patch cord lands on it and that the exposed connection carries a PANDUIT LOCK (E101 GN8). Confirm it is powered. Then test end to end from a guest device — cast to the TV and confirm Connected Room features work. Walk the first room with the integrator and punch the other 114 against what you record here."
    },
    {
      "category": "Low Voltage",
      "mark": "DB",
      "label": "Doorbell on/off switch (keyed note 28) — 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 118.",
      "where": "Guest-room entry door (GR-1) in a communication-features key; the on/off switch is an in-room device (kn28 is also carried on the bed-wall elevations of A555/A556).",
      "qty": 0,
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A552 view 04 kn28 (PLACED) · A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' · A100 Guestroom Matrix and G001 Unit Mix (118 = 'King Studio ACC MOD, CD', separate from every HI row) · coordination_issues C-04 / PH-GU-002",
      "instanceNote": "EXPECT ZERO — AND THIS IS A TRAP, because the DB carries a row for it AND kn28 IS in A552 view 04's placed keynote list, so a field electrician reading 118's own sheet sees a DB symbol. The keynote TEXT restricts it: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY)'. 118 is MOBILITY-accessible, not hearing-accessible — both matrices type it 'King Studio ACC MOD, CD', a row separate from every HI row, and C-04 proves the two attributes are independent (317 mobility-accessible has zero strobes; 309 a plain QQ has three). Building-wide the communication-features register DOES NOT EXIST — 12 required, 8 located, floor 1 never scanned — so NO first-floor room can be punched for a doorbell yet. qty 0 = confirm absent, and check specifically for a doorbell that should not be there.",
      "verifyAtPunch": "Check the corridor face of the entry door for a doorbell push and the inside of the room for an on/off switch — confirm NEITHER is present, and that there is no orphan blank plate, capped box or filled hole at either location. If one IS installed, photograph it and log it: kn28 restricts the doorbell to communication-features rooms and 118 is mobility-accessible, not hearing-accessible."
    }
  ]
}
