{
  "room": "402",
  "roomType": "King One Bedroom",
  "lines": [
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC — G.E. packaged terminal A/C in a through-wall sleeve. NO SCHEDULE MARK IS STATED FOR THIS ROOM TYPE. M201 schedules only two units: PTAC-1 = AZ65H12DAB (11,900 BTU/h cool, EER 11.9 / 10,400 BTU/h heat; 449/300 CFM hi-lo; OSA 45.0 CFM; 208/1/60) and PTAC-2 = AZ65H15DAB (14,200 BTU/h cool, EER 10.6 / 13,300 BTU/h heat; 449/290 CFM hi-lo; OSA 45.0 CFM; 208/1/60). Unit 1 of 2 — BEDROOM",
      "where": "Bedroom exterior window wall, under the window, in the through-wall sleeve; stone stool set over it (A553.1 view 01 tags that stool ST-02)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NO MARK — NOT GUESSED. No sheet in the set assigns PTAC-1 or PTAC-2 to the King One Bedroom. M401 assigns PTAC-2 to details 01/02 (the QQ family) only, and M401 KN7 declines to be the authority in its own words: 'PTAC schedules/locations vary — refer M201 for schedules & capacity and floor plans M301-M304 for locations.' M301 carries floor-1 room numbers only and there is no King One Bedroom on floor 1; M302-M304 (floors 2/3/4, which is where all three of these keys live) give NO room numbers at all. So the chain that would name the mark is broken at both ends. Do not write PTAC-1 or PTAC-2 on this line until the nameplate is read. TWO UNITS PER KEY IS SETTLED, four ways: A553 verbatim 'Two TVs, two shades, two PTACs in one key. If the FF&E and MEP takeoffs count by key rather than by room, this type under-counts by one of each'; A553.1 view 01 (bedroom window/TV wall) and A553.2 view 04 (living window/TV wall) are two DIFFERENT window walls, each carrying keynote 1 and a stone stool over a PTAC; A554 (the accessible twin) places keynote 30 twice and thermostat T twice; and packages/mechanical.md section 3 records the same. M401's summary sentence 'each guestroom is served by a single PTAC' is WRONG for this type and is logged as F9 — carried here, not silently corrected. SETTLES IT: read the nameplate model on this unit — AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2. The walker is standing in front of the answer.",
      "src": "M201 PTAC schedule (two rows, two G.E. models) · M401 detail 06 (King One Bdr) + KN3 + KN7 + KN1 · M301/M302-M304 (no room numbers on floors 2-4) · M501 det.9 · M601 COMcheck (both marks listed separately) · A553 keynote 1 (placed on view 01) · A553.1 view 01 · A553.2 view 04 · packages/mechanical.md sections 2, 3, flags F4/F7/F9",
      "verifyAtPunch": "Read the nameplate and WRITE DOWN the model number and the 208/1/60 rating — that single record is what assigns the mark for this room type building-wide. Then run heat and run cool from the wall control: both cycle, fan hi and lo both work, no rattle in the chassis or against the sleeve. Unit level, fully seated, front cabinet undamaged and flush. Confirm the carpet edge runs UNDER the unit per keynote 30 ('EDGE OF PTAC ABOVE CARPET TILES') and that the stone stool over it is set, level and not bearing on the cabinet.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC — G.E. packaged terminal A/C in a through-wall sleeve. NO SCHEDULE MARK IS STATED FOR THIS ROOM TYPE (see unit 1). Unit 2 of 2 — LIVING ROOM",
      "where": "Living-room exterior window wall, under the window, in the through-wall sleeve; stone stool set over it (A553.2 view 04 tags that stool ST-01 — a different code from the bedroom, see instanceNote)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Same no-mark flag as unit 1 — record this nameplate separately, do not assume the two units in the suite are the same model. The bedroom window bay (3'-0\" / 6'-0\" / 3'-0 1/2\" across 12'-0 1/2\" clear) and the living window bay (3'-6\" / 6'-0\" / 3'-6\" across 13'-0\" clear) are DIFFERENT WIDTHS per A553 view 01, so the two sleeves are not on the same centreline geometry and the two rooms are not the same load. If the two nameplates differ, that is the answer to the mark question for this type, not an error. SEPARATE LIVE CONFLICT AT THIS EXACT LOCATION: A553.2 view 04 tags the window stool over this PTAC ST-01, while A553.1 view 01 tags the equivalent stool over the bedroom PTAC ST-02 — same room type, same detail, two different stone codes, and ST-02 does not exist in reference/finish_schedule.md at all (the schedule carries ST-01 Daltile ONE Quartz and SS-01 Mincey Marble). Unresolved on the drawings; recorded on both PTAC lines because the stool and the unit collide.",
      "src": "M201 PTAC schedule · M401 detail 06 + KN7 · M501 det.9 · A553 keynote 1 · A553.2 view 04 (ST-01) vs A553.1 view 01 (ST-02) · A553 view 01 window-bay dimensions · packages/mechanical.md section 2 table + F7/F9",
      "verifyAtPunch": "Read and record this unit's nameplate model separately from the bedroom unit. Run heat and cool from the living-room control, fan hi and lo, no rattle. Unit level and seated, cabinet flush and undamaged, carpet edge under the unit per keynote 30. Record the stone code actually installed on the stool over this unit and over the bedroom unit — if they are the same stone in both rooms, that is the evidence that closes the ST-01/ST-02 split.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) — perimeter caulk joint and the drywall closure at the PTAC-to-opening gap",
      "where": "Through-wall at BOTH exterior window walls — one in the bedroom, one in the living room",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "QTY IS A DB GAP CARRIED FORWARD DELIBERATELY. The database holds ONE row of this sub-assembly, tagged instance_note 'PTAC 1', while its own second-PTAC row states in as many words that 'the whole 10-row PTAC sub-assembly REPEATS for this second unit'. Two PTACs means two sleeves; emitted at 2. The sleeve BODY is concealed — what is punched is the perimeter joint and the AS103 requirement 'DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING', which is drywall scope but is what the walker actually looks at from inside the room. NO SHEET IN THIS SET SPECIFIES SLEEVE PITCH — M501 det.9 states the sleeve is furnished with the unit, caulked all around, sealed per manufacturer, with a drain kit, condensate down the wall and min 3-1/4\" AFF, and says nothing about pitch. Do not write up pitch against a drawing.",
      "src": "M201 PTAC notes ('wall sleeve kit') · M501 det.9 (min 3-1/4\" AFF, caulked all around) · AS103 PTAC through-wall detail (drywall enclosure, foamed-in-place insulation)",
      "verifyAtPunch": "At BOTH units: run a finger round the sleeve inside and out — caulk continuous, no gaps, no shiners, no daylight, no air whistle. Drywall closure complete, finished and painted at both. Measure clear to the bottom of each sleeve and record against the M501 det.9 minimum of 3-1/4\" AFF.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC exterior louver / architectural wall grille — the visible exterior face at each window",
      "where": "Exterior face of each of the two PTAC sleeves — bedroom window and living-room window; visible from outside the building and through the unit's outdoor section",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION — reported exactly as each sheet reads, not merged. (1) M201 PTAC notes: 'polypropylene louver kit (color by architect)'. (2) M501 det.9: 'ALUMINUM ARCHITECTURAL-STYLE GRILLE FACTORY-PAINTED TO MATCH EXTERIOR WALL'. (3) M401 KN1: 'ARCHITECTURAL WALL GRILLE FURNISHED WITH UNIT; GRILLE PAINTED TO MATCH EXTERIOR WALL (TYPICAL FOR ALL PTAC UNITS)'. (4) A200 keyed note 8 verbatim: 'ALUMINUM FIXED WINDOW WITH THERMAL BROKEN FRAME, INSULATED GLAZING WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS - SEE SHEET A-601 FOR SIZES' — i.e. part of the WINDOW system, the glazing sub's buy, not a PTAC accessory. (5) AS103: 'INTEGRAL LOUVER TO BE INSTALLED WITH WINDOW SYSTEM'. The set disagrees on MATERIAL (polypropylene vs aluminium), on FINISH METHOD (architect-selected colour vs factory-painted vs painted to match) and on SCOPE (HVAC sub vs glazing sub). Polypropylene is moulded in colour and generally cannot be field-painted to an architect's colour, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200/AS105 cite sheet A-601 for louver SIZES and A-601 IS NOT IN THE ISSUED SET (the set has A600 Doors and A610 Windows) — RFI R-04 — so the louver has no dimensional source either. SETTLES IT: one RFI to MWT / the M-EOR covering material, finish, colour and which sub buys it, plus the A601-to-A610 correction.",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 PTAC through-wall detail · size reference 'A-601' (sheet not in the issued set — RFI R-04)",
      "verifyAtPunch": "From outside, at BOTH windows of this suite: louver present, straight, fully seated, fastened, blades not crushed or missing, sealant to the wall/window joint continuous. RECORD the material actually installed (plastic vs aluminium) and the colour, and compare against the approved submittal before writing anything up. From inside: no daylight around the louver, no water staining below it. Walk the whole elevation at once — a mismatched louver only shows up in a row.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "where": "Room-side face of each PTAC / sleeve — bedroom and living room",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "M401 prints two nearly identical keyed notes — KN1 'grille painted to match EXTERIOR wall (typical for all PTAC units)' and KN5 'grille painted to match INTERIOR wall.' The sheet does not say whether that is ONE grille whose two faces are painted two different colours, or TWO grilles (an exterior architectural louver plus a separate interior-face grille). M401's body text reads it as one grille with two faces; M401's own implications line reads it as 'exterior + interior wall grilles', plural. This decides whether there is a separate painted grille inside the finished room to inspect, and whose paint scope the room-side face is. Carried IN and flagged rather than dropped, because if a second grille exists it is squarely visible in a finished room — and in this suite there would be two of them, one per room. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two, and who paints the interior face and to which PT code.",
      "src": "M401 KN5 vs M401 KN1",
      "verifyAtPunch": "Look at the room-side face of each PTAC. If a grille is present there: fastened, undamaged, painted to match the adjacent interior wall finish (not left mill or white). If no separate interior grille is present, RECORD that — the absence is the evidence that closes this flag. Record the same answer for both units and apply it across the floor.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC louvered access panel",
      "where": "NOT STATED BY ANY SHEET — M201 names the accessory but does not say whether it is a panel on the unit cabinet or a panel in the wall/enclosure. Look at and around both PTACs.",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "M201 names 'louvered access panel' in the PTAC accessory sentence and nothing else in the mechanical set locates it or details it. It is one of eight physical accessories in that one sentence (MERV 13/8 fresh-air filter w/ bracket & gasket · energy-management wall controller w/ occupancy sensor · 7-day programmable thermostat · wall sleeve kit · polypropylene louver kit · low-ambient kit · fresh-air kit · louvered access panel). Whether it is a G.E. accessory on the unit or an architectural panel is NOT STATED. Flagged rather than dropped, because if it is a wall panel it is a visible, operable item in the finished room. Emitted at 2 because the sub-assembly repeats per unit. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel carries a G.E. part number on it, it is a unit accessory; if it does not, it is an architectural panel nobody has drawn.",
      "src": "M201 PTAC notes ('louvered access panel')",
      "verifyAtPunch": "At each PTAC, look for a louvered panel on the unit cabinet or in the adjacent wall/enclosure. If present: fastened, operable, undamaged, painted/finished. If absent: RECORD it against the submittal — do not write it up, no sheet places one.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "where": "At each PTAC's fresh-air / return-air path, behind the front grille (M501 det.9 shows air filter + return-air path at the unit)",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201 says 'MERV 13 or 8' — the sheet itself offers both, so either is compliant on its face. Do not write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13. The same M201 sentence separately names a 'fresh-air kit'; those two may be the same deliverable (see the fresh-air kit line). Qty 2 because the sub-assembly repeats per unit — the DB carries only one row, tagged 'PTAC 1'.",
      "src": "M201 PTAC notes · M501 det.9",
      "verifyAtPunch": "At BOTH units: lift the front grille — filter present, correct size, seated in its bracket with the gasket sealing and not bypassing, clean with no construction dust loading. RECORD the MERV rating printed on each filter frame.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air kit — the outside-air path delivering the scheduled OSA 45.0 CFM",
      "where": "At each PTAC outdoor section; the vent/damper mechanism is reachable by opening the unit front",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names both a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit' in the same sentence. These may be one deliverable named twice or two separate G.E. accessories. Both are carried so neither is silently dropped, and the possible double-count is stated here rather than resolved. OSA is 45.0 CFM on both PTAC-1 and PTAC-2 in the M201 schedule, so the target is the same whichever unit is installed. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air kit part number in addition to the filter?",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); OSA 45.0 CFM from the M201 PTAC schedule",
      "verifyAtPunch": "Open each PTAC front: confirm the outside-air vent/damper mechanism is present, moves freely and is set OPEN, not shut. If T&B is on site have the OSA read at each unit against the scheduled 45.0 CFM; otherwise flag it for the T&B report (M101 N30 requires airflow at each diffuser/grille in the report).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC low-ambient kit",
      "where": "Internal to each PTAC — no sheet locates it. Verified at the accessory/model label inside the front panel.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names the low-ambient kit plainly, so the ITEM is well established — but no sheet says which component it is or where it can be seen, and in a finished room it cannot be confirmed by sight. Carried IN under the arguable-call rule because it is verifiable at a visible point: the accessory/model label inside the unit front, matched against the approved submittal's accessory list. This is a documentation check on the walk, not a sight check. M201 also states the PTAC operating range as 55-115 degF. SETTLES IT: the approved G.E. PTAC submittal plus the accessory label on each installed unit.",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits') · M201 operating range 55-115 degF",
      "verifyAtPunch": "Read the accessory/model label inside each PTAC front panel and RECORD the label text for both units, so the office can reconcile against the approved submittal once rather than pulling covers twice.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st, 2nd, 3rd and 4th floor units)",
      "where": "At each PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "The piping downstream of the kit is plumbing scope (M401 KN2) and is concealed in the wall — that run is excluded as rough-in and appears on the plumbing condensate line instead. The kit itself and its performance are testable at the unit, which is why it is IN. Room 202 is a 2nd-floor unit and M501 det.9's floor list covers it explicitly. Qty 2 — two units, two drain kits; the DB carries one row tagged 'PTAC 1'. AS103 leaves the ultimate termination undecided (storm / sanitary / dry well, or at the base of the building onto landscaping where the jurisdiction requires) — that is an open architectural item, not a punch call.",
      "src": "M501 det.9 · M401 KN2 · M301 General Note 6 (full-size condensate from each packaged AC unit to the 2\" condensate riser) · AS103 PTAC detail",
      "verifyAtPunch": "Run BOTH units in cooling long enough to make condensate. Confirm water leaves through each drain kit and does not pool in the base pan, weep into the room, back up onto the stone stool, or run down the exterior face and stain the wall below. Check the base pan and the carpet at each unit for standing water or existing staining. Confirm each drain connection is made, not left open in the sleeve.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "where": "Wall-mounted in each room of the suite. No mechanical sheet gives a separate location — M301 GN5 and M401 KN4 both send exact control location to the architectural/ID plans, and keynote 24 is the only placed control device on the A553-family plans and elevations.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS thermostat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only one control device per room — keynote 24, 'HARDWIRED THERMOSTAT FOR PTAC' — which leans to one device, but that is the architect's sheet, not the M-EOR's. Do not write up a missing second wall device without the answer. Qty 2 follows the two PTACs, not a second reading of the keynote. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A553 view 04 kn24 · A553.1 elevations kn24 · A553.2 view 01 kn24",
      "verifyAtPunch": "COUNT the wall control devices in each room of the suite — one or two per room — and record the count. Occupancy test: leave the room with the door shut, confirm the unit sets back; re-enter, confirm it recovers. Confirm the controller is hardwired and live, faceplate flush and level, wall behind it finished and painted. RECORD whether occupancy setback is enabled or disabled — a disabled EMS is an energy-code item at final inspection (M602 Final Inspection: system controls calibrated, setback controls).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "where": "Bedroom wall and living-room wall, near each PTAC. Exact location is deferred by BOTH mechanical sheets to the architectural set — M401 KN4 'refer architectural plans for exact location', M301 GN5 'refer arch/ID plans for exact thermostat location.' M101 N29 adds: not on an exterior wall if an interior wall is available; insulated backing plate if it must go on an exterior wall.",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "THE COUNT QUESTION, ANSWERED — TWO, AND HERE IS WHY, WITH THE DISSENT RECORDED. The database carries ONE thermostat row for 202 (tagged 'PTAC 1'). The sheets support two: keynote 24 is PLACED TWICE across the A553 family, once on the bedroom side (A553.1, on its elevation set) and once on the living side (A553.2 view 01, the sofa wall). Those are two different rooms of one suite. Keynote 24 reads 'HARDWIRED THERMOSTAT FOR PTAC' — one thermostat per PTAC — and this key has two PTACs, which A553 states outright ('two TVs, two shades, two PTACs in one key'). That is repeated placement on a sheet, the same evidence standard packages/mechanical.md section 3 accepted for the second PTAC. THE DISSENT, CARRIED NOT SUPPRESSED: packages/electrical.md section 5.3 lists 'Second PTAC thermostat (kn24 placed x2 on A554)' as HIGH for 217/317/417 and, in its own words, 'not stated on A553' — because A554's ELECTRICAL PLAN draws the T symbol twice, whereas A553's electrical plan (view 04) carries kn24 in its keynote list without the transcription confirming a doubled symbol. So: two independent keynote placements in two rooms and two PTACs say TWO; the absence of a doubled T symbol on A553 view 04 is the only thing that says ONE, and a keynote list is not a symbol count. Emitted at 2 and FLAGGED so the walker settles it by counting. HEIGHT IS SEPARATELY NOT SETTLED — three values across five sources. 48\": keynote 24 verbatim 'MOUNTED 48\" MAX TO TOP OF DEVICE' (printed character-identical on all ten A550-A556 sheets, including A553/A553.1/A553.2), M101 GN29 '4'-0\" AFF unless noted', G402 note 11 'ALL CONTROLS FOR USE BY GUESTS MUST BE MOUNTED BETWEEN 15\" AFF AND 48\" AFF'. 54\": M401 KN4, for non-accessible rooms — and 202 is non-accessible — the only source for that number. 60\": E101's symbol legend. coordination_issues.md C-03, live across all 115 rooms. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK — measure and record.",
      "src": "A553 view 04 keyed note 24 · A553.1 keyed notes on the bedroom elevations (24) · A553.2 view 01 keyed note 24 · A550 keynote legend 24 (verbatim text) · M401 KN4 (54\" non-accessible / 48\" accessible) · M101 GN28 (controls scope split) + GN29 (4'-0\" AFF) · M201 PTAC notes (7-day programmable) · M301 GN5 · E101 symbol legend (60\" AFF) · G402 note 11 (15\"-48\") · packages/electrical.md section 5.3 (the dissent) · coordination_issues.md C-03",
      "verifyAtPunch": "COUNT THE THERMOSTATS IN THE SUITE AND RECORD THE NUMBER — one or two, and which room each is in. That count is the deliverable from this line. Then at each: MEASURE and RECORD the height to the TOP of the device (that is how keynote 24 is written) against the three live values 48\" / 54\" / 60\" — record, do not judge. Confirm hardwired and live; 7-day schedule programmable and the clock set; call for heat and call for cool and confirm THE PTAC IN THAT SAME ROOM responds (in a two-thermostat suite, cross-wired controls are the failure this test exists to catch); faceplate flush, level and clean. Check it is not on an exterior wall where an interior wall was available (M101 N29), and if it is on an exterior wall confirm the insulated backing plate.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Stone window stool set over the PTAC, and the carpet edge under the unit — keynote 30 'EDGE OF PTAC ABOVE CARPET TILES'",
      "where": "Over each PTAC at both window walls. A553.1 view 01 tags the BEDROOM stool ST-02; A553.2 view 04 tags the LIVING stool ST-01.",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "TWO SHEETS DISAGREE ON THE STONE AND BOTH ARE RECORDED. Same room type, same detail, two codes: ST-02 on A553.1 view 01 (bedroom window/TV wall) and ST-01 on A553.2 view 04 (living window/TV wall). Worse, ST-02 IS NOT IN reference/finish_schedule.md AT ALL — the schedule carries ST-01 (Quartz, Daltile ONE Quartz Surfaces, Public Area & Guest Suite) and SS-01 (Shower Surround, Mincey Marble) and no ST-02. A553.1 flag 2 calls this a purchase-order-grade gap; A553.2 flag 2 records the same split from the other side. Unresolved on the drawings — confirm against the Home2 Dynamic Finish Specs v3.0 before anyone orders stone. SEQUENCING, from A550 and repeated here: the stool sits OVER the PTAC, so the stone is set after the PTAC. Keynote 30 is placed on A553 view 03 (the FINISH plan), where the carpet is — not on the elevations. Keynote 1 (PTAC), keynote 24 (thermostat) and keynote 30 (carpet edge) all collide at each window wall.",
      "src": "A553 view 03 keynote 30 (finish plan) · A553.1 view 01 (ST-02) · A553.2 view 04 (ST-01) · reference/finish_schedule.md (no ST-02 row) · M501 det.9 (field-built sub-base 'see arch') · packages/mechanical.md section 2",
      "verifyAtPunch": "At both windows: stool set, level, joints tight, no rock, not bearing on the PTAC cabinet, no chips at the front edge. RECORD WHICH STONE IS ACTUALLY INSTALLED IN EACH ROOM and whether the two match — that single observation is the field evidence for the ST-01/ST-02 conflict. Confirm the carpet tile runs UNDER the PTAC edge per keynote 30 and is not butted to the front of the unit.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "where": "Bathroom ceiling. The bath lid is 7'-3\" AFF PT-07 painted gypsum — a hard lid, not ACT (A553 view 02). ONE bath in this suite, per A531.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'EAG-50' is a CALLOUT, not a schedule mark. Per M101's legend the guestroom callout format is designation / CFM, so EAG-50 reads as 'exhaust air grille @ 50 CFM.' M201's Titus grille schedule has NO row named EAG-50 — its exhaust-air-grille entry is mark E, Titus PSS-DF, 24x24 face, 6\" neck, ceiling mounted, no damper. Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues.md S-02). Do not check the installed grille against 24x24 / 6\" as if that were the spec. Tag recorded exactly as printed on M401. ONE PER BATH, NOT TWO: keynote 19 'TOILET EXHAUST GRILLE' is placed once on the A553 RCP (view 02) and A531 draws a single bathroom for this suite — the suite doubles the habitable rooms, not the bath. M201 EF-1 remark 6 calls for an off-white aluminium grille, a finish reference that may or may not govern depending on how the EF-1 flag resolves.",
      "src": "M401 (EAG-50 with VD and FD) · M305 riser diagrams EV-1...EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR') · A553 view 02 keynote 19 · A531 (one bath) · M201 Titus schedule mark E · coordination_issues.md S-02",
      "verifyAtPunch": "Grille present, centred, square to the wall lines, fully seated with no gap to the gyp lid, screws set, finish clean and undamaged, no paint overspray blinding the blades. Hold a tissue to the face — it should hold. Take an airflow reading at the grille against 50 CFM; that reading is the test of the whole exhaust path including everything above the lid. Confirm the ceiling around it is finished PT-07 with no unrepaired cut edge.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "where": "At the toilet exhaust ceiling inlet, immediately behind/above the EAG-50 grille",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The item is real and named — M305 states it verbatim at every inlet it draws ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR') and M302/M303/M304 repeat it for the typical floors, which includes floor 2. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets, against roughly 119 needed (115 guestrooms + 4 ice-machine alcoves — M201 gives EF-1 area served as 'Toilet, ice machine'). M305 accounts for 41 percent of them. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs EV-1+EV-3 350; EF-9 300-350 vs EV-4+EV-5 650; EF-11 400-450 vs EV-2+EV-7 850; only EF-10/EV-6 balances at 600) — an 850 CFM aggregate shortfall. Either the seven risers drawn are a partial set or the riser CFM totals are wrong, and M305 does not say which. Which riser serves 202 is not determinable from the sheets in hand. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and the roof-fan capacities. Until then, record presence/absence per room — field data points are real evidence for that RFI.",
      "src": "M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source) · M302/M303/M304 · M201 EF-8/EF-9/EF-10/EF-11 roof-fan schedule · packages/mechanical.md section 4 checks A and B",
      "verifyAtPunch": "Drop the EAG-50 grille and look: is a constant-airflow regulator installed behind it — YES or NO? Record it. If present, confirm it is the correct nominal CFM and is seated in the duct, not loose. If absent, LOG IT — do not write it up as a deficiency until the EOR answers the riser arithmetic.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules EF-1 as Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, area served 'Toilet, ice machine'",
      "where": "Bathroom ceiling at the toilet exhaust inlet — IF it is a physical in-room fan at all",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MUTUALLY EXCLUSIVE READINGS. M201 schedules EF-1 as a real Panasonic FV-0511VK2 ceiling fan with remark 3 = 'switch w/ room lights', remark 5 = backdraft damper and remark 6 = off-white aluminium grille. M202, M301, M302, M303 and M304 all repeat EF-1 as the guest-toilet exhaust. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + ALDES REGULATOR on a central riser driven by roof fans EF-8 through EF-11 — no in-room fan anywhere. A grille-only inlet on a central riser and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel 'A' guestroom schedule (which is 202's panel — E400 detail 03 King One Bedroom is Panel A) carries circuits for Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance and Spare, and NO exhaust-fan circuit — but M201 remark 3 would put a fan on the Lighting circuit and need no dedicated breaker. coordination_issues.md C-06. Do not order 115 Panasonic FV-0511VK2 on this. SETTLES IT: look up behind the bath grille and see whether there is a fan housing or an open duct to a riser.",
      "src": "M201 exhaust fan schedule (EF-1 row, remarks 1,2,3,5,6,9) · M202 schematic · M301-M304 · vs M305 riser diagrams · E400 Panel 'A' schedule (detail 03 = King One Bedroom) · coordination_issues.md C-06",
      "verifyAtPunch": "Look behind the bath ceiling grille and RECORD what is actually there — fan housing, or bare duct to a riser. That single observation closes C-06. If a fan is installed: operate it, record which switch controls it (M201 remark 3 says switched with the room lights), listen for the backdraft damper, confirm 50 CFM at the grille, confirm the grille finish is the off-white aluminium of remark 6. If no fan: confirm the grille still pulls 50 CFM off the central riser.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "where": "At the toilet exhaust branch. M401 does not dimension its position; M101's legend defines VD as a manual volume damper, M101 GN25/GN26 require each outlet to have its own balancing device with a locking quadrant, and M301 GN11 requires a balancing damper at each branch/runout.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "SCOPE CALL. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above the 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP — including A553 view 02 — and it becomes unreachable rough-in. No sheet says which. Carried IN under the arguable-call rule because the damper's EFFECT is tested at a visible point (the airflow reading at the grille) and because M101 GN7 requires access to it in either case. SETTLES IT: drop the grille and look; and the same RFI that asks for the missing bath access panel.",
      "src": "M401 (EAG-50 shown with VD and FD) · M101 legend + GN25/GN26 · M301 GN11 · M101 GN7 (access panels min 12\"x12\" to dampers)",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant. If it is there: reachable, set and locked, not wired shut or fully closed. If it is not visible at the neck, RECORD that it is above the hard lid with no access — that is the access-panel finding, not a damper finding. Either way take the airflow reading at the grille against 50 CFM; that is the real test of the setting.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "where": "CONTESTED, AND THIS ROOM TYPE PLACES IT SOMEWHERE UNEXPECTED. M401 describes WAG-30 as a transfer grille providing make-up air TO THE BATH. On this type keynote 20 is placed on A553.2 VIEW 02 — the DINING NOOK elevation in the living room — which is not a bath wall and is not even in the same room as the bath.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO SEPARATE UNCERTAINTIES ON ONE ITEM, PLUS A ROOM-TYPE-SPECIFIC ONE. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format (wall air grille @ 30 CFM), not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk to any Titus mark is un-made (coordination_issues.md S-02). Architectural corroborates the DEVICE but not the tag: keynote 20 reads 'MAKE-UP AIR DIFFUSER' with no tag on it. (2) LOCATION ON THIS TYPE: A553.2 places keynote 20 on view 02, the dining-nook elevation. A553's own view 01 (architectural plan) keyed-note list does NOT carry 20, and A553.1 (all four bedroom elevations) does not carry 20 either. So on the King One Bedroom the only placement of the make-up air diffuser in the whole sheet family is on a living-room dining wall, while M401 says its job is to make up air to the bath. That may be right (a transfer path from the living room), it may be a placement error, and it may mean the bedroom — a separate room behind a door (GR-4) with its own PTAC — has no make-up air path drawn at all. (3) COUNT: one placement is drawn, so qty 1; whether a two-room suite behind a closed interior door needs a second transfer is not addressed by any sheet. M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM, and M101's legend defines an undercut door at 1/2\", but no sheet places an undercut at any door in this suite, so no undercut is claimed here. SETTLES IT: field observation on this walk (where is the grille actually installed, and is there anything at the bedroom or bath), plus the M-EOR confirming the location for this type.",
      "src": "M401 (WAG-30, 30 CFM, make-up to the bath) · A553.2 view 02 keynote 20 (the only placement in the A553 family) · A553 view 01 and A553.1 — keynote 20 NOT placed · M301 GN13 (transfer duct or door undercut under 50 CFM) · M101 legend (undercut door UC 1/2\") · coordination_issues.md S-02",
      "verifyAtPunch": "Walk the whole suite and RECORD WHERE THE MAKE-UP AIR GRILLE ACTUALLY IS — dining nook wall, bath wall, bedroom, or absent — and how many there are. Confirm it is fastened, square, blades undamaged, painted to match its wall and not overspray-blinded. Airflow read against 30 CFM. Then the functional test: shut the bath door and the bedroom door with the bath exhaust running and confirm the bath can still pull air; if the bath starves with the bedroom door shut, that is the finding this line exists to catch.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper — required by note, drawn on NO guestroom reflected ceiling plan",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "ZERO-QUANTITY CONFIRM ROW — emitted because its PRESENCE OR ABSENCE is exactly what a walker sees standing in a finished bathroom, and because the requirement is printed even though the placement is not. M101 GN7 requires access panels in ceilings/walls to valves, traps, dampers, cleanouts and controls, min 12\"x12\". M301 Key Note 4 requires an access panel above the ceiling for HVAC unit maintenance. M501 requires fire/smoke dampers to have approved access with a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER / SMOKE DAMPER / FIRE-SMOKE DAMPER. NONE of the ten A550-A556 guestroom RCPs draws one, A553 view 02 included — its RCP keynotes are 31 (x3), 18, 19, 4 and 1, and no access panel among them. The only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove, not in a guestroom. This is a real, repeating, 115-room omission, an RFI candidate and a CO-inspection exposure — an inspector cannot verify a damper he cannot reach. Not invented: the requirement is printed, only the placement is missing.",
      "src": "M101 GN7 · M301 Key Note 4 · M501 (fire/smoke damper access + permanent exterior label) · M101 GN31/GN32 · against A553 view 02 (RCP keynotes 31, 18, 19, 4, 1 — no access panel) · A121 keynote 5 (the only flush-access-panel keynote in the set, at the ice-machine alcove)",
      "verifyAtPunch": "Look at the bath ceiling: is there an access panel? RECORD YES or NO. If yes — min 12\"x12\", flush, latching, finished/painted, and carrying the permanent damper label required by M101 GN31/GN32 in letters at least 1/2\" high. If no — that is the finding; photograph the intact lid. CUT NOTHING.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "PANEL \"A\"",
      "label": "Guestroom panelboard — 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, copper bus (Square D / GE / Cutler-Hammer). E400 detail 03 is the King One Bedroom and puts it on PANEL A, not Panel B",
      "where": "TWO SHEETS PUT IT IN TWO DIFFERENT ROOMS — see instanceNote. A553.2 view 03 labels 'ELEC. PANEL' at the left (entry) end of the WORKING WALL, keynote 51; E400's Panel A schedule header states Location: BEDROOM. In a two-room suite those are not the same place.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THREE THINGS TO SETTLE AT ONE PANEL DOOR. (1) LOCATION CONFLICT: keynote 51 'ELECTRICAL PANEL' is placed on A553 view 04 and labelled 'ELEC. PANEL' on the working-wall elevation A553.2 view 03 — i.e. in the LIVING room at the entry end. E400's Panel A schedule header prints Location: Bedroom. Both recorded; neither resolved. In this suite the answer also drives millwork access clearance, because the working wall is casework and A553.2's own PM note calls the panel-door-versus-casework-face collision a classic late-punch item. (2) ROOM-TYPE CONFLICT ON THE FEEDER SHEET: E103.3's PANEL 2B items-served summary names 'RM 222 PNL A King One Bedroom' and puts 'RM 202/204/206/208/210/212' down as KING STUDIO. That is the reverse of the plan of record — A101 / room_map.md make 202 the King One Bedroom and 222 a King Studio (222 also carries a stale superseded '213' tag buried under its number box). Architectural governs room numbering, and OPEN_ITEMS records separately that E103's room-type rows are not trustworthy as a census — but the discrepancy is live and it is readable off the panel directory. (3) PANEL A vs B: Panel B is the accessible/motorized-shade panel; 202 is non-accessible and carries GR-400 MANUAL shades, so no shade circuit and Panel A. NOTE: the branch circuits themselves (lighting, convenience receptacles, bath GFCI, refrigerator, disposer, dishwasher, microwave/hood, PTAC, small appliance 1 and 2, spare) are concealed rough-in and are dropped per scope — but every one of them is a breaker you can see with the door open, which is why the checks are folded into this line.",
      "src": "E400 detail 03 (King One Bedroom, Panel A) + Panel 'A' schedule and its four panel notes · E101 GN #10 (Square D/GE/Cutler-Hammer, copper bus only) · E101 #31 / E400 notes 2 and 3 (AFCI) / note 4 (GFCI breaker) · A553 view 04 keynote 51 · A553.2 view 03 'ELEC. PANEL' · E103.3 Panel 2B items-served (the room-type conflict) · A101 / room_map.md line 91 and 108 (202 = King One Bedroom, 222 = King Studio)",
      "verifyAtPunch": "RECORD WHICH ROOM THE PANEL IS ACTUALLY IN — bedroom or living-room working wall. Open the door: directory typed, legible and correct, and READ WHAT ROOM NUMBER AND ROOM TYPE IT IS LABELLED WITH (that is what closes the E103.3 202-vs-222 discrepancy). Confirm the AFCI breakers and the GFCI breaker per E400 panel notes 2, 3 and 4, and that a spare/space exists. Cover flush and square to the finished wall, no gap to the millwork, door opens fully WITHOUT fouling the casework face, working clearance in front not blocked by furniture or the closet. No unlabelled or hand-scrawled circuits.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "where": "Bathroom vanity wall, at the vanity mirror. A531 view 05 is the vanity wall and carries keynote 12 'vanity mirror & light fixture'; the plan tags GR-203 vanity sconce.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT IS NOT PRINTED. No sheet states how many vanity sconces a King One Bedroom bath receives. A531 places GR-203 'VANITY SCONE [sic]' once on its plan and keynote 12 once on view 05, so one is emitted; the suite bath is substantially larger than the studio bath (12'-0 1/2\" x 9'-0 1/2\" clear against A530's smaller footprint) and GR-302 is tagged 'VANITY @GUEST BATH (LEFT&RIGHT)', so a second fixture would not be surprising. COUNT AND RECORD. SEPARATE OPEN ITEM — BUYOUT RISK: E101 schedules WS03 (Arkansas 3550V) as a base-build ELECTRICAL vanity sconce while the FF&E set schedules GR-203 Vanity Sconce on every bath sheet (A530-A533 keynote 12, ID-5.10-5.13). Very likely one physical fixture appearing in two packages. Both are carried; no source states the equivalence. Also not stated anywhere: whether GR-203 is hardwired or cord-and-plug.",
      "src": "E101 fixture schedule (S21 / WS01 / WS03 rows) · E400 (WS03 vanity) · A531 view 05 keynote 12 + GR-203 tag on plan 01 · A550 furnishings legend GR-203 · packages/electrical.md section 4 row 24 and open item 4",
      "verifyAtPunch": "COUNT the vanity fixtures and record the number. Fixture level, centred on the mirror/vanity, canopy tight to the wall with no gap or gap-filler caulk smear, lamped and lit from the room switch, lens/diffuser clean and undamaged, no finger marks on the finish. Read the label and record whether it matches Arkansas 3550V.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "GR-202",
      "label": "Nightstand wall sconces — furnishings legend GR-202 'NIGHTSTAND SCONCE'",
      "where": "Bedroom headboard wall, one over each nightstand (GR-319 nightstand @ right, GR-323 nightstand @ left). A553.1 view 02 is that wall — WC-01 wallcovering behind the headboard.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — the database carries no nightstand-sconce row on 202 in any MEP category. Qty 2 is a REPEATED PLACEMENT ON THE SHEET, not a takeoff: A553's FF&E list for the bedroom prints 'GR-202 nightstand sconce (x2)', one per nightstand, and packages/OPEN_ITEMS.md records that repeated placements are carried (GR-202 x2 among them). Included in the electrical punch because it is a wall-mounted light fixture in a finished room even though it is bought on the FF&E package. NOT STATED ANYWHERE: whether GR-202 is hardwired or cord-and-plug — that is an open item on GR-202, GR-203, GR-204, GR-207 and GR-208 — so do not write up a cord as a deficiency. NOTE THIS TYPE DOES NOT GET GR-204: the 'SCONE @WALL HOOK [sic]' sconce that A550 places on the King Studio working wall is NOT tagged on A553. Do not carry it over.",
      "src": "A553 view 01 FF&E tags (GR-202 nightstand sconce x2, GR-319 and GR-323 nightstands) · A553.1 view 02 (headboard wall, WC-01) · A550 furnishings legend GR-202 · packages/OPEN_ITEMS.md (repeated placements carried; hardwired-vs-plug unstated)",
      "verifyAtPunch": "Both sconces present, level with each other and at matching height, canopies tight, lamped and working from the switch or their own control, shades/diffusers undamaged and matching. RECORD hardwired or cord-and-plug. If hardwired, confirm the wallcovering WC-01 is cut clean at the canopy with no torn or lifting edge — that is where this one usually fails.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "where": "Bathroom ceiling, 7'-3\" PT-07 gyp lid",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT IS NOT PRINTED for this or any room type — E101 schedules the fixture, E400 shows it in the typical guestroom, and neither states a quantity. The suite bath is materially larger than the studio bath it was scheduled against, so one may not be the real number here. COUNT AND RECORD. Note E101 describes S21 as SURFACE MOUNT, which is why it is a separate line from the RECESSED wet-location fixture at the shower (keynote 18) — see that line; the two are different fixtures and only one of them has a schedule type.",
      "src": "E101 fixture schedule (S21 — Cooper Halo SMD6R69SWH, surface, LED, 'guestroom restroom') · E400 · packages/electrical.md section 4 row 23",
      "verifyAtPunch": "COUNT the bath ceiling fixtures and record the number. Each seated flat to the lid with no gap or shadow line, lamped and lit from the bath switch, lens clean, no paint on the trim, no drywall dust inside the lens. Read the label and record whether it matches Cooper Halo SMD6R69SWH.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 18",
      "label": "Recessed WET-LOCATION ceiling light over the shower, with shatter-proof lens — keyed note 18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'",
      "where": "Bathroom ceiling over the shower. Keynote 18 is placed on A553 view 02 (the RCP).",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE FIXTURE IS REQUIRED BUT HAS NO SCHEDULE TYPE. Keynote 18 places a RECESSED wet-location fixture at the shower; E101's only guestroom-bath fixture is S21, which is SURFACE MOUNT. So the fixture the architect keynotes at the shower is not the fixture the engineer scheduled, and no type, model or trim exists for it anywhere in the set. Logged as packages/electrical.md open item 3, RFI. Governing requirements that DO exist: E101 spec Note (1) — a luminaire over a tub or shower must be enclosed, gasketed and wet-location listed per NEC 550.14(D); E400 GN #5 — fixtures over wet areas damp-rated. Do not accept an ordinary recessed can over the shower on the strength of the missing schedule row.",
      "src": "A553 view 02 keynote 18 · A550 keynote legend 18 (verbatim) · E101 spec Note (1) (NEC 550.14(D), enclosed/gasketed/wet-location listed) · E400 GN #5 · packages/electrical.md open item 3",
      "verifyAtPunch": "Look up in the shower: fixture present, RECESSED, lens intact and SHATTER-PROOF, gasket seated, trim tight to the ceiling with no gap. READ THE LABEL AND RECORD THE MAKE, MODEL AND THE WET-LOCATION / DAMP-LOCATION LISTING — that record is what fills the missing schedule row. Switch it and confirm it lights. Any sign of moisture inside the lens is a finding.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Entry, closet and general room lighting fixtures — TYPE NEVER NAMED ON ANY SHEET",
      "where": "Entry vestibule, closet, bedroom and living room. A553 view 04 prints 'CENTER OVER CLOSET' at the entry closet and a second 'CENTER ... CLOSET' note in the bedroom, so at least two of these fixtures are dimensionally located over closets.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY IS A PLACEHOLDER OF 1 — THE COUNT IS NOT STATED ANYWHERE AND WAS NOT INVENTED. E400 shows entry/closet/general room lighting present in the typical guestroom but names no fixture type, and E101's schedule has no row for it (S21 is the bath downlight, WS03 the vanity sconce, WS01 the corridor sconce). packages/electrical.md open item 2 records it flatly: 'Guestroom entry / closet / general lighting fixture type never named on any sheet — OPEN. RFI.' A553's RCP (view 02) carries keynotes 31, 18, 19, 4 and 1 and no general-lighting keynote, so the plan gives no count either. THIS SUITE HAS MORE OF THEM THAN ANY OTHER KEY — two habitable rooms plus an entry vestibule plus a closet at 6'-2\" clear, against one room in a studio — so a count taken here is worth more than a count taken anywhere else. The walker's count IS the deliverable.",
      "src": "E400 (present, untyped) · E101 fixture schedule (no matching row) · A553 view 04 'CENTER OVER CLOSET' notes · A553 view 02 RCP (no general-lighting keynote) · packages/electrical.md section 4 row 22 and open item 2",
      "verifyAtPunch": "COUNT EVERY CEILING AND CLOSET FIXTURE ROOM BY ROOM — entry, closet, bedroom, living room, dining nook — and write down the count per room plus the make and model off one label. Each: switched and lit, trim tight, level, lens clean, correct lamp colour temperature consistent room to room (a mismatched lamp between the bedroom and living room of one suite is visible from the connecting door). Confirm the closet fixtures are centred over the closets per the A553 view 04 notes.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dining-nook ceiling light — A553.2 view 02 printed note verbatim: 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT'",
      "where": "Living-room dining nook, over GR-317 dining table (with GR-503 art above the table and 2X GR-102 dining chairs)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A ROOM-TYPE-UNIQUE FIXTURE — the database has no row for it and the studio room types have no dining nook at all. Its existence is stated only by that printed note on A553.2 view 02; no keynote, no fixture type, no model and no mounting height accompany it, and A553's RCP (view 02) does not keynote it. The note links three trades to one centre line — the RCP fixture, the FF&E table and the art — and A553.2's own PM implication says to lay it out once and mark it before the ceiling closes. The dining set exists in only three keys in the whole building, so this is exactly the item an FF&E or lighting order built off the King Studio drops. It falls under the same untyped-fixture RFI as the entry/closet/general lighting.",
      "src": "A553.2 view 02 printed note 'CENTER ARTWORK AND TABLE BELOW CEILING LIGHT' · A553 view 01 (GR-317 dining table, 2X GR-102, GR-503 art) · A553 view 02 RCP (no keynote for it) · packages/electrical.md open item 2 (fixture type never named)",
      "verifyAtPunch": "Confirm a ceiling fixture exists over the dining nook and that the fixture, the table and the art above it share ONE centre line — sight it from the far side of the living room, and measure the fixture centre to the table centre. Fixture switched, lit, level, trim tight. If no fixture is there, RECORD IT — the note is the only thing that requires it, and the absence is the finding.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "kn 3",
      "label": "Bathroom light switch with integrated LED night light — keynote 3 verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'",
      "where": "At the bathroom door. Keynote 3 is placed on A553 view 04 and on the A553.1 bedroom elevations; A531 view 05 carries keynote 24 'LED night light' on the vanity wall.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The 48\" MAX is stated on the keynote itself and is an inspectable dimension, so it goes on the line and gets measured. E400 Keyed Note (1) independently requires the integrated night light in the bathroom switch, typical. Note the general switch-height conflict does NOT apply here — keynote 3 gives its own explicit maximum for this switch.",
      "src": "A553 view 04 keyed note 3 · A553.1 elevation keyed notes (3) · A550 keynote legend 3 (verbatim) · E400 Keyed Note (1) · A531 view 05 keynote 24 (LED night light)",
      "verifyAtPunch": "MEASURE to the TOP of the switch and record against the 48\" MAX A.F.F. Operate it: room light on and off, and confirm the integrated night light glows with the light OFF. Plate flush, level, unpainted, clean. If the switch shares a 4x4 box with the GFCI (permitted by G402 note 1 / E400 GN #2), confirm one cover plate, both devices level.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 13 (A530-A533) / 'GFI' (A531 view 05)",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A, on a sidewall of the water basin",
      "where": "Bath vanity, sidewall of the basin (G402 general note 6). A531 view 05 annotates it as free text 'GFI' rather than using keyed note 13.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT NOT PRINTED for this type — one is emitted because one is the annotated condition on A531 view 05 and G402 note 6 states the requirement in the singular ('GFCI duplex outlet on a sidewall of the water basin'). Two notations for the same device exist across the bath sheet set (keyed note 13 elsewhere, free text 'GFI' on A531) — recorded, not resolved, per A531 flag 3. Device rules that bind it: E101 #25 and GN #6 — all 120 V 15/20 A non-locking receptacles in guestrooms and guest baths TAMPER-RESISTANT; E101 GN #10 — all receptacles and switches 20 A per local amendment; E400 note 4 — GFCI breaker at the panel. G402 note 1 / E400 GN #2 permit it to share a common 4x4 box with the light switch.",
      "src": "A530-A533 keyed note 13 · A531 view 05 'GFI' free-text annotation · G402 general note 6 · E400 Panel 'A' Bathroom GFCI circuit + note 4 · E101 #25 / GN #6 / GN #10",
      "verifyAtPunch": "Push TEST — the receptacle must trip; push RESET — it must restore, and plug a tester in to confirm correct polarity and ground both before and after. Confirm the device face reads TR (tamper-resistant) and that it is on a sidewall of the basin, not behind it. Plate flush, level, unpainted. If protection is at the breaker rather than the device, confirm the breaker trips on the tester and RECORD which arrangement is installed.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Convenience duplex receptacles throughout the suite — tamper-resistant, 20 A, AFCI-protected, centreline 18\" AFF",
      "where": "Bedroom, living room, dining nook, entry and working wall. A553 view 04 carries the device-spacing dimension string (8'-2\", 7'-0\", 4'-2\", 3'-3\", 3'-0\", 2'-11 3/4\", 2'-11\", 2'-3\", 2'-0\", 1'-9\", 1'-4\", 18\", 10\", 8\", 6\", 5\", 4\", 3\") but the symbols are graphics and no count is printed.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY IS A PLACEHOLDER OF 1 — NO SHEET PRINTS A RECEPTACLE COUNT FOR ANY ROOM TYPE, AND ONE WAS NOT INVENTED HERE. The database's own row says it outright: 'count per room is NOT STATED on any sheet.' A553 view 04 draws the devices and dimensions their spacing, but a dimension string is not a count and the symbols were not counted off the sheet. THE COUNT IS THE DELIVERABLE FROM THIS LINE, and it matters more on this key than any other: this is a two-room suite with a dining nook and the largest working wall in the building, so a receptacle count carried over from a King Studio will be short. THE RULE THAT DOES BIND EVERY ONE OF THEM, printed on A553 view 04 verbatim: 'BACK TO BACK DEVICES: ALL DEVICES SHALL BE OFFSET SO THAT NO DEVICE IN ADJACENT GUESTROOM ARE BACK TO BACK' — E101 #28 puts numbers on it (max box 4\"x4\" in a rated wall, 6\" separation non-rated, 24\" separation fire/acoustic-rated) and E101 #29 requires putty pads at back-to-back receptacle boxes. HEIGHT: E101 #18 and the symbol legend both give receptacles at 18\" AFF; A553.1 view 02 separately calls 1'-6\" on the headboard wall, which agrees.",
      "src": "A553 view 04 (device symbols, spacing dimensions, and the BACK TO BACK DEVICES note verbatim) · E101 #18 (receptacles +18\" AFF) · E101 #25 (tamper-resistant) · E101 #31 / E400 notes 2 and 3 (AFCI) · E101 GN #10 (20 A devices, #12 min) · E101 #28 and #29 (box separation, putty pads) · A553.1 view 02 (1'-6\")",
      "verifyAtPunch": "COUNT AND RECORD THE RECEPTACLES ROOM BY ROOM — bedroom, living room, dining nook, entry, working wall. Then test every one with a plug tester: correct wiring, ground present, and confirm the AFCI trips and resets from the panel. Every device face must read TR. Spot-measure two or three centrelines against 18\" AFF. All plates flush, level, unpainted and uncracked, no gap to the finished wall or to the millwork.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 36",
      "label": "Receptacle above for the microwave, mounted HORIZONTALLY, WHITE face plate — kn36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE'",
      "where": "Working wall, above the range-top style microwave (keynote 11, 'RANGE TOP STYLE MICROWAVE AFFIXED TO WALL'). Keynote 36 is placed on A553 view 04 and on A553.2 view 03, the full working-wall elevation.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Two inspectable criteria are printed on the keynote itself — the device is MOUNTED HORIZONTALLY and the FACE PLATE IS WHITE — so both go on the line. Fed from the Microwave/Hood circuit on Panel A (850 VA on a standard key). The microwave itself is Danby DOM16A2SSDB per the appliance cutsheets, 1.6 cu.ft over-the-range, 1,000 W, 300 CFM, vented outside or recirculating through a charcoal filter, mounting brackets included.",
      "src": "A553 view 04 keyed note 36 · A553.2 view 03 keyed note 36 (working wall) · A550 keynote legend 36 (verbatim) and 11 · E400 Panel 'A' Microwave/Hood circuit · appliance cutsheet Danby DOM16A2SSDB",
      "verifyAtPunch": "Confirm the receptacle is above the microwave, MOUNTED HORIZONTALLY, with a WHITE face plate — all three are stated on the keynote and all three are commonly missed. Plate flush to the millwork back panel, no gap. Plug tester: correct wiring and ground. Microwave plugged in, secured to its brackets and to the wall, and the hood fan and light both run.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 14",
      "label": "Garbage-disposal switch ganged with a duplex receptacle — keynote 14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'",
      "where": "Working wall at the kitchenette, at the sink. Keynote 14 is placed on A553 view 04 and A553.2 view 03.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The switch and its dedicated disposer circuit (keynote 15, 480 VA on Panel A) are both drawn, which means the sheets expect a disposer and therefore a SINK on this working wall — but the kitchenette sink mark SK-3 / SK-4 is assigned to no unit plan by P401/P402 and has no scheduled product in P104 (see the plumbing SK line). A switch controlling a disposer under a sink nobody has assigned is the same open item seen from the electrical side. HADG (Hilton Accessible Design Guide) governs the accessible-room variant; 202 is non-accessible so the plain ganged arrangement applies.",
      "src": "A553 view 04 keyed notes 14 and 15 · A553.2 view 03 keyed notes 14 and 15 · A550 keynote legend 14 (verbatim) · E400 Panel 'A' Disposer circuit · packages/plumbing.md section 7 (SK-3/SK-4 unassigned)",
      "verifyAtPunch": "Confirm the disposer switch is GANGED with a duplex under one plate, plate flush and level, and that operating the switch actually runs the disposer (and only the disposer). Test the ganged receptacle with a plug tester. If there is no sink or no disposer installed, RECORD THAT AGAINST THE SWITCH — a live disposer switch with nothing on it is the finding, and it feeds the open SK-3/SK-4 question.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Refrigerator receptacle and dishwasher connection at the kitchenette, each on its own dedicated circuit — keynote 10 'DEDICATED CIRCUIT FOR DISHWASHER'",
      "where": "Working wall — 901 refrigerator (Danby DFF101B1BSSDB, 115 V / 160 W) and 902 dishwasher (Danby DDW18D1ESS, 18\", 115 V / 10 A, attached power cord) are both tagged on A553 view 01 and drawn on A553.2 view 03. The dishwasher disconnect switch goes IN THE CABINET UNDER THE SINK per E101 GN #4.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "Two appliance connections, one line — qty 2 counts the connections, not the appliances. Panel A carries a dedicated Refrigerator circuit (173 VA) and a dedicated Dishwasher circuit (1068 VA), keynote 10 restates the dishwasher one on the plan and the elevation. The dishwasher arrives with an ATTACHED POWER CORD per its cutsheet, so it is a plug connection, and E101 GN #4 puts its disconnect switch in the cabinet under the sink — which again presumes the sink that P401/P402 never assign. WORKING-WALL SEQUENCE, printed on A553 view 01 verbatim: 'WORKING WALL INSTALLATION: LAYOUT AND CONSTRUCTION IS TO START AT REFRIGERATOR HOLD DIMENSION AND PROCEED UP THE WALL FROM THAT END' — so the refrigerator hold dimension is the datum the whole wall, and every device in it, was set from.",
      "src": "A553 view 01 (901, 902, working-wall installation note verbatim) · A553.2 view 03 keyed note 10 · A550 keynote legend 10 · E400 Panel 'A' Refrigerator and Dishwasher circuits · E101 GN #4 (dishwasher switch in the cabinet under the sink) · appliance cutsheets Danby DFF101B1BSSDB and DDW18D1ESS",
      "verifyAtPunch": "Pull the refrigerator forward: receptacle present, tested with a plug tester, cord not pinched, unit plugged in and cooling. Open the cabinet under the sink and confirm the DISHWASHER DISCONNECT SWITCH is there and operates the dishwasher; run the dishwasher through a fill and drain and confirm no leak at the connection and no trip. Both circuits confirmed dedicated at the panel directory.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 25",
      "label": "Extended J-box with device and cover plate flush with the millwork back panel — keynote 25 verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL'",
      "where": "Working wall, behind/through the casework. Keynote 25 is placed TWICE on A553.2 view 03 (the full working-wall elevation) and once on A553 view 04; a J-box symbol is drawn on view 03.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "QTY 2 IS A REPEATED PLACEMENT ON THE SHEET — A553.2 view 03 carries keynote 25 twice. packages/electrical.md section 5.3 independently notes 'two J-boxes ... drawn' on the one-bedroom type (recorded there off A554, the accessible twin, at MEDIUM as a symbol read). This is the item that gets missed when millwork and electrical are trimmed by different crews on different days: the box has to be extended to the CASEWORK face, not the drywall face, and if the extension was not set before the casework went in it cannot be fixed without pulling the panel.",
      "src": "A553.2 view 03 keyed note 25 (placed x2) + J-box symbol · A553 view 04 keyed note 25 · A550 keynote legend 25 (verbatim) · packages/electrical.md section 5.3",
      "verifyAtPunch": "At each J-box location on the working wall: device and cover plate FLUSH WITH THE MILLWORK BACK PANEL — not recessed behind it, not proud of it, no shim gap and no visible box edge. Plate level and unpainted, no torn laminate at the cut-out. Test whatever device is in it. Count the locations and record if there are more or fewer than two.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Wall switches generally — room, entry and closet switching",
      "where": "Throughout the suite. A553.1 view 02 (bedroom headboard wall) calls '4'-0\" MAX AFF TO SWITCH'; A553.1 views 03 and 04 and A553.2 views 03 and 04 all carry the note 'ALIGN WALL DEVICES (CT ON SOFFIT) TYP.'",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY IS A PLACEHOLDER — the switch count is not printed and was not invented; count it. HEIGHT IS NOT SETTLED, THREE SOURCES: E101 spec #18 says switches at +54\" AFF; E101's own SYMBOL LEGEND draws the single-pole switch at 48\" AFF (E101's per-sheet file flags this conflict against itself); and A553.1 view 02 prints '4'-0\" MAX AFF TO SWITCH' on this room type's own bedroom elevation — 48\", on a NON-ACCESSIBLE room, which A553.1's own PM note calls out as an accessible-reach dimension appearing on a non-accessible type and says to build to it because it is what the sheet says. G402 note 11 backs 48\" for anything a guest operates ('ALL CONTROLS FOR USE BY GUESTS, MUST BE MOUNTED BETWEEN 15\" AFF AND 48\" AFF'). This is the switch half of coordination_issues.md C-03. DO NOT WRITE UP A HEIGHT DEFICIENCY — measure and record. Separately, the 'ALIGN WALL DEVICES (CT ON SOFFIT)' note is an alignment criterion the walker can actually check by eye across a wall.",
      "src": "E101 spec #18 (+54\") vs E101 symbol legend (48\") · A553.1 view 02 ('4'-0\" MAX AFF TO SWITCH') · A553.1 views 03/04 and A553.2 views 03/04 ('ALIGN WALL DEVICES (CT ON SOFFIT) TYP.') · G402 note 11 (15\"-48\") · E400 GN #3 and GN #7 (wall devices 27\"-80\" AFF, protrude max 4\") · E101 #14 and #20 (Hubbell devices, Lutron Nova dimmers) · coordination_issues.md C-03",
      "verifyAtPunch": "COUNT the switches per room and record. MEASURE two or three of them to the top of the device and RECORD against the three live values 48\" / 54\". Operate every switch and confirm what it controls, including three-way switching between the bedroom and living room if any is installed. Sight down each wall: devices ALIGNED to the soffit centre line per the elevation note. Plates flush, level, unpainted, matching finish and brand throughout the suite.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "kn 50",
      "label": "DB PHANTOM — 'Outlet for undercabinet lighting' (kn50, legend text verbatim: 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS'). THE SHEETS PLACE ZERO OF THESE IN ROOM 104.",
      "where": "Would be at the working-wall undercabinet run — but no A553-family sheet places it",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "DB-ONLY ROW, EMITTED AT ZERO SO IT IS NEITHER SILENTLY KEPT NOR SILENTLY DROPPED. The database carries 'Outlet for undercabinet lighting (the lighting itself is by others)' on room 202, sourced to 'A55x kn50'. Keynote 50 IS defined in the legend printed on every A550-A556 sheet, but a LEGEND DEFINITION IS NOT A PLACEMENT. packages/electrical.md section 5.1.1 searched all ten enlarged guestroom sheets for it and reports: placed on A551, A552, A554.1 and A556 — which are exactly the four ACCESSIBLE guestroom sheets — and 'A553 / A553.1 / A553.2 (King One Bedroom) and A555 return nothing. No sheet independently places it on a standard room.' 202 is a standard, non-accessible key on A553. So the DB row has no sheet behind it for THIS room. Residual, live: A554.1 names A556 as carrying keynote 50 while A556's own view-04 keynote list omits it, so one of the two reads of A556 is wrong — that is a separate open question and does not touch 202.",
      "src": "A550 keynote legend 50 (definition only) · A553 / A553.1 / A553.2 — keynote 50 NOT placed on any view · packages/electrical.md section 5.1.1 · database row 'Outlet for undercabinet lighting', source_sheet 'A55x kn50'",
      "verifyAtPunch": "Look under the working-wall upper casework: is there an outlet for undercabinet lighting? RECORD PRESENT or ABSENT. Expect ABSENT — and if one IS installed, photograph it and log it, because no sheet places it on this room type and it belongs on the as-built. Do not write up its absence.",
      "origin": "db-only"
    },
    {
      "category": "Low Voltage",
      "mark": "kn 47",
      "label": "TV outlet at the LIVING-ROOM television (FF&E tag 903) — coax behind the TV plus a CAT6 RJ-45 jack behind the TV run in smurf tube in the wall to the WAP under the desk, patch cord to the Connected Room edge controller",
      "where": "Living room, at the TV on the window/TV wall (A553.2 view 04) or on the working wall (A553 view 01 tags 903 in the working-wall run). Keynote 47 is placed on A553 view 04 and A553.2 view 03.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO TELEVISIONS IN THIS KEY — A553 tags 903 TWICE, one per room, and A553's own summary reads 'Two TVs, two shades, two PTACs in one key.' This line is the living-room set; the bedroom set is the next line, kept separate because keynote 47 calls the second one out separately and because the walker tests two different locations. Keynote 47 offers two options, A (no smart TV: coax + CAT6) and B (smart TV / IPTV: coax not required, CAT6 only) — WHICH OPTION WAS BOUGHT IS NOT STATED ON ANY SHEET, so record what is installed rather than writing up a missing coax. Keynote 47 also requires MIN 6\" CLEARANCE FROM WALL BOXES, and keynote 44 repeats 'maintain 6\" between all boxes.'",
      "src": "A553 view 04 keyed note 47 · A553.2 view 03 keyed note 47 · A550 keynote legend 47 (verbatim, both options) · A553 view 01 (903 tagged twice) · E101 symbol legend (TV outlet w/F, 18\" AFF) · E101 GN #8 / #27 (CAT6 Panduit, plenum-rated)",
      "verifyAtPunch": "Behind the living-room TV: RECORD whether coax is present, CAT6 is present, or both — that answers which of keynote 47's options A/B was built. Jack labelled, patch cord present, cable dressed and not pinched behind the mount. Measure the clearance to the nearest wall box against the 6\" minimum. Then the real test: switch the TV on and confirm it gets picture and network — a jack that terminates nowhere is what this catches.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "kn 47",
      "label": "SECOND TV outlet — CAT6 RJ-45 jack behind the BEDROOM television. Keynote 47 verbatim: 'CAT6 RJ-45 JACK BEHIND TV IN ONE-BEDROOM TV'",
      "where": "Bedroom, behind the TV on the bedroom window/TV wall (A553.1 view 01)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ROOM-TYPE-SPECIFIC AND NAMED IN THE KEYNOTE TEXT ITSELF — keynote 47's long text, printed identically on all ten A550-A556 sheets, carries one sentence that applies ONLY to this room type: 'CAT6 RJ-45 JACK BEHIND TV IN ONE-BEDROOM TV.' packages/electrical.md section 5.3 lists it as the first item on the King One Bedroom / King One Bedroom Acc. delta at HIGH. Corroborated by A553 tagging 903 twice and by A553.1 view 01 being drawn as a TV wall. This is the single easiest thing to drop when a low-voltage takeoff counts jacks by key rather than by room — three keys in the building, one extra jack each.",
      "src": "A550/A553 keynote legend 47 verbatim ('CAT6 RJ-45 JACK BEHIND TV IN ONE-BEDROOM TV') · A553 view 01 (903 tagged twice — one TV per room) · A553.1 view 01 (bedroom window/TV wall) · packages/electrical.md section 5.3",
      "verifyAtPunch": "Behind the bedroom TV: CAT6 RJ-45 jack present, labelled and terminated, patch cord present. Confirm it is homerun to the floor IDF like every other cable (keynote 45) and test it live — switch the bedroom TV on and confirm picture and network. RECORD whether coax is also present here. If there is no jack behind the bedroom TV, that is a finding on all three King One Bedroom keys.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "DATA",
      "label": "Data outlets — CAT6 RJ-45, Panduit cable and patch cord with locks, labelled, each cable HOMERUN to the floor IDF. Keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR'",
      "where": "Working wall / desk area primarily — keynote 45 is placed TWICE on A553.2 view 03 (the working-wall elevation) and once on A553 view 04. Centreline 18\" AFF per E101.",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "QTY 2 IS THE REPEATED PLACEMENT OF KEYNOTE 45 ON A553.2 VIEW 03, not a takeoff, and it is a floor for the count rather than a ceiling — no sheet prints a data-outlet count for any room type, and this suite has two rooms to serve. COUNT AND RECORD. Standards that bind them: E101 GN #8 (Panduit CAT6 with patch cord and locks, a Hilton brand standard and a real cost item), E101 #27 (all extra-low-voltage cable PLENUM-RATED), E101 #24 (green continuous insulated #6 min EGC for telecom), and CONNECTEDROOM.HILTON.COM for current requirements and the approved-integrator list.",
      "src": "A553.2 view 03 keyed note 45 (placed x2) · A553 view 04 keyed note 45 · A550 keynote legend 45 (verbatim) · E101 GN #8 (Panduit CAT6) · E101 #27 (plenum-rated) · E101 symbol legend (data outlet 18\" AFF)",
      "verifyAtPunch": "COUNT the data outlets in the suite and record. Each: jack labelled to match the IDF patch panel, plate flush and level, patch cord and lock present. Test each one live from a laptop or the integrator's tester and confirm it lands on the correct port at the floor IDF — a jack that is labelled right and patched wrong is invisible until a guest complains.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "OPTIONAL DATA (kn 46)",
      "label": "Wired data connection at the desktop grommet — keynote 46 verbatim: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET'",
      "where": "Desk on the working wall, at the desktop grommet. Keynote 46 is placed on A553 view 04 and A553.2 view 03.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE KEYNOTE ITSELF SAYS 'OPTION' AND NO SHEET, SPEC OR SUBMITTAL SAYS WHETHER IT IS IN SCOPE. It is placed on the plan and on the working-wall elevation, and it appears in A550's POWER & SIGNAL LEGEND as its own symbol ('OPTIONAL DATA'), so the design carries it — but 'optional' with two alternatives and no selection is not a scope. This is a times-115 cost item across the building. Do not write up its absence as a deficiency and do not write up option B (a patch cord from the WAP port) as a substitute for option A. SETTLES IT: owner/franchise direction on which option was bought.",
      "src": "A553 view 04 keyed note 46 · A553.2 view 03 keyed note 46 · A550 keynote legend 46 (verbatim) · A550 POWER & SIGNAL LEGEND ('OPTIONAL DATA' symbol)",
      "verifyAtPunch": "At the desk grommet, RECORD which of the three conditions exists: (A) a CAT6 RJ-45 jack and patch cord through the grommet, (B) a patch cord run from the WAP port through the grommet, or (C) nothing. Photograph it. If A or B, test it live. Log the answer — it is the same answer on all 115 keys and it is worth knowing before someone prices it.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "where": "Under the desk on the working wall, 18\" per A550's POWER & SIGNAL LEGEND. Keynote 44 is placed on A553 view 04 and A553.2 view 03.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "One placement is drawn, so one is emitted — but this suite is 26'-6\" wide overall and 29'-0\" deep with a full-height partition and a door (GR-4) between the bedroom and the living room, and the WAP sits under the desk on the living side. Whether one WAP covers the bedroom through that partition is a commissioning question, not a drawing question, and no sheet addresses it. RECORD SIGNAL IN THE BEDROOM. Keynote 44 sends the reader to CONNECTEDROOM.HILTON.COM for current wireless requirements and the approved-integrator list, and the same 6\"-between-boxes rule appears in keynote 47 and E101 #28.",
      "src": "A553 view 04 keyed note 44 · A553.2 view 03 keyed note 44 · A550 keynote legend 44 (verbatim) · A550 POWER & SIGNAL LEGEND ('WAP (18\")') · A553 view 01 (26'-6\" x 29'-0\" clear, GR-4 bedroom-to-living door)",
      "verifyAtPunch": "Confirm the WAP is in a 3-GANG BOX MOUNTED VERTICALLY under the desk, plate flush, unit seated, cable dressed and not crushed by the casegoods, and MEASURE the clearance to the nearest box against the 6\" minimum. Then walk the suite with a phone: confirm usable signal in the bedroom with the GR-4 door CLOSED and in the bathroom. Record the reading — one WAP serving two rooms through a partition is this room type's risk, not the studio's.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "PHONE",
      "label": "Telephone outlet with 3/4\" conduit and pull string — serves FF&E tag 905 telephone",
      "where": "Bedroom, at the nightstand (A553 view 01 tags 905 in the bedroom FF&E run). Centreline 18\" AFF per E101's symbol legend.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "One 905 telephone tag is placed on A553 view 01, in the bedroom, so one outlet is emitted; no sheet prints a count, and a two-room suite could reasonably carry a second handset in the living room without any sheet saying so. COUNT AND RECORD. E101 #16 requires the telephone outlet locations to be COORDINATED WITH THE OWNER with a 3/4\" conduit and pull string, which means the drawn location is explicitly provisional. A553 flag 1 warns that '905' reads on the plan in a way that can be mistaken for a 'GR-905' FF&E code — the furnishings legend lists 905 = TELEPHONE as a plain number and there is no GR-905; do not create one. G402 note 9 adds a related requirement worth checking at the same time: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION.'",
      "src": "A553 view 01 (905 telephone, bedroom) · A550 furnishings legend (905 = TELEPHONE) · E101 spec #16 (coordinate with owner, 3/4\" conduit w/ pull string) · E101 symbol legend (telephone outlet 18\" AFF) · G402 note 9 · A553 flag 1",
      "verifyAtPunch": "COUNT the telephone outlets and record where they are. Jack terminated and labelled, plate flush and level, handset plugged in and CONFIRM DIAL TONE and an inbound test call. Measure to the nearest electrical receptacle and confirm it is within 48\" per G402 note 9. Confirm the box is offset from the adjacent guestroom's per the A553 view 04 back-to-back note — E101 #28 names telephone outlets specifically.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Connected Room edge controller — the in-room head end the TV jacks patch back to (keynote 47: 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM')",
      "where": "Not located by any sheet. In practice at or near the WAP under the desk, since that is where keynote 47 sends the smurf tube and the patch cord.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NAMED BUT NEVER PLACED. Keynote 47 requires a patch cord to the 'edge controller for Connected Room' from behind each TV, and this suite has two TVs, so the controller has to exist — but no sheet gives it a symbol, a location, a mounting height or a device count, and it is not in the A550 POWER & SIGNAL LEGEND. Whether one controller serves both televisions in a suite is not stated anywhere. Carried IN because it is a physical box in the finished room that the TV service depends on. SETTLES IT: the Hilton-approved integrator's Connected Room design (CONNECTEDROOM.HILTON.COM, cited by keynotes 44, 45 and 47).",
      "src": "A550/A553 keynote legend 47 (verbatim, options A and B both end at the edge controller) · keynotes 44 and 45 (CONNECTEDROOM.HILTON.COM) · no placement, symbol or count on any sheet",
      "verifyAtPunch": "Find the edge controller and RECORD WHERE IT IS and HOW MANY there are. Confirm both televisions patch back to it and both work — that is the functional proof. Unit secured, ventilated, not buried where housekeeping will unplug it, cabling labelled. If none is present and both TVs work, record that too and let the integrator explain the topology.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "DB (kn 28)",
      "label": "Doorbell on/off switch — kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' COMMUNICATION-FEATURES KEYS ONLY.",
      "where": "Entry. Keynote 28 IS placed on A553 view 04 and A553.2 view 03 — but the keynote is conditional on the room being a communication-features key.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "EMITTED AT ZERO, FLAGGED, BECAUSE THE KEYNOTE IS CONDITIONAL AND 202 IS NOT ON THE IDENTIFIED LIST. Keynote 28 is placed on the A553 sheets, but its own text restricts it to COMMUNICATION FEATURES ROOMS ONLY. G100.2 states 12 hearing-accessible keys building-wide; room_map.md has identified 8 of them and the FOUR FLOOR-2 ROOMS IT NAMES ARE 209, 213, 216 AND 218 — 202 is not among them. So on today's evidence 202 gets no doorbell. But only 8 of 12 are identified, so the list is not closed, and coordination_issues.md C-04 records the which-rooms question as unresolved. DO NOT DERIVE THE 12 FROM A UNIT MATRIX — conflicts.md A11 point 3 is open because A100's HI rows sum to 12 while G001's sum to 10 on a sheet that prints 'Provided 12'. THIS MATTERS BEYOND THE DOORBELL: if 202 turns out to be a communication-features key it also owes three SCWLED strobes and a horn/strobe rather than a horn. FA-2/FA-3 is the only source that settles it.",
      "src": "A553 view 04 keyed note 28 · A553.2 view 03 keyed note 28 · A550 keynote legend 28 (verbatim) · A550 POWER & SIGNAL LEGEND ('DOORBELL (DB)') · G100.2 (12 hearing-accessible keys) · room_map.md (floor-2 HI symbols drawn at 209, 213, 216, 218) · coordination_issues.md C-04 · conflicts.md A11 point 3",
      "verifyAtPunch": "Look at the entry: is there a doorbell on/off switch and its signage — YES or NO? Expect NO. RECORD THE ANSWER either way, because a doorbell in 202 means 202 is a communication-features key and immediately owes the strobe package as well. Do not write up its absence.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "where": "Bathroom, on the toilet/towel-bar wall (A531 view 04)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "BOTH MARKS CARRIED — which mark lands on which unit type is never assigned by any source, so WC-3 and WC-4 are printed together exactly as the packages carry them; do not tidy this to one. SEPARATELY, THE COUNT IS NOT STATED FOR THIS TYPE: packages/plumbing.md open item 3 says in as many words that fixture counts per unit are not stated, that P401/P402 are enlarged plans with quantities not extracted, and 'If King One Bedroom has two lavs or a second WC it will not show here.' The suite bath is 12'-0 1/2\" x 9'-0 1/2\" clear — much larger than the studio bath — so one is emitted from the A531 plan reading but the count is the walker's to confirm. NOT APPLICABLE TO 202: the 17\"-19\" seat-height band on G400 detail 07 is the ACCESSIBLE toilet detail (TA-15/TA-16); room 202 is non-accessible per A101/room_map, so that dimension is not the criterion here and should not be written up against this fixture. If the walker finds an accessible-height WC in 202, that is worth recording as an anomaly, not a pass/fail.",
      "src": "P401/P402 marks · P104 schedule · A530-A533 keyed notes 19 (toilet) and 21 (tank-lever side, accessible) · A531 view 04 · packages/plumbing.md section 6A row 11 and open item 3 · G400 detail 07 (ACCESSIBLE only — noted for exclusion)",
      "verifyAtPunch": "Fill and flush twice — clears fully, refills and shuts off with no running fill valve. NO ROCK at the base when you push the bowl side to side, no leak at the closet flange or at the tank bolts, caulk at the base complete. Seat slow-closes and does not slam, seat and lid square to the bowl, both fastened tight. Supply stop operates and does not weep. Confirm there is only ONE water closet in the suite and record it.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "where": "Bathroom vanity (A531 view 05 vanity wall; GR-302 'VANITY @GUEST BATH (LEFT&RIGHT)' tagged on the A531 plan)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DUAL-MARK CARRY, EXACTLY AS THE SHEETS PRINT IT: P401/P402 mark the guestroom lav L-2 while P104 schedules it as L-3/L-4, and P104's own L-2 is the employee/pool wall-hung lav. All marks recorded; none resolved. COUNT IS OPEN AND THIS IS THE ROOM WHERE IT MATTERS: packages/plumbing.md open item 3 names this room type specifically — 'If King One Bedroom has two lavs or a second WC it will not show here.' The FF&E tag on the A531 plan reads GR-302 'VANITY @GUEST BATH (LEFT&RIGHT)', which is the standard vanity description, but the suite bath is nearly twice the studio bath's footprint. COUNT THE BOWLS AND RECORD.",
      "src": "P401/P402 marks (L-2) · P104 schedule (L-3/L-4, Decolav Callensia 1402-CWH) · A531 plan 01 (GR-302, GR-501 mirror, GR-203 sconce) · packages/plumbing.md section 6A row 12 and open item 3",
      "verifyAtPunch": "COUNT THE LAVATORIES AND RECORD (one or two). At each: fill the bowl and release — drains freely, no gurgle. Check under the vanity with a light for a weep at the tailpiece, trap, supplies and stops after running water for a full minute. Undermount clips tight and the bowl-to-counter joint sealed with no gap, no sag and no visible sealant smear. Stopper/drain operates and seats.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled 'less 3-hole escutcheon'",
      "where": "On the vanity at the lavatory",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'LESS 3-HOLE ESCUTCHEON' IS QUOTED FROM P104 AND IS NOT A FIELD TEST. It states what the scheduled faucet does not include; it does NOT authorise a deck-hole count as a pass/fail criterion, and no sheet in this set states a deck-hole configuration for the guestroom vanity. Record the faucet actually installed; do not manufacture a hole-count check. Count follows the lavatory count — if there are two bowls there are two faucets, and no sheet states either number for this type.",
      "src": "P104 schedule (Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon) · packages/plumbing.md section 6A row 13",
      "verifyAtPunch": "Run hot and cold: both flow, hot arrives hot within a reasonable draw, no cross-connection (shut the cold stop and confirm the cold side stops). Aerator clean and tight, no drip at the spout after shut-off, no weep at the base or under the deck, handle action smooth and returning to off. Record the model and finish off the faucet and compare against Delta 581LF-GPM-PP.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "PROPOSED SUBSTITUTION, NOT APPROVED — American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 with Moen M-Dura 9417F12 / 9419F12 single-hole 1.2 gpm",
      "where": "Would be at the bathroom vanity, in place of the scheduled Decolav bowl and Delta faucet",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "ZERO-QUANTITY WARNING ROW — carried so nobody writes up the scheduled fixture as wrong, and so nobody installs the substitute as if it were approved. The S4 file is bare manufacturer catalogue pages: no model ticked, no project cover sheet, no stamp, no approval. IT IS NOT A SUBMITTAL AND IT SUPERSEDES NOTHING TODAY. It matters only because if it is ever stamped it changes the COUNTERTOP CUTOUT — the scheduled Delta faucet is a 3-hole arrangement and the Moen M-Dura is single-hole, so the vanity top would have to change with it. That is a long-lead, already-fabricated item.",
      "src": "S4 product data (American Standard Studio 0614.000 / 0614.300 / 0618.000; Moen M-Dura 9417F12 / 9419F12) via packages/fire-appliance.md section 4 and packages/plumbing.md section 6A row 13b",
      "verifyAtPunch": "RECORD WHICH FAUCET AND BOWL ARE ACTUALLY INSTALLED and how many deck holes the installed countertop has. If the installed fixture is the American Standard / Moen pair rather than the scheduled Decolav / Delta pair, STOP AND REPORT IT — an unapproved substitution that is already in 115 countertops is a change-order conversation, not a punch item.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-4",
      "label": "Shower, guestroom — 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
      "where": "Bathroom shower alcove, 5'-11 3/4\" clear x 5'-0\" per A531 plan 01; SS-01 on views 02, 03 and 04; cross-reference bubble 10/A-425 at the shower",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DUAL-MARK CARRY: P401/P402 print SH-1, P104 schedules SH-4, and P104's own SH-1 is the 36x36 employee shower. Both marks recorded exactly as printed. BATHING CONFIGURATION IS SETTLED FOR THIS TYPE: A531 draws a SHOWER, NO TUB — same family as A530 with a larger footprint. The tub-versus-roll-in fight (conflicts.md A11, coordination_issues.md C-01) is confined to the seven ACCESSIBLE keys and does not touch 202. A531 also prints 'NO FINISHES UNDER SHOWER/TUB' on the finish plan and keynote 23 'shower surround' on views 02, 03 and 04.",
      "src": "P401/P402 mark SH-1 · P104 SH-4 (Kohler Rely, 30x60 pan, centre drain, 4\" threshold) · A531 plan 01 and views 02/03/04 (SS-01, keynote 23) · A553 view 01 keynote 5 (shower enclosure w/ tempered glass door) · packages/plumbing.md section 6B row 20",
      "verifyAtPunch": "Run the shower for several minutes at full flow: water reaches the drain from every corner of the pan with no ponding, drain clears without backing up, and NO WATER PASSES THE 4\" THRESHOLD onto the bath floor. Check the pan-to-surround joint and every SS-01 panel seam for a gap or failed sealant. Push on the pan — no flex, no hollow spot, no creak. Afterwards check the ceiling of the room below for any sign of a leak.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "where": "Shower wall. Keyed note 9 is placed on the A531 plan; A531 view 04i shows the blocking for it.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Product from P104 (Delta T24859 supply/trim); placement from A531 keyed note 9. No mounting height is printed for the shower head in a NON-ACCESSIBLE guest bath in this set — G402's '+6'-2\" to 6'-6\" above tub floor, maximize' is written against the ACCESSIBLE tub detail, so it is not the criterion here. Do not measure this against an accessible dimension; record the height instead. A531 view 04i does dimension the blocking that carries it.",
      "src": "A530-A533 keyed note 9 · P104 (Delta T24859) · A531 view 04i (blocking for shower head) · packages/plumbing.md section 6A row 17",
      "verifyAtPunch": "Run it: full spray pattern with no blocked jets, no spray past the enclosure, no drip from the head or the arm after shut-off, no weep at the escutcheon. Head swivels and holds position without dropping. Escutcheon tight to the SS-01 surround and sealed. Record the installed height and the trim finish.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "where": "Shower control wall",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Keyed note 14 is defined and placed on the bathroom sheets (A530 elevations 04 and 05, A532 elevation 02, A533 elevation 04) and is carried on every guestroom type including this one. The pressure-balancing function is the safety item and it is testable in a finished room, which is why it is IN. No trim height is printed for the non-accessible guest bath.",
      "src": "A530 keyed note 14 (on/off pressure-balancing valve) · A532 elevation 02 · A533 elevation 04 · packages/plumbing.md section 6A row 18",
      "verifyAtPunch": "With the shower running at a comfortable mixed setting, flush the water closet in the same bathroom and run the lavatory hot — the shower temperature must NOT swing. That is the pressure-balance test and it is the whole point of the valve. Then confirm the handle turns fully off with no drip, moves smoothly through its arc, the escutcheon is tight and sealed, and the hot side is on the left.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 28 / kn 5",
      "label": "Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, 24\" BAR PULL, with door-stop hardware",
      "where": "At the shower opening. A531 view 03 carries keynote 28 and A531 view 02i dimensions the blocking for the shower door; A553 view 01 carries keynote 5, 'SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR'.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Listed under Plumbing because it is the shower enclosure, though it is architectural/glass scope — the same convention the rest of this package uses. Two keynotes describe it from two sheets and they agree: A531 kn28 gives the hardware description, A553 kn5 gives the tempered-glass requirement. A531 view 02i also requires blocking for the shower door, which is why a door that does not run true usually traces back to framing, not to glass.",
      "src": "A530/A531 keyed note 28 (bi-pass sliding glass door, brushed aluminium, clear glass, 24\" bar pull) · A553 view 01 keyed note 5 · A531 view 02i (blocking for shower door) · packages/plumbing.md section 6B row 21",
      "verifyAtPunch": "Slide both panels through their full travel — smooth, no bind, no drop, rollers engaged, no rubbing at the jamb. Confirm the glass carries a TEMPERED etch mark and is undamaged with no chipped edges. Bar pull secure and correct at 24\". Bottom track and jamb sealant continuous and drainage weeps clear. Run the shower and confirm water does not escape at the overlap or the jambs.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "where": "Bath floor. Keyed note 20 is placed on the A531 plan; A553 view 01's keynote legend also defines keynote 6 as FLOOR DRAIN.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO SHEETS DISAGREE AND BOTH READINGS ARE CARRIED. P402 lists the floor drain among the fixtures served in ACCESSIBLE units; A531 keyed note 20 places one on the KING ONE BEDROOM bath plan, which is the plan that governs 202 and which is a non-accessible key. Neither is resolved here. SEPARATELY, THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) and none is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. SETTLES IT: MWT CA confirming whether the non-accessible baths receive a floor drain, plus the FD submittal naming the product. Recording present/absent room by room answers the first half by itself.",
      "src": "A531 plan 01 keyed note 20 · A530 kn20 (same text) · A550/A553 keynote legend 6 ('FLOOR DRAIN') · P402 ('floor drain (FD)' listed in ACCESSIBLE units) · P301 general note (floor drain 2\") · P104 drain schedule (no guestroom row) · packages/plumbing.md section 6A row 14",
      "verifyAtPunch": "RECORD PRESENT or ABSENT. If present: pour a cup of water at each corner of the bath floor and watch it reach the drain — that is the 'accessible compliant slopes' test, and E400 GN #4 caps the slope at 1:48 in any direction. Strainer secure, drain flush with the tile and not proud, no ponding left behind after the floor dries.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain — the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "where": "At the bath floor drain — reachable by lifting the strainer",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO DIFFERENT PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM: P104 schedules TP-1 = PPP SMP-500-115V (scoped to a 6\" sump-pump standpipe, not a guest bath), while P102 schedules the Automatic Trap Primer Valve as Sioux Chief 695 Series, 30-250 PSIG, 'installed in accessible locations per notes (NPCA/ASSE 1018)'. Meanwhile P301 general note 6 requires a trap guard or primer at EVERY floor drain, repeated on P302-P310, and P501 detail 12 details it. This line follows the floor-drain line — if there is no FD in 202, there is no trap guard or primer either. A dry trap in a finished, unoccupied hotel room is the exact failure this exists to prevent, and it is a smell complaint on day one of occupancy.",
      "src": "P301 general note 6 (repeated P302-P310) · P501 detail 12 · P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series) · P104 TP-1 (PPP SMP-500-115V) · packages/plumbing.md section 6A row 15",
      "verifyAtPunch": "Lift the strainer and look into the drain body for a trap guard — RECORD PRESENT or ABSENT and any manufacturer marking on it. Pour water and confirm the seal holds. Then check again on a later pass for evaporation or sewer odour, and note whether the room is being aired or sealed between now and turnover.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with a 1\" AIR-GAP FITTING, 1\" condensate line with a 1-1/2\" vent up, to the 4\" condensate main. TWO PTACs IN THIS KEY MEANS TWO CONDENSATE DROPS.",
      "where": "At each PTAC, in the wall below the unit — the visible drain and its air-gap fitting are the punchable part; the in-wall piping to the riser is concealed and excluded",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "QTY 2 IS DERIVED FROM THE TWO PTACs, NOT FROM A PLUMBING SHEET — and that is exactly why it is flagged. P302-P304 and P501 det.13 describe the condensate arrangement generically, M301 GN6 requires full-size condensate from EACH packaged AC unit to the 2\" condensate riser, and M401 KN2 assigns the piping to plumbing ('typical for all PTAC units'). No plumbing sheet states a SECOND condensate drop for the King One Bedroom, and packages/plumbing.md open item 3 confirms fixture counts per unit were not extracted from P401/P402 plan 06 (the King One Bdr plan). So: two units require two drops by M301 GN6's own wording, but the plumbing set has not been shown to draw the second one. If only one drop exists in this suite, one PTAC is draining nowhere — which is a wet-wall and a stained-elevation problem, not a punch-list nicety. NOTE ALSO the two sheet-number typos on P301: it points to the condensate dry-well detail as 'P502' when the detail is on P501.",
      "src": "M301 General Note 6 (full-size condensate from EACH packaged AC unit) · M401 KN2 · M501 det.9 · P302-P304 · P501 detail 13 · packages/plumbing.md section 6A row 16 and open item 3 · coordination_issues.md X-03 (P301 sheet-number typos)",
      "verifyAtPunch": "Run BOTH PTACs in cooling long enough to make condensate, then CONFIRM AT EACH UNIT SEPARATELY that water is actually leaving through its own drain — not pooling in the pan, not weeping into the room, not running down the outside face. Find and RECORD the 1\" air-gap fitting at each: if you can only find one drop for two units, that is the finding and it needs the M-EOR and the plumbing sub the same day. Check the wall and carpet below both units and the ceiling of the room beneath for staining.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "where": "Guestroom wet wall / plumbing stack. WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION — P502 det.3 draws it in a SUSPENDED ceiling and no ceiling in this suite is suspended (A553 view 02: PT-07 painted gypsum at 8'-3 3/8\" in both rooms and 7'-3\" at bath and entry).",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "SCOPE: P101 note 9 reads verbatim 'Furnish access panels (installed by GC) as required' and sits in the PLUMBING general notes — so the PLUMBING contractor FURNISHES the panel and the GC INSTALLS it. Name both parties before the walk; on a line whose point is 'if there is NO panel, write it up', getting that backwards is the difference between a back-charge and an own-cost fix. WHY IT IS OPEN: P502 det.3 draws an 18\"x18\" panel in a suspended ceiling, no guestroom ceiling in this set is suspended, and no access-panel symbol or keyed note is drawn on A553 view 02 or anywhere else in the A553 family. SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal. The database carries three separate GV rows; collapsed to one line at qty 3 because the walker opens one panel and looks at three valves.",
      "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) · P502 detail 3 (Shut-Off Valve Installation Detail, 18\"x18\" access panel in a suspended ceiling) · P101 general note 9 (verbatim) · P101 note 15 (ball valves or approved equal, located accessibly) · M101 GN7 (min 12\"x12\" access to valves) · A553 view 02 (no suspended ceiling, no access panel drawn)",
      "verifyAtPunch": "Find the access panel and RECORD WHERE IT IS (bedroom ceiling / bath ceiling / entry / corridor outside the door). Open it: three valves with unions; cycle each fully closed and fully open — a valve that will not turn is the classic finding — and confirm no weep at stems or unions after cycling. RECORD GATE vs BALL. If there is no panel anywhere in the suite, write that up against P101 note 15 and M101 GN7.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — P401 verbatim: 'a kitchenette/wet-bar sink (SK-3 / SK-4) IN THE SUITE/EXTENDED UNITS'; P402 verbatim: 'SK-3 / SK-4 (kitchenette/wet-bar sink IN SUITES/EXTENDED UNITS)'. Product only from unstamped cutsheets: American Standard PEKOE 18SB.10231800.075 undermount with Moen 8227 faucet.",
      "where": "Working wall at the kitchenette, between the refrigerator (901) and dishwasher (902), under the microwave (keynote 11). The disposal switch (keynote 14) and dedicated disposal circuit (keynote 15) both land here.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "OF ALL 115 KEYS, THIS IS THE ONE THE PHRASE MOST PLAUSIBLY MEANS — AND IT IS STILL NOT STATED. P401 and P402 restrict SK-3/SK-4 to 'the suite/extended units' and then assign it to NONE of the seven unit plans they draw, while P104 schedules no product for either mark. The phrase is doubly ambiguous on this job because Home2 brands EVERY key a 'suite', so it may mean all rooms or only plans 06/07 (King One Bdr and King One Bdr Acc.) plus the Ext variant. Room 202 IS plan 06, the King One Bedroom, so if the narrow reading is right this room is one of the six keys that carries it. That is a reading, not a ruling — FLAGGED. Compounding: the electrical set draws a disposal switch (kn14) and a DEDICATED DISPOSAL CIRCUIT (kn15, 480 VA on Panel A) and a dedicated dishwasher circuit on this same wall, and packages/plumbing.md says it plainly — 'A dishwasher with no drawn sink is itself an RFI.' PRODUCT WARNING: the S4 'Kitchenette Faucet' file is on its face a two-handle 8\" WIDESPREAD LAVATORY faucet, 3-hole, which will not drop into a single-hole undermount deck. RFI to the MEP EOR: which unit types receive a kitchenette sink?",
      "src": "P401 verbatim · P402 verbatim · P104 (no scheduled product for SK-3 or SK-4; its SK-1/SK-2 are both laundry sinks) · S4 product data (PEKOE 18SB.10231800.075, 23x18 single-bowl SS undermount, 18 ga, 10\" deep, 26\" cabinet required, bottom grid 7302282-401.0750A, waste 9028000.075, clips 791676-100.0070A; Moen 8227) · A553 view 01 and A553.2 view 03 (901, 902, keynotes 11, 14, 15) · packages/plumbing.md section 7",
      "verifyAtPunch": "RECORD WHETHER A KITCHENETTE SINK EXISTS IN THIS SUITE — that single yes/no on plan 06 is the best field evidence available for the open SK-3/SK-4 RFI. If present: run hot and cold, fill and drain, no weep at the tailpiece, trap, supplies or disposer collar; undermount clips tight and the counter joint sealed; disposer runs from the ganged switch and is quiet with no rattle; RECORD the sink and faucet models and whether the faucet is single-hole or widespread. If absent: photograph the dishwasher, the disposal switch and the disposal circuit sitting there with no sink, and send it with the RFI.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH LOW-FREQUENCY (520 Hz) sounder base. Detector 1 of 2 — LIVING ROOM",
      "where": "Living-room ceiling. A553.2 view 02 (dining nook) shows an SD symbol on the living side.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "TWO DETECTORS IN THIS KEY IS SETTLED, NOT ASSUMED. FA-3 was read at 450-500 dpi on room 317 (KING ONE BEDROOM ACCESSIBLE) and shows two — one in the living room (PS3-1-2 / L2-D-33) and one in the bedroom (PS3-1-1 / L2-D-32). That closes the schedule arithmetic exactly: FA-1 schedules 121 SKPHOTOW heads and 121 B200S-LF-WH bases, and 115 keys + 6 second detectors in the 6 one-bedroom units (3 King One Bedroom + 3 King One Bedroom Acc.) = 121. The second head is drawn, not inferred. THE SOUNDER BASE IS THE AUDIBLE APPLIANCE FOR THIS SLEEPING ROOM — a corridor horn does not satisfy it; FA-1's audibility chart gives sleeping rooms 35 dBA ambient, 75 dBA design, low frequency, visual required. Each head carries two addresses, an SLC address and a NAC/power-supply circuit. The vendor submittal (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) GOVERNS over the E-series on device counts — conflicts.md B1.9 and E500's own gap note both defer the device-by-device bill to this performance design.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121 · FA-3 room 317 read head-by-head (living PS3-1-2 / L2-D-33) · A553.2 view 02 (SD symbol) · A553.1 view 03 (SD symbol) · E500 FA note 10 (FA boxes and cover plates painted red) · packages/fire-appliance.md sections 2.2 and 2.4",
      "verifyAtPunch": "Head seated in its base with no shipping cap, LED in normal state, no paint, drywall dust or overspray on head, base or chamber. Then with the FA vendor put it in test: the head alarms, THE LOW-FREQUENCY BASE SOUNDS IN THIS ROOM, and the FACP annunciates ROOM 202 with both its SLC and NAC addresses read back to you. Any exposed emergency-system junction box or cover plate must be PAINTED RED per E500 note 10.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a low-frequency sounder base — Silent Knight SKPHOTOW in System Sensor B200S-LF-WH. Detector 2 of 2 — BEDROOM",
      "where": "Bedroom ceiling. A553.1 view 03 (bedroom door / full-length mirror wall) shows the SD symbol with the horn.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THE SECOND DETECTOR IS THE WHOLE POINT OF THIS ROOM TYPE'S FIRE-ALARM DELTA. The bedroom is a separate sleeping room behind a full-height partition and a door (GR-4) — a detector in the living room cannot cover it and its sounder base cannot wake someone through a closed door. FA-3's read of room 317 draws it (PS3-1-1 / L2-D-32) and the 121-device schedule arithmetic requires it. If a fire-alarm takeoff counted 115 detectors by key instead of 121 by room, this is the device that went missing, and it went missing in the room where somebody sleeps. Verify it exists before anything else on this line.",
      "src": "FA-1 Fire Alarm Equipment Schedule (121 heads / 121 bases) · FA-3 room 317 read head-by-head (bedroom PS3-1-1 / L2-D-32) · A553.1 view 03 (SD symbol) · A553 view 01 (GR-4 bedroom-to-living door) · packages/fire-appliance.md section 2.2",
      "verifyAtPunch": "CONFIRM A SECOND DETECTOR EXISTS IN THE BEDROOM — if it does not, stop and report it, because that is a life-safety miss and it repeats on 302 and 402. If it does: head seated, no shipping cap, LED normal, clean. Put it in test with the vendor: head alarms, THE BASE SOUNDS IN THE BEDROOM WITH THE GR-4 DOOR CLOSED and is read at 75 dBA at the pillow, and the FACP annunciates room 202 with its own distinct SLC address, different from the living-room head.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "H (kn 16)",
      "label": "Fire horn — keynote 16 verbatim: 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'. 202 is a standard key, so the architectural set would give it horns, not horn/strobes.",
      "where": "A553.1 view 03 (bedroom) and A553.2 views 01 and 02 (living / dining) all place keynote 16 and show H symbols — i.e. the architectural set draws one in each room of the suite",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "A STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY — QTY IS EITHER 2 OR 0, AND THE DATABASE CARRIES NEITHER (it holds only the two smoke-detector rows). FOR: the architectural permit set places keynote 16 three times across the A553 family and draws H symbols beside the SDs on A553.1 view 03 and A553.2 view 02; A550's POWER & SIGNAL LEGEND carries 'ALARM HORN AND STROBE (H)'; E101's symbol legend has a combination horn/strobe at 6'-8\" AFF; E501 says 'notification: combination horn/strobes and strobes in corridors, public spaces, and guestrooms'. AGAINST: the Hilton-reviewed fire-alarm vendor submittal FA-1/FA-2/FA-3 draws NO horn and NO strobe in a standard key and schedules none to a guestroom — which would mean the low-frequency sounder bases under the two smoke detectors are the entire audible package. Precedence points at the SUBMITTAL: E500's own gap note says the E-series shows riser, sequence and symbols, not a device-by-device bill, and conflicts.md B1.9 records the same deferral; FA-1/FA-2/FA-3 IS that performance design and supersedes the E-series on device counts. Cutting the other way, FA-1's own audibility chart prints 'VISUAL REQUIRED' for sleeping rooms. There is also a mounting conflict: E101's legend says 6'-8\" AFF while FA-1 schedules its notification appliances as CEILING units, 4\"x4\"x1.5\". DO NOT RESOLVE THIS IN THE FIELD.",
      "src": "FOR: A553.1 view 03 kn16 + H symbol · A553.2 view 01 kn16 · A553.2 view 02 kn16 + H symbol · A550 keynote legend 16 (verbatim) · A550 POWER & SIGNAL LEGEND · E101 symbol legend (combination horn/strobe 6'-8\" AFF) · E501. AGAINST: FA-1 schedules no horn/strobe to a guestroom · FA-2/FA-3 draw none in a standard key (verified on 303/305/307/311 and 304/306/308) · conflicts.md B1.9 · packages/fire-appliance.md section 2.4 limit 2",
      "verifyAtPunch": "Answer one question in each room and photograph it: is there a horn or horn/strobe SEPARATE from the smoke detector — YES or NO, and how many in the suite? If yes — note horn-only vs horn+strobe, MEASURE and record the mounting height (6'-8\" wall or ceiling), cover on and unpainted, and confirm it sounds on test. If no — confirm the LF sounder bases are carrying the audible duty at 75 dBA in BOTH rooms, and that there is no orphan capped box or blank plate left beside either SD.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "SCWLED (kn 43)",
      "label": "Ceiling strobes, System Sensor SCWLED — 2 at 177 cd in the habitable rooms plus 1 at 15 cd in the bathroom. COMMUNICATION-FEATURES (hearing-accessible) KEYS ONLY. Keynote 43 verbatim: 'ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY'",
      "where": "Would be ceiling-mounted in the bedroom, the living room and the bathroom",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "ZERO-QUANTITY CONFIRM ROW — 202 IS NOT ON THE IDENTIFIED HEARING-ACCESSIBLE LIST, BUT THAT LIST IS NOT CLOSED. G100.2 states 12 hearing-accessible keys building-wide. room_map.md has identified 8 of the 12 off the crossed-ear symbol on the plans, and the four it names on floor 2 are 209, 213, 216 and 218 — 202 is not among them. Four keys are still unknown. A hearing-accessible key carries THREE strobes (verified on rooms 309 and 313: two SCWLED at 177 cd, one at 15 cd in the bath, on circuits like PS3-3-1/2/3), so guessing the room list wrong is a three-device-per-room error. DO NOT DERIVE THE 12 FROM A UNIT MATRIX — conflicts.md A11 point 3 is open because A100's HI rows sum to 12 while G001's sum to 10 on a sheet that prints 'Provided 12', and A11 says in as many words: do not order 12 hearing/visual-alarm kits off G001's room-type rows. ALSO NOTE: mobility-accessible is NOT hearing-accessible — room 317, the King One Bedroom ACCESSIBLE, shows no strobes at all, while plain Queen-Queen 309 shows three. FA-2/FA-3 is the only source that settles which 12 rooms.",
      "src": "A553 view 04 keyed note 43 · A550 keynote legend 43 (verbatim) and 16 · FA-1 schedule (SCWLED) · FA-3 rooms 309 and 313 read (3 strobes each, 177/177/15 cd) · FA-3 room 317 (no strobes) · G100.2 (12 hearing-accessible keys) · room_map.md (floor-2 HI at 209, 213, 216, 218) · conflicts.md A11 point 3",
      "verifyAtPunch": "Look up in the bedroom, the living room and the bathroom: are there ceiling strobes — YES or NO, and how many? Expect NONE in 202. RECORD THE ANSWER either way. If strobes ARE installed, 202 is a communication-features key that nobody has on the list: record the candela markings, confirm the doorbell switch and the horn/strobe question with it, and get it onto the hearing-accessible room list before turnover.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Sprinkler heads throughout the suite — HEAD COUNT FOR THIS ROOM TYPE IS NOT ESTABLISHED BY ANY DOCUMENT. Head model expected 'VK430 7/16 FR 155 C PD' (FP-1 Description column), Thread 1/2\", K-Factor 4.3.",
      "where": "Ceilings throughout — bedroom (8'-3 3/8\"), living room (8'-3 3/8\"), dining nook, entry and closet (7'-3\"). Bath is a separate line.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY 1 IS A PLACEHOLDER, NOT A COUNT — THE COUNT IS THE DELIVERABLE FROM THIS LINE. This is a full DB GAP: the database holds sprinkler rows for other rooms and NONE AT ALL for 202. packages/fire-appliance.md section 1.4 lists King One Bedroom as an EXPLICIT PLACEHOLDER — 'NOT VERIFIED - a two-room suite almost certainly exceeds 3' — and the head model as an ASSUMPTION at about 90 percent (437 of 547 heads in the building are VK430 and both verified guestrooms are 100 percent VK430; no document states it for this type). PRESENCE IS HIGH, COUNT AND MODEL ARE NOT: FP-1's building note types every guestroom as light hazard, gives 18,183 SF protected per floor, and FA-0 independently prints 'THIS IS A FULLY SPRINKLERED BUILDING.' Only rooms 107 (Queen-Queen) and 108 (King Studio) were read head-by-head, at 3 heads each, and both are single-room studios — 202 is 26'-6\" x 29'-0\" clear across two rooms plus an entry leg. Do not carry 3 into this room. TRIM TYPE IS ALSO UNSETTLED: 'concealed pendent' is a READING of the 'PD' suffix, while A120 General Note I reads 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' — a guest room is not a public area. Concealed means a flush cover plate; semi-recessed means a visible deflector. Two different looks and two different buys. No cover-plate finish or colour appears on any sheet. TO CLOSE: read the FP-1 through FP-4 room region for one King One Bedroom at 700-800 dpi, the way 107 and 108 were read — a document task, not an RFI.",
      "src": "FP-1 Fire Sprinkler Shop Drawings, head schedule Description column (Texas Fire Services LLC, certified 03-26-2025, stamped City of Eagle Pass Fire Department) · packages/fire-appliance.md section 1.4 (King One Bedroom = PLACEHOLDER, NOT VERIFIED) and section 1.5 · A120 General Note I · A550 POWER & SIGNAL LEGEND (sprinkler head / side wall sprinkler head symbols) · A530 General Note B ('smoke detectors, sprinklers and other emergency devices to be located per local code - indicated for design intent only')",
      "verifyAtPunch": "COUNT EVERY SPRINKLER HEAD IN THE SUITE, ROOM BY ROOM — bedroom, living room, dining nook, entry, closet — and write down the number per room and the total. That count is the single most valuable thing on this walk for this room type, because no document has it. At each head: RECORD the trim actually installed, FLUSH COVER PLATE (concealed) or ESCUTCHEON WITH VISIBLE DEFLECTOR (semi-recessed), and the plate finish, and photograph one. Confirm every head is seated, square, UNPAINTED, with no ceiling texture run over the plate, and that nothing is stored or mounted inside its clearance. Read the model off one plate if it is legible.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Guest bathroom sprinkler head — confirm-absence row. No head was drawn in either verified guest bath.",
      "where": "Bath ceiling, 7'-3\" AFF",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "ZERO-QUANTITY CONFIRM ROW SO THE WALKER KNOWS WHETHER TO EXPECT A HEAD — without it they will either false-flag its absence or walk past one that is not on the drawings. THE OBSERVATION IS FROM TWO STUDIO BATHS, NOT FROM THIS ONE: rooms 107 and 108 were read at 700-800 dpi and no head is drawn in either bathroom, but both are A530 studio baths. THE KING ONE BEDROOM BATH IS A DIFFERENT AND MUCH LARGER ROOM — A531 gives it 12'-0 1/2\" x 9'-0 1/2\" clear with a 5'-0\" shower, against the studio bath's 6'-3 1/2\" width — and A531 itself states that sprinkler layout in the bath is not answerable from that sheet. So the absence is UNVERIFIED for this type. WRITE 'no head drawn', NEVER 'no head required' — the governing standard is itself open: FP-1 (the City-stamped submittal) designs to NFPA 13-2021 while the G-series code analysis says 13R, and A530 General Note B says emergency devices are 'INDICATED FOR DESIGN INTENT ONLY'.",
      "src": "FP-1, room regions 107 (QQ) and 108 (King Studio) read at 700-800 dpi — no head drawn in either bathroom · A531 (suite bath 12'-0 1/2\" x 9'-0 1/2\" clear; 'not answerable from this sheet: ceiling, exhaust or sprinkler layout in the bath') · A530 General Note B · packages/fire-appliance.md section 1.4 · coordination_issues.md K-03 (NFPA 13 vs 13R)",
      "verifyAtPunch": "Look up in the bath and RECORD PRESENT or ABSENT. If a head IS installed, photograph it, log the room and read the model off the plate — it is not on FP-1 for this type and it belongs on the as-built and in the hydraulic record. Remove nothing, and do not write up an absence as a deficiency.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Carbon monoxide detector — NONE is scheduled to any guest room. Confirm-absence row.",
      "where": "Would be a ceiling or wall device in the sleeping room",
      "qty": 0,
      "reliability": "MEDIUM",
      "instanceNote": "ZERO-QUANTITY CONFIRM ROW. The vendor submittal's verified read of a standard key states it plainly: no horn/strobe, NO CO DETECTOR and no pull station in a guest room, and FA-1 schedules none to a guestroom. The building has no in-room fuel-burning appliance — the PTACs are electric 208 V and the kitchenette is a microwave, a refrigerator and a dishwasher — so the absence is consistent. Recorded so the walker does not chase one, and so that if one IS found it gets logged rather than ignored.",
      "src": "FA-1 Fire Alarm Equipment Schedule (no CO device scheduled to a guestroom) · FA-2/FA-3 verified standard keys (no CO detector) · packages/fire-appliance.md section 2.2 · M201 (PTAC 208/1/60, electric)",
      "verifyAtPunch": "Expect none. If a CO detector IS installed in this suite, photograph it, read the model off it and log it — it is not on the fire-alarm submittal and it needs to be on the as-built and in the FACP point list.",
      "origin": "sheets-only"
    }
  ],
  "carriedFrom": "202",
  "carryEvidence": [
    "every non-PTAC line matches 202 exactly",
    "identical PTAC line (x2)"
  ]
}
