{
  "room": "413",
  "roomType": "King Studio",
  "lines": [
    {
      "category": "Mechanical",
      "mark": "PTAC-2 / PTAC-1",
      "label": "PTAC — G.E. AZ65H12DAB packaged terminal A/C, 11,900 BTU/h cool (EER 11.9) / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in through-wall sleeve",
      "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over it",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "104 is on the UNCONTESTED side of flag F4. M301 puts PTAC-1 at all 16 first-floor rooms and M401 does not call detail 03 (King Studio) out as PTAC-2 — both readings agree on PTAC-1 for the King Studio family. The PTAC-1/PTAC-2 fight is only on the 8 QQ-family rooms (101,103,105,107,109,111,113,115). Recording the nameplate anyway closes F4 floor-wide. No sheet prints the composite string 'PTAC-2 / PTAC-1' — that is a carry-both convention, not a printed mark. CITATION CORRECTED this pass: KN30 is placed on A550 view 03 (finish plan), NOT on view 08; view 08 carries keynotes 1 and 4 only. The KN30 requirement itself stands. · PTAC schedule row for room 413 reads: [PTAC-2 / PTAC-1] Packaged terminal A/C unit, G.E., 208/1/60, in wall sleeve @ exterior window wall. Taken from this room's own row, not carried from room 104.",
      "src": "M201 PTAC schedule · M401 KN3 + detail 03 (King Std.) · M301 first-floor plan · M501 det.9 · A550 KN1 (placed on views 01 and 08) / KN30 (placed on view 03, the FINISH plan) / view 08 window-wall elevation",
      "verifyAtPunch": "Read the nameplate and record it — AZ65H12DAB is expected (AZ65H15DAB = PTAC-2 and is the finding); run heat then cool from the wall control, both cycle, no rattle in the sleeve, unit level and seated; carpet edge tucked UNDER the PTAC per KN30 and the ST-01 stool not bearing on the cabinet.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) — caulked all round, drywall closure at the PTAC-to-opening gap finished and painted",
      "where": "Through-wall at the exterior window wall, under the window",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The sleeve body is concealed — what is punched is the perimeter joint and the AS103 'DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING'. That closure is drywall scope but it is what the walker looks at from inside the room, and it is a known easy miss at 115 keys. INVENTED CRITERION REMOVED this pass: the previous 'sleeve pitched to drain OUT' appears on NO sheet — M501 det.9 states sleeve furnished with unit, caulked all round, sealed per manufacturer, drain kit, condensate down wall and min 3-1/4\" AFF, and states no pitch. It was a true fact about PTAC sleeves generally and a false statement about this drawing set.",
      "src": "M201 PTAC notes · M501 det.9 (min 3-1/4\" AFF) · AS103 PTAC through-wall detail",
      "verifyAtPunch": "Run a finger round the sleeve inside and out — caulk continuous, no gaps or shiners, no daylight, no air whistle; MEASURE and RECORD the height AFF at the bottom of the PTAC/sleeve against M501 det.9's 'min 3-1/4\" AFF' — but RECORD, DO NOT JUDGE: det.9 prints that dimension in a string with the field-built sub-base and the condensate run and never says which element it dimensions, so nothing on this drawing set makes it a sleeve-bottom criterion. NOTE: no sheet in this set specifies sleeve PITCH — if the sleeve reads flat or pitched in, record it against the G.E. installation instructions in the approved submittal, do not write it up against a drawing.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "where": "Exterior face of the PTAC sleeve, visible from outside and through the unit's outdoor section",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION. (1) M201: 'polypropylene louver kit (color by architect)'. (2) M501 det.9: 'aluminum architectural-style grille factory-painted to match exterior wall'. (3) M401 KN1: 'furnished with unit; painted to match exterior wall'. (4) A200 kn 8: 'ALUMINUM FIXED WINDOW ... WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS' — part of the WINDOW system, i.e. the glazing sub's buy, not a PTAC accessory. (5) AS103: 'integral louver to be installed with window system'. Disagreement spans MATERIAL (polypropylene vs aluminium), FINISH METHOD, and SCOPE (HVAC sub vs glazing sub). Polypropylene is moulded in colour and generally cannot be field-painted to an architect's colour, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200/AS105 cite sheet A-601 for louver SIZES and A-601 IS NOT IN THE ISSUED SET (the set has A600 Doors and A610 Windows). SETTLES IT: one RFI to MWT / the M-EOR covering material, finish, colour and which sub buys it, plus the A601-to-A610 correction. Also ask whether M301 Key Note 3 (corrosion-resistant, min 1/4\" mesh insect screen on louvers) extends to the PTAC louver — that note is written in the combustion-air context and does not name the PTAC.",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 PTAC detail · size ref 'A-601' (sheet not in the issued set — RFI R-04 / coordination_issues R-01)",
      "verifyAtPunch": "From outside: louver present, straight, seated, fastened, blades undamaged, sealant continuous; RECORD the material actually installed (plastic vs aluminium) and the colour, and compare against the approved submittal before writing anything up.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "where": "Room-side face of the PTAC / sleeve at the window wall",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — the sheets carry this and data/project.sqlite has no row for it on 104. M401 prints two nearly identical keyed notes, KN1 (exterior face) and KN5 (interior face), and does NOT say whether that is ONE grille whose two faces are painted two different colours or TWO separate grilles. M401's body text reads it as one grille, 'painted to match exterior wall (exterior face) and interior wall (interior face)'; M401's own implications line reads it as 'exterior + interior wall grilles', plural. It decides whether there is a separate painted grille inside the finished room to inspect and whose paint scope the room-side face is. Qty 1 is the reading IF a second grille exists — no sheet states a count. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two, and who paints the interior face and to which PT code.",
      "src": "M401 KN5 ('grille painted to match INTERIOR wall') against M401 KN1 (same wording, 'EXTERIOR wall')",
      "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve — if a separate grille is there, confirm it is fastened, undamaged and painted to the adjacent wall colour (not mill or white); if there is NO separate interior grille, write 'none installed', because that observation is the evidence that closes the flag.",
      "origin": "sheets-only"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC louvered access panel",
      "where": "Not stated by any sheet — either a G.E. accessory on the unit cabinet or a panel in the adjacent wall/enclosure",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "M201 names it in the PTAC accessory sentence and NOTHING else in the mechanical set locates it or details it. Whether it is a G.E. part on the unit or an architectural panel nobody has drawn is NOT STATED. Carried IN rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. The DB carries it at HIGH — that overstates it; the item is named but unlocated. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel is a G.E. part number on it, it is a unit accessory; if not, it is an architectural panel nobody has drawn.",
      "src": "M201 PTAC notes ('louvered access panel') — the only source in the mechanical set",
      "verifyAtPunch": "Look for a louvered panel at or around the PTAC — on the cabinet or in the adjacent wall; if present, confirm it is fastened, operable, undamaged and finished, and record which it is (unit part vs wall panel); if absent, record that against the approved G.E. submittal before writing it up.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "src": "M201 PTAC notes · M501 det.9 (air filter + return-air path shown)",
      "verifyAtPunch": "Lift the front grille — filter present, seated in the bracket with the gasket sealing (not bypassing), clean of construction dust; record the MERV rating printed on the frame.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air kit (outside-air path delivering the scheduled OSA 45.0 CFM)",
      "where": "PTAC outdoor section, reachable by opening the unit front",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit' in the same sentence. Whether that is one deliverable named twice or two separate G.E. accessories is not stated; both are carried so neither is silently dropped, and the possible double-count is stated rather than resolved. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air kit part number in addition to the filter?",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits') · OSA 45.0 CFM from the M201 PTAC schedule",
      "verifyAtPunch": "Open the PTAC front — outside-air vent/damper present, moves freely, and is set OPEN not shut; if T&B is on site have OSA read and recorded against the scheduled 45.0 CFM, otherwise flag it for the T&B report.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC low-ambient kit",
      "where": "Internal to the PTAC — no sheet locates it",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names the kit plainly so the ITEM is established, but no sheet says which component it is or where it can be seen, and in a finished room it cannot be confirmed by sight. Carried IN under the arguable-call rule because it is verifiable at a visible point — the accessory/model label inside the front panel. The DB carries it HIGH; that overstates it. This is a DOCUMENTATION check on the walk, not a sight check. SETTLES IT: the approved G.E. PTAC submittal plus the accessory label on the installed unit.",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); M201 also states PTAC operating range 55-115 F",
      "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and write the text down VERBATIM so the office can reconcile all 16 first-floor rooms at once rather than pulling covers twice.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st/2nd/3rd/4th-floor units — i.e. all floors)",
      "where": "PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MISQUOTE CORRECTED this pass: the label previously read 'calls it out for 1st-floor units', which implies a floor-1-specific requirement M501 det.9 does not make — the detail names all four floors. The piping downstream of the kit is plumbing scope (M401 KN2) and concealed in the wall; that run is excluded as rough-in. The kit itself and its performance are testable at the unit, which is why it is IN.",
      "src": "M501 det.9 verbatim 'drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit)' · M401 KN2 · M301 GN6 · AS103 PTAC detail",
      "verifyAtPunch": "Run the unit in cooling long enough to make condensate — water leaves through the drain kit and does not pool in the base pan, weep into the room, back up onto the stone stool, or stain the wall or carpet below.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "where": "Wall-mounted in the guest room; no mechanical sheet gives a separate location — M301 GN5 and M401 KN4 both defer to the architectural / ID plans",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only ONE control device in the guest room (A550 kn24, 'HARDWIRED THERMOSTAT FOR PTAC'), which leans to one device — but that is the architect's sheet, not the M-EOR's, and it is not conclusive. Do NOT write up a missing second wall device without the answer. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A550 KN24",
      "verifyAtPunch": "COUNT the wall control devices at the PTAC / window wall — one or two — then leave the room with the door shut and confirm the unit sets back, re-enter and confirm it recovers; record whether occupancy setback is ENABLED (a disabled EMS is an energy-code item at final).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "where": "Guest-room wall near the PTAC / window wall; exact location deferred by BOTH mechanical sheets to the architectural set",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE DEVICE IS SETTLED — it exists, is 7-day programmable, is hardwired, and the MECHANICAL contractor (Iceberg) furnishes and installs it while the ELECTRICAL contractor (United Electric) furnishes and routes the control wiring (M101 N28). THE HEIGHT IS NOT — three values across five sources: 48\" (A550 kn24 verbatim 'MOUNTED 48\" MAX TO TOP OF DEVICE'; M101 N29's 4'-0\"; G402 note 11's 15\"-48\" band; G400 det.02's 4'-0\") vs 54\" for non-accessible (M401 KN4, the ONLY source for it, and 104 IS non-accessible) vs 60\" (E101 symbol legend). coordination_issues C-03, live across all 115 rooms. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK — measure and record. ONE LINE ONLY: the low-voltage comms path and the electrical thermostat-wiring row (ITM-0018) are folded in here — do not punch this device three times. SETTLES IT: one RFI to MWT / the M-EOR covering switch AND thermostat height, guestroom and accessible guestroom, naming G402 note 11 against M401 KN4 and E101's legend.",
      "src": "M401 KN4 · M101 N28 (trade split) + N29 (height, 4'-0\" AFF, not on an exterior wall if an interior wall is available) · M201 PTAC notes · M301 GN5 · A550 KN24 (placed on view 04) · E101 symbol legend (60\" AFF) · G400 detail 02 · G402 note 11",
      "verifyAtPunch": "MEASURE and RECORD the height to the TOP of the device — do not judge it; confirm hardwired and live, clock set and the 7-day schedule programmable; call for heat then cool and confirm the PTAC responds — cycle it TWICE if the link is wireless, to prove the pairing holds; confirm it is not on an exterior wall where an interior wall was available (M101 N29).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "where": "Bathroom ceiling — 7'-3\" AFF PT-07 painted gypsum hard lid (A550 view 02)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'EAG-50' is a CALLOUT, not a schedule mark — per M101's legend the guestroom format is designation/CFM, so it reads 'exhaust air grille @ 50 CFM'. M201's Titus grille schedule has NO row named EAG-50; its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\" neck, no damper) and whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues S-02). Do NOT check the installed grille against the 24x24 / 6\" PSS-DF dimensions as if that were the spec. Tag recorded exactly as printed on M401.",
      "src": "M401 (EAG-50 with VD and FD) · M305 riser diagrams EV-1 to EV-7 · A550 KN19 on view 02 ('TOILET EXHAUST GRILLE')",
      "verifyAtPunch": "Grille square and tight to the gyp lid, screws set, no paint blinding the blades — hold a tissue to the face and it should hold; read airflow at the grille and record it against the scheduled 50 CFM.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "where": "Immediately behind/above the EAG-50 grille at the toilet exhaust inlet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The item is real and named verbatim at every inlet M305 draws. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals (200+400+150+300+350+600+450) sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 keys + 4 ice-machine alcoves) — 41% coverage. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs 350; EF-9 300-350 vs 650; EF-11 400-450 vs 850; only EF-10/EV-6 balances at 600), an 850 CFM aggregate shortfall. Which EV riser serves 104 is also not determinable: M301 shows only EV-1, EV-2, EV-5 and EV-6 reaching floor 1 while M305 draws all seven spanning Attic/4th/3rd/2nd/1st. Qty 1 is M305's per-inlet drawing, NOT a verified per-room count. Do not price 115 and do not price 49. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and the roof-fan capacities — and 16 presence/absence data points off this walk is real evidence for that RFI.",
      "src": "M305 exhaust-riser diagrams EV-1 to EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR' at each inlet) — the ONLY source",
      "verifyAtPunch": "Drop the EAG-50 grille and look — is a constant-airflow regulator installed behind it, YES or NO? Record per room; if absent, log it and do NOT write it as a deficiency until the EOR answers.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, with backdraft damper (remark 5) and off-white aluminium grille (remark 6)",
      "where": "Bathroom ceiling at the toilet exhaust inlet — if it is a physical in-room fan at all",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO CONFLICTS STACKED ON ONE DEVICE. (1) EXISTENCE — qty is either 1 or ZERO and no sheet settles it. M201 schedules EF-1 as a real Panasonic ceiling fan and M202/M301-M304 all repeat it, but M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8 to EF-11, with no in-room fan anywhere. A grille-only inlet and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel A and Panel B guestroom schedules carry NO exhaust-fan circuit — though remark 3 would put a fan on the Lighting circuit needing no dedicated breaker. coordination_issues C-06, a 115-unit buy. Do not order 115 Panasonic FV-0511VK2 on this. (2) SWITCHING, AND IT DECIDES A WRITE-UP — ADDED THIS PASS: M201's EF-1 remark 3 is 'switch w/ room lights' (SHARED switch) while G402 general note 3 reads verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Mutually exclusive. If a fan is found and it is on the bath light switch, that is COMPLIANT with M201 and NON-COMPLIANT with G402 — RECORD the wiring, do NOT write it up, and roll it into the same C-06 RFI. The G402 GN3 citation previously sat on the entry/kitchenette lighting line, where there is no fan in the room at all; it has been moved here.",
      "src": "M201 exhaust fan schedule (EF-1, remarks 1,2,3,5,6,9; remark code 3 = 'switch w/ room lights') · M202 · M301-M304 · against M305 riser diagrams · E400 Panel A/B schedules · G402 general note 3 (guestroom bath block) verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'",
      "verifyAtPunch": "Look behind the bath ceiling grille and record what is actually there — FAN HOUSING or BARE DUCT to a riser; that one observation closes C-06. If a fan: operate it, record WHICH switch controls it and whether the fan and the light are on the SAME switch or SEPARATE switches, and confirm the backdraft damper is audible.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "where": "At the toilet exhaust branch — M401 does not dimension its position",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE, CARRIED IN. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 N7 requires access to it either way. SETTLES IT: drop one grille and look, plus the same RFI that asks for the missing bath access panel.",
      "src": "M401 (EAG-50 with VD and FD) · M101 legend + GN25/GN26 · M301 GN11 · M101 N7 (access panels min 12\"x12\" to dampers)",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant — set and locked, not wired shut or fully closed; if it is not visible at the neck, record that it is above the hard lid with no access (that is the access-panel finding, not a damper finding).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "where": "CONTESTED — M401 says it makes up air to the BATH; A550 carries keynote 20 ('MAKE-UP AIR DIFFUSER') somewhere in its elevation set without naming which elevation",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO uncertainties on one item. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format, not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues S-02). A550 keynote 20 corroborates the DEVICE ('MAKE-UP AIR DIFFUSER') but carries no tag. (2) LOCATION: M401 says bath. A550's elevation keynote list carries 20 but does not say which elevation. CROSS-TYPE READ, OFFERED AS A LEAD ONLY: on A555 — the QUEEN-QUEEN sheet, NOT the sheet that governs 104 — keynote 20 lands on elevation 07, the bed wall + sofa wall, which is not a bath wall. A555 does not locate anything in a King Studio. Also relevant: M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM (M101 legend defines UC at 1/2\"), but no sheet places an undercut at a guestroom bath door, so none is claimed here. SETTLES IT: field observation on this walk plus the M-EOR confirming the location.",
      "src": "M401 (WAG-30, 30 CFM) · M301 GN13 · M101 legend · A550 KN20 (listed among the keynotes carried on A550's elevations) · cross-type reference only: A555 elevation 07 (bed wall + sofa wall) carries keynote 20",
      "verifyAtPunch": "Find the grille and RECORD WHERE IT IS — bath wall, bed/sofa wall or elsewhere; confirm fastened, square, painted to its wall and not overspray-blinded; read airflow and record it against 30 CFM.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper — min 12\"x12\", with the permanent damper label",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP, and it is the most transferable finding on the walk. The requirement is PRINTED — M101 N7 requires min 12\"x12\" access to dampers, M301 KN4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires fire/smoke dampers to have approved access with a permanent exterior label in letters at least 1/2\" high — but the placement is MISSING: none of the ten A550-A556 guestroom RCPs draws one, and the only flush-access-panel keynote in the whole A12x/A55x set (A121 kn 5) is at the ICE-MACHINE alcove, not a guestroom. Every floor-1 bath has a hard painted-gyp lid at 7'-3\" with the Ruskin CFD4 fire damper and the VD above it. Qty is not stated by any sheet — 1 is the minimum the notes imply. This is a real, repeating 115-room omission, an RFI candidate and a CO-inspection exposure, since an inspector cannot verify a damper he cannot reach. Not invented — only the placement is missing. SETTLES IT: RFI to the M-EOR / MWT asking where the guestroom bath damper access panel goes and who provides it.",
      "src": "M101 N7 (min 12\"x12\" access to valves, traps, dampers, cleanouts, controls) · M301 Key Note 4 · M501 det.2/det.5 (fire/smoke damper access + permanent exterior label) · M101 GN31/GN32 — AGAINST A550 view 02, which draws no access panel",
      "verifyAtPunch": "Look at the bath ceiling — is there an access panel, YES or NO? If yes: measure it against the M101 N7 minimum 12\"x12\", confirm flush, latching and painted, and confirm it carries the permanent FIRE DAMPER label in letters at least 1/2\" high. If no: photograph the intact lid. Cut nothing.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "PANEL \"A\"",
      "label": "Guestroom panelboard — 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER BUS ONLY (no load centers), Square D / GE / Cutler-Hammer, located in the bedroom",
      "where": "Bedroom (E400 prints 'Location: Bedroom'); fed from first-floor distribution Panel 1G",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MARK CORRECTED this pass to the string E400 actually prints — PANEL \"A\" (TYPICAL). 'PNL' is E101's abbreviation-legend shorthand ('PNL = panel'), so 'PNL \"A\"' was a normalised mark, not a printed one — the same class of tidying that is refused on 'WC-3 / WC-4' and 'SH-1 / SH-4'. 104 is a standard non-accessible key, so it takes Panel A; Panel \"B\" is the accessible / motorized-shade variant (it adds a 114 VA motorized-shade circuit and splits the microwave/hood 700+300 VA), and on floor 1 that is room 118. ALL ELEVEN BRANCH-CIRCUIT ROWS THE DB CARRIES SEPARATELY (ITM-0002 to ITM-0013) ARE FOLDED IN HERE — the conductors are concealed rough-in; their punch-visible end is this panel and the device lines below. Do not emit them as separate punch lines.",
      "src": "E400 PANEL \"A\" (TYPICAL) schedule + panel notes 1-4 · E103 Typical Guest Rooms Load Analysis · E101 spec #10 · A550 view 04 kn51 ('ELECTRICAL PANEL')",
      "verifyAtPunch": "Open the panel: nameplate reads 100 A main, 120/208 V 1-phase 3-wire, COPPER bus (a load center is a rejection); directory filled in and legible; confirm every E400 circuit is present — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance #1 and #2, Spare; trip and reset every AFCI and the GFCI breaker; at least one spare breaker or space; NEC 110.26 clearance not blocked by FF&E.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Entry / general room lighting switch(es) — count and type not stated on any sheet; A550's POWER & SIGNAL LEGEND carries 'SWITCH, 3 WAY, 4 WAY' as a distinct symbol",
      "where": "Entry leg at the door, and — if a 3-way pair exists — a second point; positions live on the A550 view-04 / E400 device layouts, which are graphics not text",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS — this is the most-touched electrical device in the room and it was not on the sheet at all; the only switches punched were the bath switch (kn3) and the disposal switch (kn14). What is established: E400 states entry switching exists per guestroom. What is NOT: (a) NO SHEET GIVES A COUNT — the device symbols on E400 and A550 view 04 are graphics, not text, so qty 1 is a placeholder; (b) A550's legend allows 3-way/4-way, so a second switch point may exist — but note G400 detail 02 scopes its '3-WAY WELCOME LIGHT SWITCH' at 2'-5\" to 'ACCESSIBLE GUESTROOMS @ BED LOCATION', and 104 is NOT an accessible key, so G400 does not require a bed-location 3-way here; (c) HEIGHT IS OPEN — 46\" (G400 det.02 'SWITCH 3'-10\"'), 48\" (E101 symbol legend), 54\" (E101 spec #18) — coordination_issues C-03, RECORD do not judge. SETTLES IT: the same C-03 RFI, plus a switch count pulled off the E400 / A550 source PDFs at full scale BEFORE the walk.",
      "src": "E400 'Systems and elements present' verbatim: 'Per-room lighting: vanity/bath light (WS03 vanity, S21 bath downlight), entry/closet/general lights, switching (entry, bath w/ integrated night light)' · A550 POWER & SIGNAL LEGEND 'SWITCH, 3 WAY, 4 WAY' · heights: G400 detail 02 ('SWITCH 3'-10\" UNO'), E101 symbol legend (single-pole switch 48\" AFF), E101 spec #18 ('Switches at +54\" AFF') · coordination_issues C-03",
      "verifyAtPunch": "COUNT the switch points in the room and write the number down; throw each and record WHAT IT CONTROLS; where a 3-way pair exists confirm the light works from BOTH ends; MEASURE and RECORD the height to the top of each device — do not judge it, the height is an open RFI; plate flush, square and on one consistent series.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror; blocking called out on A530 view 02i",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Fixture IDENTITY is HIGH (E101 row is verbatim). Two things are not. (1) QUANTITY is never printed anywhere, and the previous reading OVERSTATED THE PLACEMENT — CORRECTED THIS PASS: A530 records kn12 ('VANITY MIRROR AND LIGHT FIXTURE') as placed on PLAN 01 only. A530's view-02 (vanity wall elevation) content list carries GR-203, GR-501, HD-03 and the finish/height tags and NO keynote, so 'placed once on the plan and once on the vanity elevation' was a keynote placement no sheet records — the same defect class as citing a keynote a sheet never places. One kn12 placement on the plan is consistent with one fixture per bath but is not a count, and E101's per-type Qty column was not transcribed off the PDF. Count it off the A530 / E400 PDFs before the walk. (2) OPEN BUYOUT CONFLICT: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet — almost certainly ONE physical fixture carried in two packages, and the DB carries GR-203 on 104 under FF&E - Lighting (ITM-0090) as well. DO NOT PUNCH IT TWICE — same ruling needed as for GR-202/GR-204 below. PROJECTION RULE ADDED THIS PASS: E400 General Note 7 verbatim, 'Wall-mount fixtures/devices 27\"-80\" AFF; protrude <= 4\" from wall per accessibility' — it is NOT scoped to accessible keys, and it is repeated unscoped in G400 TA note 3 and G402 schedule general note 3. (A530 general note H says the same thing but IS scoped 'IN ACCESSIBLE ROOMS', so A530 is not the authority for 104 — the other three are.) This is the one accessibility dimension on the sheet that is NOT caught in the open 12\"/18\"/46\"/48\"/54\" height fight, so it is enforceable today. Every E101 fixture is also 'or approved equal' and 'verified by architect/owner prior to install'.",
      "src": "E101 Lighting Fixture Schedule row WS03 · E400 (King Studio detail 01) · A530 kn12 ('VANITY MIRROR AND LIGHT FIXTURE'), placed on plan 01 · A530 view 02 (vanity wall elevation — tags GR-203 and GR-501, carries no keynote) · A530 blocking view 02i ('blocking for vanity sconce') · E400 General Note 7",
      "verifyAtPunch": "Fixture level and centred on the vanity/mirror, operates from the bath switch, canopy tight to the WC-02 wallcovering with no gap or exposed fastener; MEASURE THE PROJECTION from the wall face — anything mounted between 27\" and 80\" AFF must not protrude more than 4\" (E400 GN7); record the make/model actually installed.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "GR-202",
      "label": "Nightstand wall sconce (A530/A550 FURNISHINGS LEGEND: 'GR-202 NIGHTSTAND SCONCE') — one at each nightstand",
      "where": "Bed wall, one over each nightstand (GR-319 @right and GR-323 @left); A550 elevation 07 prints 4'-4\" as the nightstand-sconce centreline",
      "qty": 2,
      "reliability": "MEDIUM",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS. Austin named wall sconces as explicitly in scope, and the list carried only WS03. A550 view 01 tags GR-202 twice in the bed run and the DB carries both instances on 104 at HIGH. TWO THINGS ARE NOT STATED AND MUST NOT BE ASSERTED: (1) NO SHEET SAYS WHETHER GR-202 IS HARDWIRED OR CORD-CONNECTED. The legend gives only the description; there is no E101 fixture row, no circuit and no keynote for it. The nearest evidence is A550 kn25 (extended J-box, working wall) which is on the OTHER wall. Record what you find; do not write up a cord as a defect. (2) BLOCKING: kn32 and kn33 are placed on A550 view 01, and A550's own summary puts them at the working wall, headboard wall, sofa/art wall, ceiling divider and closet — but the sheet does not point either note at GR-202 by name. NEEDS AUSTIN'S RULING, same as WS03/GR-203: decide ONCE whether the GR-2xx sconces punch on this MEP sheet or on the FF&E sheet, so they are neither double-punched nor missed.",
      "src": "A550 view 01 FF&E plan tags (GR-202 tagged twice in the bed run) · A550 elevation 07 ('4'-4\" nightstand-sconce CL') · A530/A550 FURNISHINGS LEGEND · data/project.sqlite ITM-0118 and ITM-0119 on room 104, both HIGH · A550 view 01 keynotes 32 (3/4\" FRT plywood blocking) and 33 (coordinate blocking with fixture fabricator) · A530 general note I ('FOR ALL ITEMS MOUNTED TO THE WALL ... PROVIDE BLOCKING AS REQUIRED') · E400 General Note 7",
      "verifyAtPunch": "Both sconces level and on the A550 elevation-07 4'-4\" centreline — MEASURE and record; each operates (from a wall switch or its own body switch — record which); canopy tight to WC-01/PT-02 with no gap or exposed fastener; push firmly and confirm it is mounted on blocking, not hollow gyp; MEASURE THE PROJECTION from the wall face against the 4\" maximum for anything between 27\" and 80\" AFF (E400 GN7).",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "GR-204",
      "label": "Sconce at the wall hook (A530/A550 FURNISHINGS LEGEND prints 'GR-204 SCONE @WALL HOOK' [sic — sconce])",
      "where": "Working wall, between GR-403 closet drapery and the 903 television per A550 view 01's plan order",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS — the list already named GR-204 on the kn25 J-box line as a candidate for what that J-box feeds, so it knew the fixture existed and still did not punch it. NOT STATED: no sheet says whether GR-204 is hardwired or cord-connected, and no sheet says the kn25 J-box feeds it — 'candidate' is a reading, and the other candidates on that wall are the 903 television and the desk. NO MOUNTING HEIGHT is printed for GR-204 anywhere: A550 elevation 07's 4'-4\" is the NIGHTSTAND-sconce centreline on the bed wall, and elevations 05/09 (the working wall) print a dimension ladder — 6'-6\", 5'-6\", 4'-0\", 3'-8\", 3'-6\", 3'-0\", 1'-9\", 1'-4\", 1'-0\", 6\" — without assigning any of them to this fixture. Measure and record; do not judge against a number. NEEDS THE SAME AUSTIN RULING as GR-202 and WS03/GR-203 on FF&E vs electrical.",
      "src": "A550 view 01 working-wall plan order ('GR-403 closet drapery · GR-204 sconce @ wall hook · 903 television') · A530/A550 FURNISHINGS LEGEND · data/project.sqlite ITM-0117 on room 104, HIGH · A550 view 04 kn25 and elevations 05/09 (extended J-box on this wall) · E400 General Note 7",
      "verifyAtPunch": "Sconce level and square on the working wall in the plan position between the closet drapery and the TV; operates (record whether from a wall switch or its own body switch); canopy tight to PT-03 with no gap or exposed fastener; push firmly and confirm it is on blocking; MEASURE THE PROJECTION from the wall face against the 4\" maximum between 27\" and 80\" AFF (E400 GN7); record what the adjacent kn25 J-box feeds.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "where": "Bath ceiling, 7'-3\" AFF, PT-07 on moisture-resistant ceiling board",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Identity is HIGH (E101 verbatim); QUANTITY and exact ceiling position are NOT stated in any transcribed source — E101's per-type Qty column was not transcribed and no A-series keynote places S21 by number. Qty 1 is the reading, not a printed count. Count and locate off the A550 view-02 RCP / E400 PDF before the walk. NOTE S21 IS SURFACE MOUNT — it is NOT the recessed wet-location shower fixture (kn18) and cannot satisfy it as scheduled. WRONG-SHEET CITATION STRUCK this pass: E201 was cited here and E201 is the SECOND-FLOOR Lighting & Power plan. 104 is on floor 1. The first-floor sheets are E200 (lighting) and E300 (power), and BOTH shade the guestroom wing and defer to E400 — so E400 is the only floor-plan support this line has.",
      "src": "E101 Lighting Fixture Schedule row S21 · E400 (King Studio detail 01)",
      "verifyAtPunch": "Operates from the bath switch; canopy tight to the moisture-resistant board with no light leak; confirm it has NOT been installed in place of the separate recessed wet-location shower fixture (kn18); record the make/model off the label.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 18",
      "label": "Recessed WET-LOCATION ceiling light over the shower, with shatter-proof lens — keyed note 18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'",
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FLAGGED ON TYPE, NOT ON EXISTENCE. NO fixture mark, make or model for this fixture exists anywhere in the drawing set: E101's 22-row Lighting Fixture Schedule contains no recessed wet-location guestroom-bath type, and S21 — the only guestroom-bath row — is SURFACE mount, so kn18 cannot be satisfied by anything on the schedule. Open RFI to the EOR: 'kn18 calls a recessed wet-location shower fixture with shatter-proof lens; which E101 schedule type is it?' WHAT IS PRINTED AND CAN BE PUNCHED TODAY: enclosed, gasketed and WET-location listed per NEC 550.14(D) (E101 spec Note 1); damp-location rated over wet areas (E400 GN5); shatterproof lens (G402 GN5). Do not guess a type.",
      "src": "A550 view 02 kn18 (placed) · E101 spec Note (1) [NEC 550.14(D)] · E400 GN #5 · G402 general note 5",
      "verifyAtPunch": "Fixture installed over the shower and operating; lens shatter-proof and gasketed, trim sealed to the ceiling board with no water path; UL WET-location listing (not merely damp) legible — and WRITE DOWN the installed make/model, that observation is what closes the RFI.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Entry / kitchenette / closet lighting fixture(s) — type never named on any sheet",
      "where": "Entry / kitchenette leg (7'-3\" ceiling per A550 view 02) and the closet — exact positions are not stated on A550",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The fixture is REAL — E400 lists 'entry/closet/general lights' among the per-room lighting — but its TYPE IS NEVER NAMED anywhere in the set and no COUNT appears on any sheet, so qty 1 is a placeholder not a takeoff. E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and A550's view-02 RCP carries no general-lighting keynote. THERE IS NO FIRST-FLOOR FLOOR-PLAN SUPPORT AT ALL — E200 and E300 both shade the guestroom wing and defer the whole thing to E400 — so E400's PDF is the only place a count or a type tag can come from. TWO CITATIONS STRUCK THIS PASS: (1) E201 was cited as naming 'entry/closet lights'; E201 is the SECOND-FLOOR plan and is not a source for a first-floor room. (2) A555 view 04's printed note 'CENTER OVER CLOSET' was sitting in the `where` field where a walker reads it as the answer — A555 is the QUEEN-QUEEN sheet ('ENL. GUEST ROOM PLANS & ELEVS - QQ STD., QQ EXT., & QQ STD. CONN.') and 104 is a King Studio governed by A550, which carries no equivalent printed note. Different plan, different entry-leg geometry, different closet position. Offered here as a cross-type lead only. Open RFI to the EOR. Do NOT guess a type and do NOT write it up as missing.",
      "src": "E400 (fixtures present, untyped; 'entry/closet/general lights' named in E400's per-room lighting) · E200 (first-floor LIGHTING plan — guestroom wing shaded, two callouts 'Refer to Enlarged Guestroom Plan (E-400)') · E300 (first-floor POWER plan — same shading and the same deferral) · E101 Lighting Fixture Schedule has NO guestroom general/entry/closet row · A550 view 02 RCP keynotes are 31, 18, 19, 4, 1, 8 — no general-lighting note",
      "verifyAtPunch": "Walk the entry, kitchenette leg and closet and RECORD what is actually installed — count, type and make/model off the label; confirm each operates from a switch and record which switch.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 3",
      "label": "Bathroom light switch with integrated LED night light — keynote 3 verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'",
      "where": "Bath, at the door; may share a common 4\"x4\" box and a single cover plate with the bath GFCI (G402 GN1; E400 GN2)",
      "qty": 1,
      "reliability": "HIGH",
      "src": "E400 Keyed Note (1) · A550 view 04 kn3 (placed) · A530 elev 03 kn24 ('LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET') · G402 general note 1",
      "verifyAtPunch": "Operate the switch — night-light LED lit with the switch OFF; MEASURE the top of the switch, it must be 48\" AFF or less (this is a hard stated MAX, and the one height on the sheet you CAN judge against); if ganged with the GFCI, one plate with both devices flush and square.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 14",
      "label": "Garbage-disposal switch ganged with a duplex receptacle — keynote 14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'",
      "where": "Kitchenette / working wall at the sink",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "kn14's HADG accessible-reach clause is scoped to accessible rooms and 104 is not one, so no 15\"-48\" band is asserted here. SEPARATE OPEN GAP CARRIED, NOT CLOSED: there is no disposer cutsheet in the appliance set and no disposer in P104 — the dedicated circuit and kn15 are the only evidence the appliance exists (DB ITM-0083, FLAGGED). If no disposer is installed, record that; do not write the switch up as orphaned.",
      "src": "A550 view 04 kn14 and kn15 ('DEDICATED CIRCUIT FOR GARBAGE DISPOSAL'), both placed · E400 Panel \"A\" 'Disposer' circuit · E103 (Disposer 480 VA)",
      "verifyAtPunch": "Switch and duplex under one plate — throw the switch and confirm it kills the disposer; confirm the disposer is on its own dedicated breaker at the room panel by tripping it; ganged receptacle tamper-resistant and 20 A; record the mounting height.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "kn 13",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
      "where": "Bath, on a SIDEWALL of the lavatory / water basin — NOT the wall behind the basin (G402 GN6)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "G402 GN6 verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN.' MOUNTING HEIGHT IS AN OPEN CONFLICT (coordination_issues C-03): 12\" AFF (A530 GENERAL NOTES note D verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 verbatim 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the as-built height; do NOT judge it. SETTLES IT: the C-03 RFI. Also: E400 panel note 4 puts a GFCI BREAKER in the panel — do not accept a GFCI breaker as a substitute for a GFCI device without an EOR answer.",
      "src": "A530 elev 03 kn13 ('GFCI OUTLET') · G402 general note 6 · G400 TA-schedule note 6 · E400 Panel \"A\" 'Bathroom GFCI' circuit + panel note (4) · E101 spec #25",
      "verifyAtPunch": "Confirm the device is on a SIDEWALL of the basin, not behind it; press TEST then RESET — it must trip, reset and actually kill the receptacle on a tester; tamper-resistant shutters visible; measure and RECORD the mounting height (do not judge it).",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Convenience duplex receptacles throughout the room — tamper-resistant, 20 A, Hubbell or approved equal, colour/style coordinated with the architect",
      "where": "Bed wall, working wall, seating area and entry per the A550 view-04 device-spacing dimension strings; heights per the room elevations",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — THE COUNT IS NOT STATED ON ANY SHEET IN THIS SET, and this is the single biggest baseline gap on the walk. E400 and A550 view 04 are the only device layouts and their counts live on the source PDFs; no takeoff has been run (packages/electrical.md open item 14, 'no takeoff attempted'). What IS printed is the device-spacing dimension string on A550 view 04 — bed wall 8'-1\", 2'-1 1/2\", 7'-2\", 3'-0\"; working wall 6'-5\", 4'-0\", 6\", 3'-5 1/2\", 8 1/2\", 1'-3\", 9 1/2\", 2'-9 1/2\", 10\", 1'-4\", 1'-0\", 6\", 2'-4\", 1'-0\". Someone must pull the count off the E400 / A550 PDFs before Austin walks or the walker has no baseline. MOUNTING HEIGHT IS AN OPEN CONFLICT (coordination_issues C-03): 12\" AFF (A530 GENERAL NOTES note D verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 verbatim 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the as-built height; do NOT judge it. SETTLES IT: the C-03 RFI.",
      "src": "E400 (device layout; counts on the PDF only) · E101 spec #18, #25, #14, GN #10 · G400 detail 02 · A550 view 04 ('NOTE: REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.') · A530 GENERAL NOTES note D · E101 spec #28 / E400 GN #1 (no back-to-back boxes)",
      "verifyAtPunch": "COUNT the receptacles and write the number down; plug-test every one for polarity and ground; confirm tamper-resistant shutters and a 20 A rating; trip the AFCI at the panel and confirm it kills the convenience circuit; measure and RECORD the mounting height.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Kitchenette countertop receptacles on small-appliance circuits #1 and #2 (E103 prints 'Small Appliances 1500VA x2, NEC 220.52 = 3000' for every room type)",
      "where": "Kitchenette / working-wall countertop area; no sheet places the devices by number",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS. Two dedicated small-appliance circuits are scheduled on every room type, but their punch-visible end — countertop receptacles — was folded wholesale into the panelboard line as rough-in and into the generic qty-1 convenience-receptacle placeholder. A room with both breakers present and neither landing on a working countertop outlet would have passed. QTY 1 IS A PLACEHOLDER: no sheet in this set states how many countertop receptacles a guestroom kitchenette gets, and no sheet states the NEC 210.52(C) spacing as a drawn requirement, so do not measure against a spacing rule off this sheet. SETTLES IT: the E400 / A550 view-04 PDFs at full scale.",
      "src": "E400 PANEL \"A\" (TYPICAL) circuit list ('... Microwave/Hood; PTAC; Small Appliance; Spare') · E103 TYPICAL GUEST ROOMS LOAD ANALYSIS ('Small Appliances (1500VA x2, NEC 220.52 = 3000)' on all 16 room types) · E101 GN #10 (20 A devices) and #25 (tamper-resistant in guestrooms/baths)",
      "verifyAtPunch": "Find and COUNT the countertop receptacles at the kitchenette and write the number down; plug-test each for polarity and ground; then trip Small Appliance #1 and #2 at the room panel one at a time and record WHICH receptacles each one kills — that mapping is the record nobody has; tamper-resistant and 20 A.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Refrigerator receptacle / appliance connection on the dedicated Refrigerator circuit (901 refrigerator — Danby DFF101B1BSSDB per the appliance cutsheet, 115 V / 160 W)",
      "where": "Working wall behind the 901 refrigerator at the end of the GR-304 working wall (A550's working-wall installation note starts the layout at the refrigerator hold dimension)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS. The list punched the microwave outlet (kn36) as its own device line but folded the refrigerator entirely into the panelboard line as concealed rough-in (ITM-0006, 'Refrigerator branch circuit, 173 VA'). The CIRCUIT is rough-in; the RECEPTACLE the 901 refrigerator plugs into is not — it is a device, and testing it is a thirty-second action. As previously written, a room with a live Microwave/Hood circuit and a DEAD Refrigerator circuit passed the walk. MEDIUM not HIGH: the circuit is HIGH (E400 + E103), but NO sheet places this receptacle by symbol number and NO keynote covers it, so the device location is a reading off the working-wall plan order and must be confirmed on the E400 / A550 view-04 PDFs. No mounting height is stated for it anywhere.",
      "src": "E400 PANEL \"A\" (TYPICAL) circuit list ('Lighting; Convenience Receptacles; Bathroom GFCI; Refrigerator; Disposer; Dishwasher; Microwave/Hood; PTAC; Small Appliance; Spare') · E103 TYPICAL GUEST ROOMS LOAD ANALYSIS ('Refrigerator 173 (120V)' on all rooms) · A550 view 01 working-wall plan order ending '... keynote 11 · 901 refrigerator' · E101 GN #10, spec #25",
      "verifyAtPunch": "Refrigerator plugged in and running; trip the Refrigerator breaker at the room panel and confirm it kills the unit, then reset and confirm it restarts; cord not visible from the room (E400 GN2); receptacle tamper-resistant and 20 A.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "kn 36",
      "label": "Receptacle above for the microwave, mounted HORIZONTALLY, WHITE face plate — kn36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE'",
      "where": "Working wall above the wall-affixed microwave (kn11), concealed by the appliance per the room elevation",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "WHITE is the ONLY device colour the drawings state anywhere in the set — everywhere else they say 'coordinated with architect'. kn36 is confirmed on A550 view 04's placed-keynote list, so this is solid for 104 (it is room 118 where kn36 is absent from the placed list).",
      "src": "A550 view 04 kn36 (placed) + elevations 05/09 · E400 Panel \"A\" 'Microwave/Hood' circuit · E103 (850 VA)",
      "verifyAtPunch": "Outlet present above the microwave, device mounted HORIZONTALLY, face plate WHITE; microwave plugs in and runs, cord not visible from the room; trip the Microwave/Hood breaker and confirm it kills it.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dishwasher appliance connection at the kitchenette (902 dishwasher) on the dedicated Dishwasher circuit",
      "where": "Kitchenette / working wall at the 902 dishwasher position, between GR-201 desk lamp and keynote 11 in A550 view 01's plan order",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MISSING DEVICE ADDED THIS PASS. The list punched the E101 GN#4 disconnect SWITCH (correctly FLAGGED, see the line below) but never punched the CONNECTION itself, so a dishwasher sitting in its opening with no power would have passed. WHAT IS NOT STATED: nothing in the set distinguishes the 18\" DDW18D1ESS from the 24\" DDW2404EBSS by room type (DB ITM-0080, FLAGGED) — record which model is installed, do not judge it. Nothing in the set states whether the connection is cord-and-plug or hardwired, and A550 tags NO SINK on the working wall, so a dishwasher with no drawn sink is itself an open RFI (see the SK-3 / SK-4 line).",
      "src": "A550 view 04 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER', placed) · E400 PANEL \"A\" 'Dishwasher' circuit · E103 (Dishwasher 1068 VA) · A550 view 01 plan tag 902 · appliance cutsheet: Danby DDW18D1ESS (18\") or DDW2404EBSS (24\")",
      "verifyAtPunch": "Dishwasher connected and powered — run one short cycle and confirm it fills, runs and drains; trip the Dishwasher breaker at the room panel and confirm it kills the unit; check the connection method (cord-and-plug vs hardwired) and RECORD it, because the 24\" Danby DDW2404EBSS ships with the power cord SOLD SEPARATELY per its cutsheet — an unconnected dishwasher at punch is a real finding.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "kn 25",
      "label": "Extended J-box with device and cover plate flush with the millwork back panel — keynote 25 verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL'",
      "where": "Working wall at the GR-304 millwork back panel; elevations 05 and 09 print 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The ITEM is HIGH — kn25 is on A550 view 04's placed-keynote list and on both working-wall elevations. QTY IS NOT STATED: the J symbol is a graphic on the elevations, and A550's own extraction records that which device symbol sits at each dimensioned point is readable only by inspecting the PDF, so qty 1 is a placeholder. WHAT THE J-BOX FEEDS IS ALSO NOT STATED — the candidates on that wall are the GR-204 sconce @ wall hook, the 903 television and the desk; naming any one of them would be a guess. Count them off A550 view 04 and elevations 05/09 before the walk.",
      "src": "A550 view 04 kn25 (placed) + elevations 05/09 · A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "verifyAtPunch": "COUNT the J-boxes on the working wall and record the number; each box extended so the device and plate finish FLUSH with the millwork back panel — nothing recessed behind it or standing proud; plate aligned to the soffit centreline with the other wall devices; box supported off blocking, not hanging on the millwork; RECORD what each one feeds.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dishwasher disconnect switch in the cabinet under the sink — E101 GENERAL NOTE #4 verbatim: 'Dishwasher switches in cabinet under sink.'",
      "where": "If provided: inside the kitchenette cabinet under the sink",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP. The dedicated dishwasher CIRCUIT is HIGH (E400 panel schedule, E103 1068 VA, kn10 placed on A550 view 04). THE SWITCH IS NOT: E101 GN#4 is a set-wide general note with NO guestroom placement — no guestroom sheet places a dishwasher-switch keynote or symbol — and the guestroom kitchenette SINK it would sit under is itself unresolved (SK-3/SK-4 have no scheduled product in P104, and A550 tags no sink). Qty 1 is not a stated count. DO NOT write it up as missing until answered. SETTLES IT: open the cabinet at punch and look, then ask the EC whether GN#4 was carried into the guestrooms.",
      "src": "E101 GENERAL NOTE #4 · A550 view 04 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') · E400 Panel \"A\" 'Dishwasher' circuit · E103 (1068 VA)",
      "verifyAtPunch": "Open the cabinet under the kitchenette sink and look for a switch or disconnect serving the dishwasher — if present, throw it and confirm it kills the dishwasher, and confirm it is reachable and not buried behind the trap; if absent, log it as a QUESTION against E101 GN#4, NOT as a defect.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Wiring devices and cover plates generally — Hubbell or approved equal, 20 A rated, colour/style coordinated with the architect",
      "where": "Every device in the room and bath",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — emitted as a room-wide consistency check (qty 1 = one check, not one device), because mismatched plates is the classic guestroom punch item and nothing else on this list catches it. THE ONLY DEVICE COLOUR PRINTED ANYWHERE IN THE SET IS WHITE, and only at the microwave outlet (kn36). Everywhere else E101 #14 says 'coordinated with architect' and E101 GN#2 says 'Clarify switch/receptacle/data-tel/TV outlet brand with franchise/owner before ordering' without naming a colour, series or plate style. There is NOTHING to punch a colour against until Triun produces the approved wiring-device submittal, so a plate that looks wrong may simply be the approved selection — record, do not reject. SETTLES IT: that submittal.",
      "src": "E101 spec #14, #20, GN #2, GN #10 · A550 kn36 (WHITE plate at the microwave) · G402 GN1 and E400 GN2 (switch + GFCI may share a 4x4 box under one plate) · E101 spec #28 and E400 GN #1 (no back-to-back boxes; min 6\" separation non-rated, 24\" fire/acoustic-rated) · E101 spec #29 (putty pads)",
      "verifyAtPunch": "Plates on every device, flat, square and tight with no drywall gaps or paint bridging; ONE consistent colour and series across the room, the bath and room-to-room down the corridor — record the colour and series you find; WHITE at the microwave; devices marked 20 A; spot-check two devices on the demising wall against the adjacent room and confirm they are offset, not back-to-back.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "kn 50",
      "label": "DB PHANTOM — 'Outlet for undercabinet lighting' (kn50, legend text verbatim: 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS'). THE SHEETS PLACE ZERO OF THESE IN ROOM 104.",
      "where": "n/a in 104 — kn50 is placed only on the accessible working wall, which on floor 1 is room 118",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "THE APP DATABASE IS STALE AND THIS ROW SHOULD BE STRUCK FROM 104. data/project.sqlite still carries 'Outlet for undercabinet lighting' on room 104 at HIGH (ITM-0020). Repair CR-2 restricted kn50 to the 7 accessible keys — 118, 217, 238, 317, 338, 417, 438 — after it had wrongly been booked on all 115, verbatim: 'no sheet outside the accessible group places keynote 50', verified against all ten guestroom enlarged-plan sheets. On floor 1 that leaves ROOM 118 ONLY. Re-verified independently this pass against A550. Emitted at qty 0 rather than deleted so it is not silently dropped. FIX FOR THE APP: strike ITM-0020 from 104 and from the other 14 non-accessible first-floor rooms; roughly 108 phantom outlets were already removed from the rough-in basis by CR-2 and the DB never picked up the repair. NOTE the one un-closed corner of CR-2: two extractions of A556 disagree on whether 238 and 338 carry kn50 — that does not touch 104.",
      "src": "A550.md line 165 defines kn50 in the KEYNOTE LEGEND ONLY; A550 view 04's placed-keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 36, 43, 44, 45, 46, 47, 51, 4 — kn50 is NOT on it · packages/electrical.md 5.1.1 repair CR-2 (2026-08-07)",
      "verifyAtPunch": "Do NOT write up a missing undercabinet outlet in 104 — record only whether one physically exists, and if it does, report it as installed-not-drawn.",
      "origin": "db-only"
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "where": "Bath, toilet wall; A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "RE-GRADED FROM FLAGGED THIS PASS — the previous note said 'WHICH MARK GOES WHERE IS NEVER ASSIGNED', and that is not true. P104's own description column assigns the marks in print: WC-3 is '(Guestroom, Floor Outlet, ADA)' and WC-4 is '(Guestroom, Floor Outlet)' with no ADA. 104 is a standard non-accessible key, so THE FIXTURE OF RECORD IS WC-4, American Standard Cadet Pro 215CA.104 — the identical reading the shower line already used to land on SH-4 over SH-3. Carried MEDIUM rather than HIGH only because P401 and P402 print the pair 'WC-3 / WC-4' on the unit plans without assigning per unit type. SEAT HEIGHT, STATED PROPERLY RATHER THAN SUPPRESSED: G400 detail 07 DOES print 17\"-19\" — but it is tagged TA-15/TA-16 ACCESSIBLE TOILET and sits on the public/accessible heights sheet, so it does not govern a standard key. No sheet in this set states a STANDARD guestroom water-closet seat height. Measure and record it for the file; do not write it up against 17\"-19\". FLUSH-LEVER SIDE, ALSO RESTORED: A530's BATHROOM KEYED NOTES legend prints kn21, 'LEVER REQUIRED ON THE SIDE OF TANK OPPOSITE INSIDE CORNER OF WALL', on the sheet that governs 104's bath, and its text carries NO accessible-room scoping (the previous note wrongly called it accessible-only). However kn21 is NOT among A530's transcribed placed keynotes on plan 01 (12, 22, 30, 19, 9, 20, 23, 27) — same condition as kn50. So: RECORD the lever side, do not write it up until placement is confirmed on the A530 PDF.",
      "src": "P104 Plumbing Fixture Schedule rows WC-3 ('Water Closet (Guestroom, Floor Outlet, ADA)') and WC-4 ('Water Closet (Guestroom, Floor Outlet)') · P401 + P402 unit plans (both marks printed together as 'WC-3 / WC-4') · A530 kn19 (TOILET, placed on plan 01) and A530 keyed-note legend kn21 · G400 detail 07 (accessible toilet only)",
      "verifyAtPunch": "Flush and refill TWICE — full flush, clean refill, no run-on or ghost flush; seat and lid close slow without slamming; push the bowl at the rim — it must not rock at the closet flange; supply stop turns and does not weep; MEASURE the toilet centreline off the wall and record against A530 plan 01's 1'-6\"; RECORD the model installed — 215CA.104 is expected in a standard key and a 211AA.104 here is the finding; MEASURE and RECORD the top of the seat for the file (see note — no standard-key dimension exists to judge it against); record which side of the tank the flush lever is on.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 (P401, P402) · L-3 / L-4 (P104)",
      "label": "Lavatory bowl, guestroom, undermount rectangular — Decolav Callensia 1402-CWH",
      "where": "Bath vanity, undermount in the GR-302 vanity top; A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, A530 elevation 02: vanity top 2'-10\" MAX",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MARK CORRECTED THIS PASS. The previous mark string 'L-2 / L-3 / L-4' is a synthesised composite that appears on no sheet, and the note misquoted the unit plans: P401 and P402 do NOT print 'L-2' alone — both print the PAIR 'L-2 / L-3'. The two strings above are the two that are actually printed, carried side by side. WHAT THAT CHANGES: because L-3 is already on the unit plans, the old alarm ('order off the plan mark and the WRONG LAVATORY ARRIVES') is materially overstated — the correct guestroom mark is sitting right next to the drifted one. The drift is the stray L-2 only; P104's own L-2 is the EMPLOYEE/POOL wall-hung Decolav Lilac 1819W-1P-CWH with a battery Delta 590TP1150. ASSIGNMENT: P104 prints L-3 as ADA and L-4 as non-ADA, so 104 takes L-4 — same reading as WC-4 and SH-4. PRODUCT IS HIGH EITHER WAY: L-3 and L-4 schedule the IDENTICAL Decolav Callensia 1402-CWH with the IDENTICAL Delta 581LF-GPM-PP trim, so the mark question is a paperwork risk on the PO, not a wrong-bowl risk in the room. conflicts.md B3.1 stays OPEN and both mark sets stay on the row.",
      "src": "P104 rows L-3 ('Lavatory (Guestrooms, Undermount, Rect, ADA)') and L-4 ('Lavatory (Guestrooms, Undermount, Rect)') · P401 line 29 verbatim 'lavatory (L-2 / L-3)' · P402 line 22 verbatim 'L-2 / L-3 (lavatory)'",
      "verifyAtPunch": "Bowl set level and flush to the underside of the top, no chips or crazing; continuous silicone bead at the bowl-to-top joint with no gaps at the corners; MEASURE the vanity top height and record against A530 elevation 02's 2'-10\" MAX; fill and drain, then wipe the tailpiece, P-trap and both stops with tissue — any weep is a write-up.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, 'less 3-hole escutcheon' (P104 remarks, verbatim; scheduled as trim on the L-3 / L-4 rows, carries no mark of its own)",
      "where": "Vanity deck; A530 elevation 02: vanity top 2'-10\" MAX AFF",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "INVENTED PASS/FAIL TEST REMOVED THIS PASS. The previous version turned P104's purchase note 'less 3-hole escutcheon' into a field criterion — 'COUNT THE DECK HOLES: 3 = approved Delta, 1 = the unapproved Moen, STOP' — and NO SHEET SUPPORTS THAT. 'Less 3-hole escutcheon' is a statement about what the faucet is furnished WITHOUT; no sheet in this set states the vanity-top drilling for a guestroom, and what the deleted escutcheon implies about the deck is not written anywhere. Deck-hole count is now RECORDED, not judged. THE REJECTION TEST THAT IS REAL IS THE MODEL ITSELF: an unapproved substitution is on the record — American Standard Studio bowl (0614.000 / 0614.300 / 0618.000) plus a Moen M-Dura 9417F12 / 9419F12 single-hole 1.2 gpm faucet — carried in S4 product data as catalogue pages with NO model ticked, NO transmittal and NO stamp, which under the precedence chain is not a submittal and supersedes nothing. The DB carries it as its own row (ITM-0045) at qty zero; it is not a device to punch, so it rides here as a model-identity rejection test. If it were ever stamped it would change the countertop cutout on 115 vanity tops. SETTLES IT: a transmittal with a model selected and stamped (OPEN_ITEMS A3).",
      "src": "P104 Plumbing Fixture Schedule, REMARKS column on rows L-3 and L-4 · S4 product data (the unapproved substitution) · packages/OPEN_ITEMS A3",
      "verifyAtPunch": "RECORD the make and model stamped on the faucet — Delta 581LF-GPM-PP is the fixture of record; an American Standard bowl or a Moen M-Dura faucet is the finding: STOP and log it with a photo. RECORD the deck drilling you find (number of holes, deck plate fitted or not) as an observation for the file. Then run it: hot on the left, full travel, no drip at the spout or under the deck after 60 seconds, aerator flow reads against the scheduled 1.0 GPM, body does not spin on the deck, pop-up seats and holds water.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-4",
      "label": "Shower, guestroom — 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
      "where": "Bath, shower compartment opposite the vanity; A530 plan 01 dimensions it 5'-0\" CLEAR wide x 3'-7 1/4\" deep",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ASSIGNMENT: P104's description column assigns SH-3 to ADA guestrooms and SH-4 to standard ones, so 104 takes SH-4 — the same reading now applied to WC-4 and L-4. DUAL MARK CARRY STAYS (conflicts.md B3.1, OPEN): P401/P402 print SH-1, and P104's own SH-1 is the 36x36 EMPLOYEE shower (Kohler Sonata K-1689-0) — order SH-1 for a guestroom and the wrong pan arrives. WHY MEDIUM, NOT HIGH: A100's floor-1 King column prints 'King Studio - 5 S' and 'King Studio, HI - 1 T' while room_map and the DB carry SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114); 5 + 1 = 6, so on A100's reading exactly one of those six is the hearing-impaired key and A100 prints it with a TUB. AGAINST THAT, THREE THINGS: (a) A100's own floor-1 King sub-total prints '0 / 8' — zero tubs, eight showers — rejecting all three of its floor-1 'T' entries, and floors 2 (1/18), 3 (1/18) and 4 (2/18) each reconcile EXACTLY, so floor 1 is the only floor where A100 contradicts itself; (b) G001 types the floor-1 hearing key as 'King Studio, HI, CD' — a CONNECTING King Studio, which on floor 1 points at 116, not at one of the six; (c) E103's guestroom load analysis carries 'King Studio, HI, CD' (1) and 'King Studio, HI' (6) as SEPARATE type rows, the same 1+6 split G001 prints, against A100's undivided 7. Two of three in-set sources therefore point away from 104. Expect the standard 30x60 shower. IF YOU FIND A TUB, that is not a defect — stop and log it, it is evidence on the HI question. Also unreconciled: A530 dimensions the compartment 5'-0\" x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan; 60\" matches the 5'-0\" but 30\" does not match 3'-7 1/4\", and neither sheet reconciles them.",
      "src": "P401 / P402 unit plans (mark SH-1) · P104 row SH-4 ('Shower (Guestroom)', 30\"x60\" pan w/ center drain, 4\" threshold) against SH-3 ('Shower (Guestroom, ADA)', no threshold) · A530 ('the standard guest bath is a SHOWER, not a tub') · A100 Guestroom Matrix floor-1 King rows",
      "verifyAtPunch": "MEASURE the pan — 30\"x60\" with a 4\" threshold and a CENTRE drain (a curbless pan here is the wrong pan, and a TUB means stop and log it); pond the pan and confirm it drains fully with no standing water; SS-01 joints sealed at the corners and at the pan flange; threshold sealed both sides; record the compartment clear width and depth against A530's 5'-0\" x 3'-7 1/4\".",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\", 5'-0\" and 3'-5\" on this wall without assigning which dimension is the head",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "TWO DIMENSIONS DELIBERATELY NOT ASSERTED, BOTH STATED SO NEITHER IS SUPPRESSED. (1) FLOW: do NOT put a GPM number on the punch sheet for the guestroom head — P104's 2.5 GPM is printed on the SH-1 row (the 36x36 EMPLOYEE shower); the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure. (2) HEIGHT: the only shower-head height printed anywhere in this set is G402 detail 01's 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' — and detail 01 is the ACCESSIBLE TUB elevation, so it does not govern a standard-key shower. A530 elevation 05 prints 6'-8\", 5'-0\" and 3'-5\" on the shower wall without saying which is the head and which is the valve. Measure and record; do not judge.",
      "src": "A530 BATHROOM KEYED NOTE 9 ('SHOWER HEAD'), placed on plan 01 and elevation 05 · P104 REMARKS on rows SH-3 / SH-4 (Delta T24859 supply)",
      "verifyAtPunch": "Head secure to the arm with the escutcheon tight to the SS-01 surround; run 60 seconds — no leak at the ball joint or where the arm penetrates SS-01, spray pattern even, head swivels and holds position; MEASURE and RECORD the head height off the pan floor (see note — no standard-key dimension exists to judge it against).",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "where": "Shower control wall",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THIS IS THE SINGLE MOST IMPORTANT OPERATING TEST IN THE BATHROOM. Guestroom HWS is distributed at 120 F per P202/P305 and there is NO guestroom thermostatic mixing valve scheduled — P301/P305's 110 F max TMV note is scoped to PUBLIC lavatories and hand sinks — so this valve is the ONLY temperature protection at the shower. Do not add a TMV to a guestroom punch sheet; nothing in the set puts one there.",
      "src": "A530 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE'), placed on elevations 04 and 05 · P104 REMARKS (Delta T24859 / R22000-WS supply on SH-1, referenced on SH-3 / SH-4)",
      "verifyAtPunch": "Run the shower, then FLUSH THE TOILET in the same room — the shower temperature must not spike; valve travels smoothly to a positive off; escutcheon sealed to SS-01; no drip at the spindle after shut-off; measure and record the valve handle height.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 28 / kn 5",
      "label": "Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, 24\" BAR PULL, with door-stop hardware",
      "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "TRADE: this is GLASS SUB scope, not plumbing — do not bill it to Larry's Plumbing. It is listed under Plumbing because the walker tests it on the same pass as the pan and the valve. CITATION TIGHTENED THIS PASS: A555 was previously cited alongside A550 for kn5; A555 is the QUEEN-QUEEN sheet and is not a source for a King Studio. A550 view 01 places kn5 for 104.",
      "src": "A530 kn28 (placed on elevation 04) and kn27 (door-stop hardware, placed on plan 01) · A550 view 01 kn5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR', placed)",
      "verifyAtPunch": "Slide both panels the full opening — no binding or jumping the track, panels plumb and parallel, tempered stamp visible in a corner, 24\" pull secure both sides; run water at the door and confirm nothing escapes onto the bath floor; door-stop present per kn27 so the door hardware cannot strike the glass when fully ajar.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "where": "Bath floor, at/near the shower per A530 plan 01",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO SHEETS DISAGREE AND BOTH READINGS ARE CARRIED. P402 lists the floor drain among the fixtures served in ACCESSIBLE units; A530 kn20 places one on the STANDARD guest-bath plan 01, which is the plan that governs room 104. Neither is resolved here. Separately, THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) and none is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. SETTLES IT: MWT CA confirming whether the 15 standard first-floor baths receive a floor drain, plus the FD submittal naming the product. Recording present/absent in all 16 baths answers the first half by itself.",
      "src": "A530 kn20, placed on plan 01 (the STANDARD guest-bath plan that governs 104) · P402 ('floor drain (FD)' listed in ACCESSIBLE units) · P301 general note (floor drain 2\") · A550 keynote legend kn6 ('FLOOR DRAIN')",
      "verifyAtPunch": "Record PRESENT or ABSENT; if present, pour a cup of water at each corner of the bath floor and watch it reach the drain — that is the 'accessible compliant slopes' test, and E400 GN #4 caps the slope at 1:48 in any direction; strainer secure and the drain flush with the tile, not proud.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "TG-1 (P104, trap guard) · TP-1 (P104, trap primer) · TP (P101 legend)",
      "label": "Trap guard / trap primer at the bathroom floor drain",
      "where": "At the guestroom bath floor drain; the primer valve body is concealed but P102 requires primers in ACCESSIBLE locations (NPCA / ASSE 1018)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THREE DEVICES ARE NAMED AND NONE IS SCOPED TO A GUESTROOM — the previous note said two and omitted the one that matches this line's own verify step. (a) P102 schedules the Automatic Trap Primer Valve as Sioux Chief 695 Series, 30-250 PSIG, 'installed in accessible locations per notes (NPCA/ASSE 1018)'. (b) P104 schedules TP-1 = PPP SMP-500-115V and scopes it to a 6\" SUMP PUMP STANDPIPE, not a guest bath. (c) P104 names a trap-GUARD mark, TG-1, on three rows — FD-1, FD-2 and FS, each 'w/ trap guard TG-1' — but TG-1 HAS NO SCHEDULE ROW OF ITS OWN anywhere in P104, so the trap guard, which is exactly what the verify step looks for, has no manufacturer and no model anywhere in the set. Meanwhile P301 general note 6 requires a guard or primer at EVERY floor drain. This line follows the floor-drain row — if there is no FD in 104, there is no TG/TP either. SETTLES IT: the trap-guard / trap-primer submittal naming the guestroom product and a TG-1 schedule row.",
      "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers'), repeated P302-P310 · P501 detail 12 · P102 section 5 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series, 30-250 PSIG) · P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V) · P104 Drain schedule rows FD-1, FD-2 and FS, each 'w/ trap guard TG-1'",
      "verifyAtPunch": "Lift the strainer and look for a trap guard fitted in the drain body — record PRESENT or ABSENT and any manufacturer marking on it; pour water, confirm the seal holds, then re-check on the next pass for evaporation or sewer odour — a dry trap in a finished room is the failure this note exists to prevent.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" AIR-GAP FITTING, Type M copper, insulated, to the condensate main",
      "where": "At the PTAC on the window wall, running DOWN THE WALL per M501 det.9",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "IN SCOPE BUT NEEDS A RULING ON ONE PART. The sheets themselves use the word 'VISIBLE' (P301 and P302 both) and M501 det.9 runs it DOWN THE WALL, so the run and the drip are checkable in the finished room and the PTAC can be operated to test it. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior — no sheet places it. TRADE SEAM WORTH NAMING BEFORE THE WALK: PTAC condensate is PLUMBING scope (Larry's) per M401 KN2 and M501 det.9, but the PTAC is HVAC (Iceberg) — M401 records this as 'a frequent interface gap'; expect it to be nobody's until you name it. Note also a sheet-number typo: P301 sends you to 'P502' for the condensate detail, which is actually P501 detail 13. SETTLES IT: walk one room, find where the air-gap fitting physically is, and confirm with the EOR whether it is meant to be accessible in the finished room.",
      "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up') · P501 detail 13 · M401 KN2 · M501 det.9 · P102 material schedule",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate — no water in the pan, no drip inside the room, no stain or damp at the sleeve, the wall below, the carpet edge or the ST-01 stool; trace the visible run down the wall and confirm the air-gap fitting is present, RECORD WHERE IT IS, and confirm it is not blocked, taped over or painted shut.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "where": "Guestroom wet wall / plumbing stack; WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "SCOPE CORRECTED THIS PASS: P101 note 9 reads verbatim 'Furnish access panels (installed by GC) as required' and it sits in the PLUMBING general notes — so the PLUMBING contractor (Larry's) FURNISHES the panel and the GC INSTALLS it. The previous note had that backwards, which put the buy on the wrong party; on a line whose whole point is 'if there is NO panel anywhere, write that up', getting who owes the panel backwards is the difference between a chargeable back-charge and an own-cost fix. Name both parties before the walk. WHY IT IS STILL OPEN: P502 det.3 draws that 18\"x18\" panel IN A SUSPENDED CEILING, and NO GUESTROOM CEILING IN THIS SET IS SUSPENDED — A550's RCP reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). The only suspended ceiling near these rooms on floor 1 is Guest Corridor 121. And NO access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it (A425 details 09 and 11, the typical shaft plans) CANNOT be quoted — A425.md marks that text unverified, verbatim 'Do not quote any of it'; re-extract A425 page 52 from the source PDF before relying on it. SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal. The DB carries three rows (ITM-0032/0033/0034); collapsed to one line at qty 3 because the walker opens one panel.",
      "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) · P502 detail 3 Shut-Off Valve Installation Detail (18\"x18\" access panel) · P101 general note 9 verbatim 'Furnish access panels (installed by GC) as required' · P101 note 15 ('Valves (domestic water): ball valves or approved equal, located accessibly') · M101 N7 (min 12\"x12\" access to valves)",
      "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (guestroom ceiling / bath ceiling / corridor outside the door); open it, confirm three valves with unions, cycle each fully closed and fully open — a valve that will not turn is the classic finding — no weep at stems or unions after cycling; RECORD GATE vs BALL. If there is NO panel anywhere, write that up against P101 note 15.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — NO product is scheduled in P104 for either mark; procured per S4 product data as American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227 faucet",
      "where": "Entry / kitchenette leg if provided — A550 dimensions the King Studio entry/kitchenette leg 6'-0\" CLEAR",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — PLACEMENT IS GENUINELY UNKNOWN AND IT IS ALL-OR-NOTHING FOR FLOOR 1. P401 verbatim: 'a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units' — and neither sheet assigns it to any of their seven unit plans. Floor 1 has NO King One Bedroom suites and NO QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 including 104, while the 'every Home2 key is a suite' reading gives all 16. The sheets support both and settle neither. Two further gaps: P104 schedules NO product for either mark (a hole in the schedule, not mark drift), and the S4 file titled 'Moen Kitchenette Faucet' is Moen 8227, whose own product sheet titles it 'Two-Handle LAVATORY Faucet with Spout', 8\" widespread, 3-hole — which will not drop into a single-hole kitchenette deck. Note also that A550 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK; a dishwasher with no drawn sink is itself an RFI. An RFI to the MEP EOR is already open — do not raise a second.",
      "src": "P401 verbatim ('a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units') · P402 (same marks) · P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) · P104 (schedules NO product for SK-3 or SK-4) · S4 product data",
      "verifyAtPunch": "Record PRESENT or ABSENT in the entry/kitchenette leg — that yes/no across all 16 first-floor rooms is the field evidence that closes the open RFI; if present, RECORD the deck drilling and hole count and compare it against the Moen 8227's own printed configuration (8\" widespread, 3-hole) before anyone orders more; confirm the undermount clips are tight with no sag; run it hot and cold, check the trap and the stops with tissue; check the 902 dishwasher drain connection at the same time.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 1 of 3",
      "where": "Bed area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MANUFACTURER DECODE REMOVED THIS PASS: 'Viking' is NOT printed anywhere on FP-1's head schedule. The schedule's columns are Symbol / Count 1st flr / Count all flrs / Thread / K-Factor / Description / Note, and the Description column prints only 'VK430 7/16 FR 155 C PD'. VK is Viking's prefix and the inference is almost certainly right, but this row refuses to decode 'C' or '155' and must not decode 'VK' either — 'Viking' must not go on a purchase document off this row any more than a temperature rating or a finish may. Column attribution also corrected: the model string is from Description, 1/2\" is from the separate Thread column, and 4.3 is from the K-Factor column. COUNT IS SOLID, TRIM TYPE IS NOT — hence MEDIUM. The 3-head layout was read head-by-head at 700-800 dpi on room 108, a KING STUDIO, the same type as 104. But the DB describes these as 'Concealed pendent' at HIGH (ITM-0156/0157/0158) and FP-1 does not print that word — 'concealed pendent' is a READING of the 'PD' suffix. Against it, A120 General Note I reads verbatim: 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' (A121 carries the same policy) — a guest room is not a public area, so that note requires SEMI-RECESSED in 104. Concealed means a flush cover plate; semi-recessed means an escutcheon with a visible deflector — two different looks from the floor and two different buys (conflict FS-3). ALSO NOT STATED ANYWHERE: no cover-plate or escutcheon FINISH or COLOUR appears on any sheet, and FP-1 has NO temperature column. `where` corrected this pass: it previously read 'Bed / window area', which is the wording from room 107 (Queen-Queen); the room-108 King Studio reading — the one actually relied on for 104 — says 'bed area'.",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC, City of Eagle Pass FD stamped), head schedule row and the room region of rm 108 KING STUDIO read head-by-head at 700-800 dpi · A120 General Note I",
      "verifyAtPunch": "RECORD which trim is installed — FLUSH COVER PLATE (concealed) or ESCUTCHEON WITH VISIBLE DEFLECTOR (semi-recessed) — plus the plate finish, and photograph it; confirm seated, square and unpainted, no overspray on plate, deflector or fusible element, and nothing stored or mounted inside the head's clearance.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 2 of 3",
      "where": "Living / sofa area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MANUFACTURER DECODE REMOVED THIS PASS: 'Viking' is NOT printed anywhere on FP-1's head schedule. The schedule's columns are Symbol / Count 1st flr / Count all flrs / Thread / K-Factor / Description / Note, and the Description column prints only 'VK430 7/16 FR 155 C PD'. VK is Viking's prefix and the inference is almost certainly right, but this row refuses to decode 'C' or '155' and must not decode 'VK' either — 'Viking' must not go on a purchase document off this row any more than a temperature rating or a finish may. Column attribution also corrected: the model string is from Description, 1/2\" is from the separate Thread column, and 4.3 is from the K-Factor column. COUNT IS SOLID, TRIM TYPE IS NOT — hence MEDIUM. The 3-head layout was read head-by-head at 700-800 dpi on room 108, a KING STUDIO, the same type as 104. But the DB describes these as 'Concealed pendent' at HIGH (ITM-0156/0157/0158) and FP-1 does not print that word — 'concealed pendent' is a READING of the 'PD' suffix. Against it, A120 General Note I reads verbatim: 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' (A121 carries the same policy) — a guest room is not a public area, so that note requires SEMI-RECESSED in 104. Concealed means a flush cover plate; semi-recessed means an escutcheon with a visible deflector — two different looks from the floor and two different buys (conflict FS-3). ALSO NOT STATED ANYWHERE: no cover-plate or escutcheon FINISH or COLOUR appears on any sheet, and FP-1 has NO temperature column. FP-1 is a RASTER SCAN read from high-DPI crops, not OCR, so even a well-supported row is vision-grade evidence. One photo per room type answers FS-3 for the whole job.",
      "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700-800 dpi · A120 General Note I",
      "verifyAtPunch": "Same trim check as head 1 — record concealed vs semi-recessed and the plate finish; plate seated, square and unpainted, gasket line clean to the ceiling, no ceiling texture run over it.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 3 of 3",
      "where": "Entry / kitchenette leg, OUTSIDE the bath wall; 1-1/4\" branch @ elev 10-8, drop tag 'Drop 0-3'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "MANUFACTURER DECODE REMOVED THIS PASS: 'Viking' is NOT printed anywhere on FP-1's head schedule. The schedule's columns are Symbol / Count 1st flr / Count all flrs / Thread / K-Factor / Description / Note, and the Description column prints only 'VK430 7/16 FR 155 C PD'. VK is Viking's prefix and the inference is almost certainly right, but this row refuses to decode 'C' or '155' and must not decode 'VK' either — 'Viking' must not go on a purchase document off this row any more than a temperature rating or a finish may. Column attribution also corrected: the model string is from Description, 1/2\" is from the separate Thread column, and 4.3 is from the K-Factor column. COUNT IS SOLID, TRIM TYPE IS NOT — hence MEDIUM. The 3-head layout was read head-by-head at 700-800 dpi on room 108, a KING STUDIO, the same type as 104. But the DB describes these as 'Concealed pendent' at HIGH (ITM-0156/0157/0158) and FP-1 does not print that word — 'concealed pendent' is a READING of the 'PD' suffix. Against it, A120 General Note I reads verbatim: 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' (A121 carries the same policy) — a guest room is not a public area, so that note requires SEMI-RECESSED in 104. Concealed means a flush cover plate; semi-recessed means an escutcheon with a visible deflector — two different looks from the floor and two different buys (conflict FS-3). ALSO NOT STATED ANYWHERE: no cover-plate or escutcheon FINISH or COLOUR appears on any sheet, and FP-1 has NO temperature column. Head 3 sits on the LOWER branch (elev 10-8 against 12-8 for heads 1 and 2), and the two branch elevations track A550's two ceiling planes, which is why head 3 is expected in the lower entry/kitchenette ceiling — but FP-1's elevation datum is not printed in the extract, so treat that pairing as a reading, not a stated fact, and do not use FP-1's elevations to predict how far a head sits below the finished ceiling.",
      "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700-800 dpi · A550 view 02 (two ceiling planes, 8'-3 3/8\" main room and 7'-3\" entry/bath) · A120 General Note I",
      "verifyAtPunch": "Confirm head 3 is in the entry/kitchenette leg and NOT inside the bath; same trim, seating and no-paint checks as heads 1 and 2.",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Guest bathroom — NO sprinkler head is drawn. Confirm-absence row.",
      "where": "Bath ceiling, 7'-3\" AFF",
      "qty": 0,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP, emitted as a ZERO-QUANTITY CONFIRM ROW so the walker knows whether to expect a head — without it they will either false-flag its absence or walk past one that is not on the drawings. THIS IS AN OBSERVATION ON TWO ROOMS, NOT A RULING: write 'no head drawn', NEVER 'no head required'. The head-omission allowance rides on a standard that is itself OPEN — conflicts.md B5.3 has FP-1 (submittal, City-stamped) designing to NFPA 13-2021, G100 checking NFPA 13-07 with 13R unchecked and both 'Partial' and 'Yes' ticked, G002 note 8 saying NFPA 13 flat, and the project's working context saying 13R. A530 GN B adds 'SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY.' Whether Austin wants zero-quantity confirm rows on the sheet at all is his call.",
      "src": "FP-1, room regions 107 (QQ) and 108 (King Studio) read at 700-800 dpi — no head drawn in either bathroom · A530 General Note B",
      "verifyAtPunch": "Look up in the bath — expect none; if a head IS installed, photograph it, log the room and read the model off the plate, because it is not on FP-1 and belongs on the as-built and in the hydraulic record. Remove nothing.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "where": "Guest-room ceiling near the entry / sleeping boundary; A550 view 04 prints 10\" 10\" spacing at the SD / fire-horn pair. Not in the bath, not in the entry leg.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Qty is solid: FA-1 schedules 121 detectors and 121 bases, which reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom suites — and there are NO one-bedroom suites on floor 1, so floor 1 is a flat 1 per key with no exceptions. THE SOUNDER BASE IS THE AUDIBLE APPLIANCE FOR THIS SLEEPING ROOM — a corridor horn does not satisfy it.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) · FA-2 first-floor plan · FA-3 verified rooms 303/305/307/311 and 304/306/308 · A550 view 04 SD symbol · E500 FA note 10",
      "verifyAtPunch": "Head seated in its base, no shipping cap, LED normal, no paint or drywall dust on head, base or chamber; then with the FA vendor put it in test — head alarms, the LOW-FREQUENCY base sounds IN THE ROOM and is read at 75 dBA at the sleeping position (FA-1 audibility chart: sleeping rooms ambient 35 dBA, design 75 dBA, low frequency), and the FACP annunciates ROOM 104 with both its SLC and NAC addresses read back; any exposed emergency-system junction box or cover plate must be PAINTED RED (E500 note 10).",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "H (kn 16)",
      "label": "Fire horn / horn-strobe at the guest room — kn16 verbatim: 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'",
      "where": "Guest-room ceiling or wall beside the smoke detector — A550 view 04 prints 10\" 10\" spacing at the SD / (H) pair",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY — the DB carries exactly ONE fire-alarm row on 104 (ITM-0078, the smoke detector). QTY IS EITHER 1 OR 0. The architectural permit set draws an (H) beside the SD on A550 view 04 with kn16 keyed to it; but the Hilton-reviewed fire-alarm vendor submittal FA-2/FA-3 draws none in a standard key, which would mean the low-frequency sounder base under the smoke detector is the whole audible appliance. Precedence points at the SUBMITTAL: E500's own gap note says the E-series 'shows the riser/sequence/symbols, not a device-by-device bill' and defers the layout to the vendor performance design, and conflicts.md B1.9 records the same — FA-1/FA-2/FA-3 IS that performance design and supersedes the E-series on device counts. Cutting the other way, FA-1's own audibility chart prints 'VISUAL REQUIRED' for sleeping rooms. There is also a mounting conflict: E101's legend says 6'-8\" AFF while FA-1 schedules its notification appliances as CEILING units, 4\"x4\"x1.5\". DO NOT RESOLVE THIS IN THE FIELD. packages/electrical.md section 7 parks kn16 in the fire package, so no other list is carrying it.",
      "src": "FOR: A550 view 04 kn16 PLACED (confirmed on the view-04 keynote list) + kn16 also carried on A550's elevations + A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' + E101 symbol legend (combination horn/strobe 6'-8\" AFF) + E501 ('Notification: combination horn/strobes and strobes in corridors, public spaces, and guestrooms'). AGAINST: FA-2 / FA-3 draw NO horn and NO strobe in a standard key (verified 303/305/307/311 and 304/306/308) and FA-1 schedules no horn-strobe to a guestroom.",
      "verifyAtPunch": "Answer one question from the doorway and photograph it: is there a horn or horn-strobe SEPARATE from the smoke detector, YES or NO? If yes — note horn-only vs horn+strobe, MEASURE and record the mounting height, cover on and unpainted, and confirm it sounds on test. If no — confirm the LF sounder base is carrying the audible duty at 75 dBA and that there is no orphan capped box or blank plate left beside the SD.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "⊗ SCWLED (kn 43)",
      "label": "Ceiling strobes — 2 in the room @ 177 cd + 1 in the bath @ 15 cd. COMMUNICATION-FEATURES (HEARING-ACCESSIBLE) KEYS ONLY. The BATH device's TYPE IS CONTESTED: FA-1 schedules System Sensor SCWLED 'STROBE ONLY, CEILING'; A550 kn43 calls for an 'ADDITIONAL HORN STROBE'.",
      "where": "Bed area and living area ceilings, plus the bath ceiling (the bath unit is drawn with the EOL resistor symbol on FA-3)",
      "qty": 3,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — the DB carries no strobe row on 104. Qty 3 is the count IF 104 turns out to be the communication-features key and 0 if it does not; no sheet states it for 104. DEVICE-TYPE CONFLICT AT THE BATH, RECORDED THIS PASS AND NOT RESOLVED: A550 keyed note 43 reads verbatim 'ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY' — a HORN STROBE — while FA-1's schedule row for the device FA-3 actually draws in the bath is SCWLED, 'STROBE ONLY, CEILING', and FA-1's separate horn-strobe row is PC2WLED (qty 14), which FA-3 does not put in a guest bath. So the architectural permit set asks for an audible-plus-visual unit in the bath and the Hilton-reviewed vendor submittal provides a visual-only one. Two different devices and two different buys. The precedence argument that favours the submittal on the corridor-horn question (see the kn16 line, E500's own gap note and conflicts.md B1.9) favours it here too — but that is a lead, not a closure, and FA-1's audibility chart printing 'VISUAL REQUIRED' for sleeping rooms does not speak to audible coverage inside a bathroom. AT PUNCH: RECORD which one is installed and whether it sounds on test; do NOT write up a strobe-only bath unit as a missing horn until the EOR or the FA vendor answers. SETTLES IT: same RFI as kn16. A550 is the King Studio sheet and is therefore the correct sheet for a King Studio HI key, which is why kn43's placement there matters. THE FLOOR-1 HEARING-IMPAIRED REGISTER DOES NOT EXIST, AND THREE IN-SET SOURCES DO NOT AGREE. (1) A100's Guestroom Matrix floor-1 King column prints 'King Studio - 5 S' and 'King Studio, HI - 1 T', while room_map and the DB carry SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114) — 5 + 1 = 6, so on A100's reading exactly one of those six is the communication-features key and 104 is a candidate. (2) G001's Unit Mix types the floor-1 hearing key as 'King Studio, HI, CD' — a CONNECTING King Studio, which on floor 1 points at 116, not at any of the six. (3) THIRD SOURCE, ADDED THIS PASS, AND IT SIDES WITH G001: E103's TYPICAL GUEST ROOMS LOAD ANALYSIS carries 'King Studio, HI, CD' (1 room) and 'King Studio, HI' (6 rooms) as two SEPARATE type rows — the same 1+6 split G001 prints — against A100's undivided 'King Studio, HI = 7' with no CD row at all. Building totals agree at 7 either way; the dispute is only whether the floor-1 HI King Studio is the CONNECTING one. TWO OF THREE SOURCES SAY IT IS, WHICH LOWERS THE PROBABILITY THAT 104 IS THE COMMUNICATION-FEATURES KEY. That is a lead, not a closure — E103 is cited five times elsewhere on this sheet for VA loads, so it is not a source to leave out, but G001 is not clean either: its own HI rows sum to 10 against its printed 'Required 12 / Provided 12' (conflicts.md A11, OPEN). Building-wide 12 hearing keys are required and provided; packages/electrical.md open item 7 records '12 required, 8 located' while coordination_issues C-04 records only 4 located (A102's 309, 313, 316, 318) and states A101 and A103 were never scanned — both readings carried. ROOM LIST CORRECTED THIS PASS: the previous note attributed a specific eight — '209/213/216/218 and 309/313/316/318' — to open item 7. Item 7 gives a COUNT AND NO ROOM NUMBERS, and 209/213/216/218 appears in no source in this set. The four numbers that are printed are C-04's 309, 313, 316, 318 off A102. The other four of the eight are unlisted anywhere. A100's OWN FIRST-FLOOR PLAN HAS NEVER BEEN SCANNED for the E500-defined 'INDICATES HEARING IMPAIRED SUITE' symbol, and A100 is not even named in C-04's action list. MOBILITY IS NOT HEARING — room 118 carries the ISA symbol and is on no HI row; on floor 3 the mobility-accessible 317 has zero strobes while the plain Queen-Queen 309 has three. FIELD LEAD, OFFERED AS A LEAD NOT A FACT: A100 prints its HI King Studio with a TUB, so a tub in 104 would point at it — but A100's own floor-1 King sub-total prints '0 T / 8 S', rejecting all three of its floor-1 'T' entries, and floor 1 is the only floor whose sub-total fails to reconcile, so do not lean on the tub. SETTLES IT, AND IT SHOULD BE DONE BEFORE THE WALK, NOT DURING: read A100 at full scale for the crossed-ear symbol across the 16 first-floor rooms, read the FA-2 first-floor room regions for the SCWLED symbol, and cross-check E501 and G001's floor-1 column. Cheapest open item on this sheet.",
      "src": "FA-1 schedule row SCWLED (System Sensor, STROBE ONLY CEILING, qty 80, 'LOCATE ON CEILING, 4\"x4\"x1.5\"') · FA-3 rooms 309 and 313 read at 450-500 dpi (2 x 177 cd + 1 x 15 cd bath) · A550 view 04 kn43 PLACED ('ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY') AGAINST FA-1 row SCWLED 'STROBE ONLY, CEILING' and FA-1 row PC2WLED 'HORN STROBE, CEILING' (qty 14, not drawn in a guest bath on FA-3) · A100 Guestroom Matrix floor-1 'King Studio, HI - 1 T' · G001 Unit Mix 'King Studio, HI, CD - 1' · E103 load analysis rows 2 and 6 · conflicts.md A11 · coordination_issues C-04",
      "verifyAtPunch": "Record strobes PRESENT/ABSENT, HOW MANY, WHERE, and the CANDELA marking on each lens (expect 177 cd in the room and 15 cd in the bath if they are here at all); at the BATH unit read the model off the plate and record STROBE-ONLY vs HORN-STROBE, and put it in test — if it is strobe-only it matches FA-1 and not A550 kn43, which is the finding to log, not to write up — and while you are in 104 also record TUB vs SHOWER and whether a kn28 doorbell switch exists. The King Studio that comes back with 3 strobes IS the floor-1 communication-features key, and that room number exists nowhere in the document set yet. Expect ZERO in 104; absence is not a defect.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "CO (SKFIRECOW)",
      "label": "Carbon monoxide detector — NONE is scheduled to any guest room. Confirm-absence row.",
      "where": "n/a in the guest room — FA-1's 3 SKFIRECOW units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP, emitted because this is an ABSENCE, NOT A VERIFIED EXCLUSION — no sheet in this set states that guest rooms are exempt, it simply never places one. Guest rooms carry no fuel-fired appliance (the PTAC is electric at 208 V), so there is no obvious guest-room trigger, but 3 CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question. Registered as fire-alarm conflict FA-8, 'Confirm placement/coverage against local code'; E500's own gap note says the same. Submittal code basis is 2018 IBC / 2018 IFC / 2019 NFPA 72 / 2020 NFPA 70, AHJ Eagle Pass, Group R-1.",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / Silent Knight SKFIRECOW / qty 3 for the whole 4-storey 115-key building) · E500 carbon-monoxide detail (places none in a guest room) · A550 POWER & SIGNAL LEGEND has NO CO symbol",
      "verifyAtPunch": "Look at the ceiling and record 'no CO detector'; if a CO device IS installed in the guest room, log it and photograph it — it is not scheduled to one and needs an FACP address and a line on the as-built.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "FD",
      "label": "Ceiling fire / radiation damper above the bath exhaust grille — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to sleeve on four sides",
      "where": "Bath ceiling, immediately above the EAG-50 toilet exhaust grille, on the 4\" exhaust to the EV riser",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "ARGUABLE SCOPE — TWO EXTRACTORS DISAGREED AND IT IS CARRIED IN PER AUSTIN'S ARGUABLE-CALL RULE, NEEDING HIS RULING. The MECHANICAL package excludes it as rough-in: the body sits above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any of the ten guestroom RCPs, which matches Austin's own OUT example (a damper with no access). The FIRE package carries it IN: it is checked at a visible point (the EAG-50 grille), and the drawings THEMSELVES require it to be accessible and labelled. Emitted under Fire Protection rather than Mechanical, where the DB files it (ITM-0067), so it does not fall through the gap between the two trade lists — the move is stated here, not silent. IF THERE IS NO ACCESS AND NO LABEL, THAT ABSENCE IS THE FINDING (see the Mechanical access-panel line). SEPARATE TRAP: E500 FA note 7 says 'Connect all fire dampers to FA relay; dampers close on general alarm', but M501 det.2 shows the CFD4 as a FUSIBLE-LINK damper with NO actuator — the motorised damper on this job is det.5 (Ruskin FSD-35-1076) and is used elsewhere. A walker looking for a wire at the guestroom CFD4 will not find one and must NOT write it up as missing.",
      "src": "M401 (EAG-50 with VD and FD, details 01-07) · M301 General Note N3 (UL555 at rated ceiling penetrations) · M501 detail 2 · M101 N7 and GN31/GN32 (approved access + permanent label, letters min 1/2\" high) · E500 FA note 7 (against M501 det.2)",
      "verifyAtPunch": "Drop the EAG-50 face (or open the required access) and confirm: CFD4 installed, fusible link present, intact and NOT painted, taped or wired open; ceramic-fibre shroud in place; and the exhaust duct at the damper is HARD SHEET METAL — M501 det.2 forbids flex here and flex is a common field substitution. Then from the finished side confirm approved access exists and carries the permanent FIRE DAMPER label in letters at least 1/2\" high.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "kn 47",
      "label": "TV outlet behind the television (FF&E tag 903) — CAT6 RJ-45 jack required in every case, plus coax F-connector only if a non-smart TV was procured",
      "where": "Behind the TV on the working wall, between GR-204 sconce @ wall hook and GR-320 decorative shelves; kn47 requires MIN. 6\" CLEARANCE FROM WALL BOXES",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "kn47 prints an A/B OPTION AND NO SHEET SELECTS ONE. Option A (no smart TV) = coax AND CAT6 behind the TV, two terminations. Option B (smart/IPTV) = 'COAX NOT REQ'D', CAT6 only, one termination. It turns on whether the procured televisions are smart sets — an owner/FF&E decision, not a drawing one. THE CAT6 RJ-45 JACK IS REQUIRED UNDER BOTH — punch that unconditionally; DO NOT write up a missing coax until the TV question is answered. kn47's second jack applies 'IN ONE-BEDROOM TV' only and there are no one-bedroom suites on floor 1, so 104 gets one TV position. MOUNTING HEIGHT IS AN OPEN CONFLICT (coordination_issues C-03): 12\" AFF (A530 GENERAL NOTES note D verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 verbatim 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the as-built height; do NOT judge it. SETTLES IT: the C-03 RFI.",
      "src": "A550 view 04 kn47 (placed) · A550 POWER & SIGNAL LEGEND 'OUTLET - TV' · E101 symbol legend (TV outlet w/ F, 18\" AFF) · E101 GN #8 (Panduit) · A530 GENERAL NOTES note D (12\")",
      "verifyAtPunch": "Behind the TV: CAT6 RJ-45 jack present, terminated and LABELLED; coax present only if option A was built — establish which first; PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections; MEASURE the clearance to adjacent boxes, it must be at least 6\" (kn47); TV powers up and pulls free-to-guest content; record the mounting height.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "DATA",
      "label": "Data outlets — CAT6 RJ-45, Panduit cable and patch cord with locks, labelled, each cable HOMERUN to the floor IDF. Keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR'",
      "where": "Per the A550 view-04 device-spacing dimension strings; the standalone DATA symbol's position is graphic only and not readable from the transcription",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — NO SHEET, SCHEDULE OR NOTE IN THIS SET STATES HOW MANY DATA DROPS A GUESTROOM GETS (gap LV-3). The device symbols on A550 view 04 and E400 are GRAPHICS, not text, so a text scrape will keep returning nothing — count them off the PDF at full scale. Compounding it, there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document; the punch reference is the Hilton-approved integrator's as-built. Walk the first room with the integrator before punching the other 15. MOUNTING HEIGHT IS AN OPEN CONFLICT (coordination_issues C-03): 12\" AFF (A530 GENERAL NOTES note D verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 verbatim 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the as-built height; do NOT judge it. SETTLES IT: the C-03 RFI.",
      "src": "A550 POWER & SIGNAL LEGEND 'DATA' (a symbol distinct from OPTIONAL DATA and OUTLET - TV) · A550 view 04 kn45 ('EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR') · E101 GN #8 · E101 spec #27 (plenum-rated) · G400 detail 02 (1'-6\") · A530 note D (12\")",
      "verifyAtPunch": "COUNT the RJ-45 jacks and record count and location — you are building the missing record, not checking against one; each jack terminated, LABELLED, Panduit with Panduit locks; plug a laptop in and confirm link/DHCP, which is the visible proof the concealed homerun landed; record the mounting height.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "OPTIONAL DATA (kn 46)",
      "label": "Wired data connection at the desktop grommet — keynote 46 verbatim: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET'",
      "where": "At the desktop grommet on the working-wall desk, directly above the WAP under the desk",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "NARROWS THE DB'S FLAG (ITM-0030). 'Optional' in kn46 does NOT mean optional whether to install — it means the note offers two alternative ways to deliver it: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.' kn46 is PLACED on A550 view 04 and OPTIONAL DATA is a distinct legend symbol, so something lands at the grommet in 104. WHAT IS OPEN is only WHICH: option A is a real jack and a genuine x115 cost item, option B is near-zero cost. SETTLES IT: the low-voltage integrator's submittal or an owner/franchise direction.",
      "src": "A550 view 04 kn46 (PLACED — confirmed on the view-04 keynote list) · A550 POWER & SIGNAL LEGEND carries 'OPTIONAL DATA' as a symbol in its own right",
      "verifyAtPunch": "Plug a laptop in at the desk and confirm link; RECORD WHICH option you found (a real jack vs a cord from the WAP) and hold the other 15 first-floor rooms to it; cord or jack reachable at the grommet, not stuffed behind the casegoods or pinched.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "PHONE",
      "label": "Telephone outlet with 3/4\" conduit and pull string — serves FF&E tag 905 telephone",
      "where": "Bed side at a nightstand — on A550 view 01 the 905 tag sits in the bed run between GR-603 king bed base and GR-202 nightstand sconce, adjacent to GR-323 nightstand @ left",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Item is HIGH — a PHONE symbol is in the legend, E101 #16 mandates the outlet plus conduit and pull string, and 905 is tagged once on A550 view 01. QTY 1 IS MEDIUM because it is derived from the FF&E tag count, not from a printed drop schedule (gap LV-3 — no sheet states per-room telephone drop counts). THE NOTE THAT BITES AT PUNCH is G402 general note 9 verbatim: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.' MOUNTING HEIGHT IS AN OPEN CONFLICT (coordination_issues C-03): 12\" AFF (A530 GENERAL NOTES note D verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 verbatim 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). RECORD the as-built height; do NOT judge it. SETTLES IT: the C-03 RFI.",
      "src": "A550 POWER & SIGNAL LEGEND 'PHONE' · E101 electrical specification #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string for phone') · E101 symbol legend (telephone outlet 18\" AFF) · E101 GN #8 (Panduit locks; IP telephones named) · A550 view 01 plan tag 905 · G402 general note 9 · E400 GN #1 / E101 spec #28",
      "verifyAtPunch": "Plug the 905 handset in and get DIAL TONE; MEASURE that an electrical outlet is within 48\" of the telephone connection with clear floor space (G402 GN9); jack labelled with a Panduit lock; confirm the box is offset from the adjacent room's rather than back-to-back — E101 spec #28 requires at least 6\" separation in a non-rated wall and 24\" in a fire/acoustic-rated wall, and E400 GN1 names telephone outlets specifically; record the mounting height.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "where": "Under the desk on the working wall; A550's POWER & SIGNAL LEGEND prints the entry as 'WAP (18\")'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Placement on 104 is solid — kn44 is confirmed on A550 view 04 and its own text says 'TYP ALL GUESTROOMS' (it is room 118 / A552 where kn44 is absent from the placed list, not 104). QTY 1 is read off the singular wording and the single symbol, NOT off a schedule. THE REAL GAP IS DESIGN (conflict LV-2): NO WAP APPEARS IN ANY E-SERIES SCHEDULE — no count, no circuit, no cabling design, no power source anywhere in the set. It exists only on the architectural legend and in kn44, and Hilton requires an approved integrator per connectedroom.hilton.com. So there is no document to punch the installation against beyond kn44's own wording; the reference is the integrator's as-built. The '(18\")' in the legend is the only WAP dimension printed anywhere — record the measurement against it, but note it sits in a legend entry, not on a dimensioned elevation, and the room's device heights are the open C-03 question.",
      "src": "A550 view 04 kn44 (PLACED — confirmed on the view-04 keynote list) · A550 POWER & SIGNAL LEGEND 'WAP (18\")'",
      "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY (an easy field miss) and MEASURE at least 6\" to every adjacent box; MEASURE and record the mounting height against the legend's 'WAP (18\")'; WAP powered, status LED normal, SSID broadcasting and a phone gets internet with the room door shut; casegoods do not cover or overheat it.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "DB (kn 28)",
      "label": "Doorbell on/off switch — kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' COMMUNICATION-FEATURES KEYS ONLY.",
      "where": "At the entry door (GR-1); kn28 is also carried on A550's elevations, so the on/off switch is an in-room device, not only a corridor push",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECT ZERO IN 104 UNLESS 104 IS THE FLOOR-1 HEARING-IMPAIRED KEY — qty 1 is the count IF it applies and 0 if it does not; no sheet states it for 104. This pairs with the SCWLED strobe line. THE FLOOR-1 HEARING-IMPAIRED REGISTER DOES NOT EXIST, AND THREE IN-SET SOURCES DO NOT AGREE. (1) A100's Guestroom Matrix floor-1 King column prints 'King Studio - 5 S' and 'King Studio, HI - 1 T', while room_map and the DB carry SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114) — 5 + 1 = 6, so on A100's reading exactly one of those six is the communication-features key and 104 is a candidate. (2) G001's Unit Mix types the floor-1 hearing key as 'King Studio, HI, CD' — a CONNECTING King Studio, which on floor 1 points at 116, not at any of the six. (3) THIRD SOURCE, ADDED THIS PASS, AND IT SIDES WITH G001: E103's TYPICAL GUEST ROOMS LOAD ANALYSIS carries 'King Studio, HI, CD' (1 room) and 'King Studio, HI' (6 rooms) as two SEPARATE type rows — the same 1+6 split G001 prints — against A100's undivided 'King Studio, HI = 7' with no CD row at all. Building totals agree at 7 either way; the dispute is only whether the floor-1 HI King Studio is the CONNECTING one. TWO OF THREE SOURCES SAY IT IS, WHICH LOWERS THE PROBABILITY THAT 104 IS THE COMMUNICATION-FEATURES KEY. That is a lead, not a closure — E103 is cited five times elsewhere on this sheet for VA loads, so it is not a source to leave out, but G001 is not clean either: its own HI rows sum to 10 against its printed 'Required 12 / Provided 12' (conflicts.md A11, OPEN). Building-wide 12 hearing keys are required and provided; packages/electrical.md open item 7 records '12 required, 8 located' while coordination_issues C-04 records only 4 located (A102's 309, 313, 316, 318) and states A101 and A103 were never scanned — both readings carried. ROOM LIST CORRECTED THIS PASS: the previous note attributed a specific eight — '209/213/216/218 and 309/313/316/318' — to open item 7. Item 7 gives a COUNT AND NO ROOM NUMBERS, and 209/213/216/218 appears in no source in this set. The four numbers that are printed are C-04's 309, 313, 316, 318 off A102. The other four of the eight are unlisted anywhere. A100's OWN FIRST-FLOOR PLAN HAS NEVER BEEN SCANNED for the E500-defined 'INDICATES HEARING IMPAIRED SUITE' symbol, and A100 is not even named in C-04's action list. MOBILITY IS NOT HEARING — room 118 carries the ISA symbol and is on no HI row; on floor 3 the mobility-accessible 317 has zero strobes while the plain Queen-Queen 309 has three. FIELD LEAD, OFFERED AS A LEAD NOT A FACT: A100 prints its HI King Studio with a TUB, so a tub in 104 would point at it — but A100's own floor-1 King sub-total prints '0 T / 8 S', rejecting all three of its floor-1 'T' entries, and floor 1 is the only floor whose sub-total fails to reconcile, so do not lean on the tub. SETTLES IT, AND IT SHOULD BE DONE BEFORE THE WALK, NOT DURING: read A100 at full scale for the crossed-ear symbol across the 16 first-floor rooms, read the FA-2 first-floor room regions for the SCWLED symbol, and cross-check E501 and G001's floor-1 column. Cheapest open item on this sheet.",
      "src": "A550 view 04 kn28 (PLACED) + A550 elevation keynote list · A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' · A100 Guestroom Matrix floor-1 'King Studio, HI - 1 T' · G001 Unit Mix 'King Studio, HI, CD - 1' · E103 TYPICAL GUEST ROOMS LOAD ANALYSIS rows 2 and 6 · conflicts.md A11 · coordination_issues C-04",
      "verifyAtPunch": "If 104 is confirmed as the communication-features key: doorbell push at the corridor face, on/off switch inside and reachable, signage present, press it and confirm BOTH a chime AND a visual signal, and confirm it is on the hearing-accessible kit and NOT wired to the fire alarm. Otherwise confirm there is NO push, NO switch and no orphan blank plate or capped box at the entry door — absence is CORRECT, do not write it up.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own topology — the TV CAT6 runs in smurf tube to the WAP under the desk and a patch cord goes to the edge controller — which puts it at or near the WAP position under the desk. That is inference from the cable path, not a printed location.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP. UNKNOWN what the edge controller physically is, where it mounts, who supplies it and whether it is installed. It is named twice in kn47 and once in E101 GN#8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. kn47 refers to 'THE edge controller' in the singular under both options, so qty 1 is the reading, not a stated count. Consistent with the broader condition: no telecom riser diagram, rack elevation, port count or head-end equipment schedule exists anywhere in this set, so the low-voltage package is effectively owner/vendor-designed and this row can only be punched against an integrator submittal. SETTLES IT: the Hilton-approved integrator's submittal (connectedroom.hilton.com) or an owner RFI. Walk the first room with the integrator, record what and where it is, then punch the rest against that.",
      "src": "A550 view 04 kn47 (both options A and B end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') · E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
      "verifyAtPunch": "Locate the edge controller and RECORD WHERE IT IS — you are creating the record; confirm the TV CAT6 patch cord lands on it with a Panduit lock, it is powered with a normal status indication, and Connected Room guest features actually work end to end (cast to the TV from a guest device).",
      "origin": "sheets-only"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Guestroom entry-door electronic card lock — A600 Door Hardware Set #1 'Advance Card Lock' on door GR-1",
      "where": "Guest-room entry door leaf, corridor side, at the bottom of the working wall",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP IN THE MEP CATEGORIES — and it NEEDS A SCOPE RULING FROM AUSTIN, because the DB already carries door GR-1 under the 'Doors' category. This is the ONLY lock, reader, sensor or BMS device the set draws in a guest room; there is no security, CCTV or access-control design anywhere in this set (gap LV-5). It may belong on the doors/hardware punch rather than here — DECIDE ONCE AND PUT IT IN ONE PLACE. Also unknown: A600 gives no manufacturer or model for Set #1 and does not say whether the lock is standalone-battery or networked. Room 104 gets ONE one-way viewer (Set #1's parenthetical gives two only at accessible rooms, i.e. 118 on this floor). INVENTED CRITERION REMOVED THIS PASS: the previous verify read 'closer self-latches the door from 30 degrees open' — A600 Set #1 lists only '1 Door Closer - w/ 90 degree Stop'; the 30-degree self-latching test is an NFPA 80 inspection convention, not a requirement on this sheet. SETTLES IT: the door hardware submittal and the lock vendor's programming record.",
      "src": "A600 Door Hardware Sets, Set #1 verbatim: '1 One Way Viewer ((2) @ Accessible Rooms); 1 Privacy Latch; 1 Door Sweep; 1 Vinyl Threshold; 1 Perimeter Gasketing; 1 Door Closer - w/ 90 degree Stop; 1 Advance Card Lock; 1.5 PR Hinges' · A600 door schedule row GR-1 · A550 view 01 places GR-1 at the entry",
      "verifyAtPunch": "Present a test key — the lock reads and unlatches first time, relatches and secures on close, status LED normal; privacy latch operates and the lock respects it; confirm the lock is programmed to room 104 and the read is logged; swing the door and confirm the closer pulls it fully closed and latched from a normal open position, and that the 90-degree stop works.",
      "origin": "sheets-only"
    }
  ],
  "carriedFrom": "104",
  "carryEvidence": [
    "every non-PTAC line matches 104 exactly",
    "PTAC line rebuilt from 413's own row: [PTAC-2 / PTAC-1] x1 Packaged terminal A/C unit, G.E., 208/1/60, in wall "
  ]
}
