{
  "lines": [
    {
      "category": "Mechanical",
      "mark": "PTAC-2 / PTAC-1",
      "label": "Packaged terminal A/C unit, G.E., 208/1/60, in through-wall sleeve — PTAC-1 = AZ65H12DAB (11,900 BTU/h cool) / PTAC-2 = AZ65H15DAB (14,200 BTU/h cool)",
      "qty": 1,
      "where": "Exterior window wall, under the window, ST-01 quartz stool over it (A555 view 08)",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 schedule; M401 det.01; M301; M501 det.9; A555 KN1/KN30 view 08",
      "instanceNote": "WHICH UNIT IS UNRESOLVED FOR THIS ROOM. 101 is QQ family, so it falls in M401 detail 01 (QQ, QQ Ext., QQ Conn.) and M401 line 24 states verbatim that details 01/02 show PTAC-2. M301 line 30 states PTAC-1 at all 16 first-floor guestrooms. Mutually exclusive. Also: no sheet prints the composite string 'PTAC-2 / PTAC-1' — M201 schedules the two as separate rows; the composite is the DB's carry-both convention (packages/mechanical.md F4). SETTLES IT: read the nameplate model on the walk — AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2. That one reading closes F4 for this room.",
      "verifyAtPunch": "Read nameplate model and write it down; run heat and cool from the wall control."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC wall sleeve kit — caulked all around, drywall closure at the PTAC-to-opening gap",
      "qty": 1,
      "where": "Through-wall at the exterior window wall, under the window",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M201 PTAC notes; M501 det.9; AS103",
      "instanceNote": "Punch-visible portion is the perimeter joint and the drywall closure, not the sleeve body. AS103 requires a drywall enclosure to finish the gap between PTAC and wall opening — that is what the walker actually looks at from the room side and it is a known miss at 115 keys.",
      "verifyAtPunch": "Run a finger round the perimeter — continuous caulk, no daylight, no whistle; drywall closure finished and painted."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC mounting condition — min 3-1/4\" AFF, unit edge above carpet tiles, ST-01 stool clear of cabinet",
      "qty": 1,
      "where": "At the PTAC, window wall / carpet edge",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M501 det.9; A555 KN30 (\"EDGE OF PTAC ABOVE CARPET TILES\")",
      "instanceNote": "ARGUABLE SPLIT. The DB row bundles the field-built sub-base with the visible mounting condition. The sub-base itself is on Austin's OUT list (buried under the unit and behind the drywall closure) and is NOT punched here. What IS punchable is what this line covers: clear height to bottom of sleeve, the carpet-tile edge relationship per KN30, and whether the stone stool bears on the unit cabinet. Sequence note from the DB stands — stone goes on AFTER the PTAC is set.",
      "verifyAtPunch": "Measure clear to bottom of sleeve — min 3-1/4\" AFF; confirm carpet stops under the unit edge, not over it."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "qty": 1,
      "where": "Exterior face of the PTAC sleeve — read from outside and by looking through the unit",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 notes; M501 det.9; M401 KN1; A200 kn8; AS103",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION — material, finish and SCOPE all disagree. M201 = polypropylene louver kit, colour by architect. M501 det.9 = aluminium architectural grille factory-painted to match exterior wall. M401 KN1 = furnished with unit, painted to match exterior wall. A200 kn8 and AS103 = aluminium louver INTEGRAL TO THE WINDOW SYSTEM, i.e. the glazing sub's buy, not a PTAC accessory. Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200 points to sheet A-601 for sizes and A-601 does not exist in the issued set (RFI R-04). SETTLES IT: one RFI to MWT/M-EOR covering material, finish, colour and which sub buys it, plus the A601 correction.",
      "verifyAtPunch": "Record the material actually installed (plastic or aluminium) and the colour; check seated, fastened, blades undamaged, sealant continuous."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Interior architectural wall grille at the PTAC, painted to match the interior wall",
      "qty": 1,
      "where": "Room-side face of the PTAC / sleeve at the window wall",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "M401 KN5 (vs M401 KN1)",
      "instanceNote": "DB GAP — no row exists for this. M401 prints two nearly identical keyed notes: KN1 'grille painted to match EXTERIOR wall' and KN5 'grille painted to match INTERIOR wall'. The sheet never says whether that is ONE grille whose two faces are painted two colours, or TWO grilles. It decides whether there is a separate painted grille inside the finished room to inspect, and who paints the room-side face and to which PT code. Carried IN and flagged rather than dropped, because if a second grille exists it is squarely visible. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 are one grille or two.",
      "verifyAtPunch": "Look at the room-side face of the PTAC — record whether a separate grille exists there, and if so whether it is painted to the wall."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 1,
      "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M201 PTAC notes; M501 det.9",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "verifyAtPunch": "Lift the front panel — filter seated in bracket, gasket sealing, clean; record the MERV printed on the frame."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC fresh-air kit (outside-air damper delivering the scheduled 45.0 CFM OSA)",
      "qty": 1,
      "where": "PTAC outdoor section, reached by opening the front panel",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes; M201 schedule OSA 45.0 CFM",
      "instanceNote": "M201's accessory sentence names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a separate 'fresh-air kit'. These may be one deliverable named twice or two distinct G.E. accessories — no sheet resolves it, so both are carried and the possible double-count is stated rather than silently merged. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air-kit part number in addition to the filter?",
      "verifyAtPunch": "Open the PTAC front — outside-air damper present, moves freely, set OPEN not shut."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC low-ambient kit",
      "qty": 1,
      "where": "Internal to the PTAC — verified at the accessory/model label inside the front panel",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes (operating range 55-115 F)",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. The ITEM is well established — M201 names it plainly — but no sheet says which component it is or where it can be seen, and it cannot be confirmed by sight in a finished room. Carried IN under the arguable-call rule because it IS verifiable at a visible point: the accessory label inside the front panel matched against the approved submittal. This is a documentation check on the walk, not a sight check. SETTLES IT: the approved G.E. PTAC submittal accessory list plus the label on the installed unit.",
      "verifyAtPunch": "Read the accessory/model label inside the front panel and write the text down for the office to reconcile."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC louvered access panel",
      "qty": 1,
      "where": "NOT LOCATED BY ANY SHEET — look at or around the PTAC, on the cabinet or in the adjacent wall",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 PTAC notes only",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. M201 names 'louvered access panel' in its eight-item PTAC accessory sentence and NOTHING else in the mechanical set locates it or details it. Whether it is a G.E. accessory on the unit or an architectural panel in the wall is NOT STATED. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal — if it is a G.E. part number it is a unit accessory; if not, it is an architectural panel nobody has drawn. If absent, do NOT write it up as missing until that is answered.",
      "verifyAtPunch": "Look for a louvered panel at or around the PTAC — record present or absent."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC drain kit — condensate leaves the unit and does not pool or stain",
      "qty": 1,
      "where": "PTAC base pan / sleeve, discharging to the condensate drain down the wall",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "M501 det.9; M401 KN2; M301 GN6",
      "instanceNote": "The piping downstream is plumbing scope (M401 KN2) and concealed in the wall — that run is excluded as rough-in and is not punched on this line. The kit and its performance are testable at the unit, which is why this line is IN.",
      "verifyAtPunch": "Run cooling long enough to make condensate — confirm water leaves the unit, no pooling in the pan, no drip or stain below."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Energy-management wall controller with occupancy sensor",
      "qty": 1,
      "where": "Wall in the bedroom near the PTAC / window wall",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M201 PTAC notes; M301 GN5; M401 KN4; A555 KN24",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH. M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only one control device in the room (A555 KN24), which leans to one, but that is the architect's sheet and is not conclusive. DO NOT write up a missing second wall device. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "verifyAtPunch": "Count wall control devices at the PTAC wall — one or two; leave the room with the door shut and confirm setback, then re-enter and confirm recovery."
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "Thermostat for the PTAC — 7-day programmable, hardwired (comms to PTAC may be wireless)",
      "qty": 1,
      "where": "Bed wall / sofa wall — A555 view 07 carries KN24; exact location deferred by M401 KN4 and M301 GN5 to the architectural set",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A555 KN24 view 07; M401 KN4; M101 GN28/GN29; M201; M301 GN5",
      "instanceNote": "THE DEVICE IS CERTAIN — it exists, it is 7-day programmable and hardwired, and the mechanical contractor provides it (M101 N28). THE HEIGHT IS NOT — three values across five sources: 48\" (A555 KN24 verbatim 'MOUNTED 48\" MAX TO TOP OF DEVICE'; M101 GN29; G402 note 11; G400) vs 54\" for non-accessible (M401 KN4, the only source for it) vs 60\" (E101 symbol legend). coordination_issues C-03, live across all 115 rooms. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK — measure and record. SETTLES IT: one RFI to MWT/M-EOR covering switch AND thermostat height, naming G402 note 11 against M401 KN4 and E101's legend.",
      "verifyAtPunch": "Measure to the TOP of the device and write the number down; call heat then cool and confirm the PTAC responds."
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Exhaust air grille, 50 CFM — the toilet/bath ceiling exhaust grille",
      "qty": 1,
      "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted gyp hard lid (A555 view 02, KN19)",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401; M305 EV risers; A555 KN19 view 02",
      "instanceNote": "'EAG-50' is a CALLOUT in M101's designation/CFM format (exhaust air grille @ 50 CFM), NOT a schedule mark. M201's Titus grille schedule has NO row named EAG-50 — its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\" neck). Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues S-02). DO NOT check the installed grille against the 24x24 / 6\" PSS-DF dimensions as if that were the spec. Tag recorded exactly as printed on M401.",
      "verifyAtPunch": "Hold a tissue to the face — it should hold; read airflow against 50 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "where": "Immediately behind/above the EAG-50 grille in the bath ceiling",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source)",
      "instanceNote": "THE ITEM IS REAL AND NAMED — M305 states it verbatim at every inlet it draws. WHAT IS NOT ESTABLISHED is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets against roughly 119 needed (115 keys + 4 ice alcoves). M305 accounts for 41% of them. Independently, three of four roof fans are scheduled BELOW the riser CFM assigned to them (850 CFM aggregate shortfall). Record presence/absence per room — 16 data points off this floor is real evidence for the RFI. If absent, do NOT write it as a deficiency until the EOR answers. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and roof-fan capacities.",
      "verifyAtPunch": "Drop the EAG-50 grille and look — regulator behind it, yes or no; record it."
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling, 50 CFM, 115/1/60",
      "qty": 1,
      "where": "Bathroom ceiling at the exhaust inlet — if it is a physical in-room fan at all",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M201 EF-1 row; M202; M301-M304; vs M305 riser diagrams; E400 Panel A/B",
      "instanceNote": "MUTUALLY EXCLUSIVE READINGS — the quantity may be 1 or ZERO. M201 schedules EF-1 as a real Panasonic ceiling fan with remark 3 'switch w/ room lights' and a backdraft damper; M202/M301-M304 repeat it. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8 to EF-11 — no in-room fan anywhere. A grille-only inlet and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel A/B guestroom schedules carry NO exhaust-fan circuit (though remark 3 would put a fan on the Lighting circuit and need no breaker). coordination_issues C-06 — a 115-unit buy. DO NOT order 115 Panasonic on this. SETTLES IT FASTEST: this walk — look behind the grille in this room.",
      "verifyAtPunch": "Look behind the bath grille — record fan housing or bare duct to a riser. That single observation closes C-06."
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with locking quadrant",
      "qty": 1,
      "where": "At the toilet exhaust branch — position not dimensioned by M401",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401 (EAG-50 with VD and FD); M101 legend + GN25/GN26; M301 GN11; M101 GN7",
      "instanceNote": "ARGUABLE SCOPE CALL, STATED SO AUSTIN CAN OVERRULE. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 GN7 requires access to it in either case. SETTLES IT: drop one grille and look, plus the same RFI that asks for the missing bath access panel.",
      "verifyAtPunch": "Drop the grille and look up the neck for a damper with a locking quadrant — set and locked, not wired shut."
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM",
      "qty": 1,
      "where": "CONTESTED — M401 says it makes up air to the bath; A555 places KN20 on view 07, the BED WALL + SOFA WALL elevation",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "M401 (WAG-30, 30 CFM); A555 KN20 view 07; M301 GN13; M101 legend",
      "instanceNote": "TWO UNCERTAINTIES ON ONE ITEM. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format, NOT a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues S-02). A555 KN20 reads only 'MAKE-UP AIR DIFFUSER' with no tag. (2) LOCATION: M401 says it makes up air to the bath, but A555 places KN20 on view 07 which is titled bed wall + sofa wall — not the bath wall. Also relevant: M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM, but no sheet places an undercut at a guestroom bath door, so none is claimed here. SETTLES IT: field observation on this walk plus the M-EOR confirming the intended location.",
      "verifyAtPunch": "Find the grille and record WHERE it is — bath wall or bed/sofa wall; read airflow against 30 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "FD",
      "label": "Ceiling fire / radiation damper at the rated penetration — Ruskin CFD4, UL 555C",
      "qty": 1,
      "where": "Bath ceiling directly above the EAG-50 grille, on the 4\" toilet exhaust",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "M401; M301 GN3; M501 det.2; M101 GN7/GN31/GN32",
      "instanceNote": "ARGUABLE — EMITTED IN, AND SAID SO. Austin's OUT list names 'in-wall dampers with no access'. This damper's BODY is above the hard lid, but the drawings themselves REQUIRE it to be accessible and labelled: M101 GN7 (min 12\"x12\" access to dampers), M301 KN4 (access panel above ceiling for HVAC maintenance), M501 (approved access with a permanent exterior label, letters min 1/2\" high). No guestroom RCP draws that access — so the walker may not be able to reach it at all, and THAT ABSENCE IS ITSELF THE FINDING (see the access-panel line). Second, separate flag: E500 FA note 7 says connect fire dampers to an FA relay, but M501 det.2 shows the CFD4 as FUSIBLE-LINK with no actuator — do NOT write up a missing wire here. Category note: kept under Mechanical because the Fire Protection category on this list is sprinkler + alarm + CO.",
      "verifyAtPunch": "Through the grille or access: fusible link intact and unpainted, duct at the damper is hard sheet metal not flex."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper, min 12\"x12\", with permanent damper label",
      "qty": 1,
      "where": "Bathroom ceiling, 7'-3\" PT-07 painted gyp lid, at the FD/VD above it",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "M101 GN7; M301 Key Note 4; M501; M101 GN31/GN32 — against A555 view 02 (no access panel keynote)",
      "instanceNote": "DB GAP — no row exists, and this is the single most transferable finding on the walk. The requirement is PRINTED (M101 GN7 requires min 12\"x12\" access to dampers; M301 KN4 requires an access panel above the ceiling for HVAC maintenance; M501 requires approved access with a permanent label reading FIRE DAMPER in letters min 1/2\" high) but the PLACEMENT is missing — none of the ten A550-A556 guestroom RCPs draws one, including A555 view 02 which governs this room. The only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove. This is a real, repeating, 115-room omission, an RFI candidate and a CO-inspection exposure — an inspector cannot verify a damper he cannot reach. Not invented: the requirement is printed, only the placement is missing. Whatever room 101 shows, expect it in all 16 and on floors 2-4.",
      "verifyAtPunch": "Look at the bath ceiling — access panel present or not; photograph the intact lid if absent. Cut nothing."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Guestroom panelboard, 100 A MCB, 120/208 V 1Ph 3W, NEMA 1, copper bus (Square D / GE / Cutler-Hammer)",
      "qty": 1,
      "where": "Bedroom — A555 KN51 is placed on view 04/04.1 and on view 07 (bed wall / sofa wall); E400 prints 'Location: Bedroom'",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E400 Panel A/B + notes 1-4; E103 row 15; E101 spec #10; A555 KN51",
      "instanceNote": "THE PANEL LETTER ON THIS ROOM IS UNRESOLVED AND THE DB HAS SILENTLY PICKED A SIDE. E103 row 15, verbatim vector text: '| 15 | Queen Queen (Wide), CD | 535 | 1605 | 850 | - | - | 9256 | B | 2 |' — that puts 101 and 401 on Panel B. The DB's note asserts 'Panel A on standard keys, Panel B on the 7 accessible keys', which contradicts the sheet. Against E103: Panel B is defined on E400 as the accessible / motorized-shade guestroom, and row 15 carries NEITHER the 114 VA motorized-shade load NOR the accessible 700+300 VA microwave split; 101 is not an accessible key and it has GR-400 MANUAL shades. Note also E103 row 14 (Queen Queen (Wide), non-connecting: 201/301) is IDENTICAL in every load column — 535 / 1605 / 850 / - / - / 9256 — yet is assigned Panel A. Neither position is adopted here. SETTLES IT IN THIRTY SECONDS: read the panel card in this room and record the letter and the circuit list. Also fold in the DB's separate 'Spare breaker / space' row — confirmed here, not emitted as its own line.",
      "verifyAtPunch": "Open the dead front — write down the panel letter and circuit list; trip and reset every AFCI and the GFCI breaker; confirm a spare."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
      "qty": 1,
      "where": "Bath, on a SIDEWALL of the lavatory / water basin (G402 GN6) — not the wall behind the basin. May share a 4x4 box and one plate with the bath light switch",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530 kn13; G402 GN6; E400 Panel A/B bathroom-GFCI circuit + note 4; E101 #25",
      "instanceNote": "Device presence is certain. The MOUNTING HEIGHT is an open conflict — 12\" (A530 GENERAL NOTES note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 legend, G400 det 02). RECORD the height, do not judge it (coordination_issues C-03). Also: E400 panel note 4 calls a GFCI breaker — do NOT accept a GFCI breaker as a substitute for the GFCI device without an EOR answer.",
      "verifyAtPunch": "Press TEST then RESET — must trip, reset and actually kill the receptacle; record the height."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Bathroom light switch with integrated LED night light, top of switch 48\" MAX AFF",
      "qty": 1,
      "where": "Bath, at the door; may be ganged with the bath GFCI in a common 4x4 box under one plate",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A555 kn3 (view 04/04.1); E400 Keyed Note 1; A530 kn24; G402 GN1",
      "instanceNote": "kn3 verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.' This 48\" is the one height the drawings state as a hard MAX rather than a target, and it is an accessibility item — it is enforceable today, unlike the receptacle and thermostat heights.",
      "verifyAtPunch": "Switch off — night-light LED must glow; measure top of switch, must be 48\" or less."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Garbage-disposal switch ganged with a duplex receptacle",
      "qty": 1,
      "where": "Kitchenette / working wall at the sink",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A555 kn14/kn15 (views 04, 04.1 and elevations 05/09); E400 Panel A/B Disposer circuit; E103 (480 VA)",
      "instanceNote": "kn14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX'. Cross-trade caution: the DB carries the disposer itself as FLAGGED under Appliance — there is no disposer cutsheet in the appliance set and none in P104, and this dedicated circuit is the only evidence it exists. If no disposer is installed, log it, do not assume.",
      "verifyAtPunch": "Flip the switch — disposer runs and stops; both devices under one plate."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Convenience duplex receptacles, tamper-resistant, 20 A, Hubbell or approved equal",
      "qty": 1,
      "where": "Bed wall, working wall, seating area and entry per the A555 view 04.1 spacing dimensions",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E400 (layout, counts on PDF only); E101 #18/#25/#14, GN#10; A555 view 04/04.1; A530 GN note D; G400 det 02",
      "instanceNote": "QTY IS NOT STATED ON ANY SHEET — 1 is emitted as a placeholder, NOT as a count. No transcribed source states how many convenience receptacles a guestroom gets; E400 and the A555 view-04 plans are the only device layouts and their counts live on the source PDFs (packages/electrical.md open item 14, 'no takeoff attempted'). PULL THE COUNT OFF THE E400 / A555 PDF BEFORE THE WALK or the walker has no baseline. ROOM-101-SPECIFIC: 101 is the CONNECTOR variant, so it reads off A555 view 04.1 'ELEC. PLAN @ QQ CONN.', drawn separately because the connecting door displaces devices on the demising wall — do NOT count against the plain-QQ view 04. HEIGHT is also open: 12\" (A530 note D) vs 18\" (E101 #18, E101 legend, G400 det 02) — coordination_issues C-03. Record the as-built height; do not call either a defect.",
      "verifyAtPunch": "Plug-tester every outlet for polarity and ground; trip the AFCI at the panel and confirm it kills the circuit; record count and height."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Receptacle above for the microwave — mounted HORIZONTALLY, face plate WHITE",
      "qty": 1,
      "where": "Working wall, above the microwave, concealed behind the appliance (A555 elevations 05 and 09)",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A555 kn36 (views 04/04.1 + elevs 05/09); E400 Panel A/B Microwave-Hood circuit; E103 (850 VA)",
      "instanceNote": "kn36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE.' WHITE here is the ONLY device colour the drawings state anywhere in the set — everywhere else is 'coordinated with architect'. kn36 is confirmed placed on A555 for this room type.",
      "verifyAtPunch": "Confirm the device is horizontal and the plate is WHITE; microwave plugs in and runs, cord not visible."
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Wall sconce at the guest-bath vanity — Arkansas Lighting 3550V, LED",
      "qty": 1,
      "where": "Bath, vanity/mirror wall above the GR-302 vanity; blocking called out on A530 view 02i",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "E101 Lighting Fixture Schedule row WS03; E400; A530 kn12",
      "instanceNote": "FIXTURE IDENTITY IS CERTAIN (E101 row verbatim). Two things are not. (1) QTY per bath is never printed — E101's per-type Qty column was not transcribed; 1 is read off kn12 being placed once, not off a stated count. (2) OPEN BUYOUT DOUBLE-CARRY: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet — and the DB carries BOTH on this room (GR-203 sits in FF&E - Lighting). Very likely ONE physical fixture in two packages. DO NOT PUNCH IT TWICE. SETTLES IT: the lighting submittal / architect's fixture approval. Note every E101 fixture is 'or approved equal' verified by architect/owner before install, and a substitution needs a COMcheck re-run (E800/E801) — a non-scheduled model is an approval question, not automatically a defect.",
      "verifyAtPunch": "Operate from the bath switch; confirm level and centred on the mirror, canopy tight to the wallcovering."
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Surface-mount ceiling downlight, guest bathroom — Cooper Halo SMD6R69SWH, LED",
      "qty": 1,
      "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant board",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "E101 Lighting Fixture Schedule row S21; E400; E201",
      "instanceNote": "IDENTITY IS CERTAIN (E101 verbatim); QTY AND CEILING POSITION ARE NOT STATED in any transcribed source — the A555 view-02 RCP shows ceiling fixture symbols graphically and only keynotes 1, 4, 7, 18 and 19 were transcribed. Count and locate off the A555 view-02 / E400 PDF before the walk. IMPORTANT: S21 is SURFACE mount — it is NOT the recessed wet-location shower fixture and it cannot satisfy that keynote as scheduled. Confirm it has not been installed in place of the shower light.",
      "verifyAtPunch": "Operate from the bath switch; canopy tight to the ceiling board, no light leak or gap."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Recessed wet-location ceiling light at the shower, with shatter-proof lens",
      "qty": 1,
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF (A555 view 02, kn18)",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A555 kn18 view 02; E101 spec Note (1) [NEC 550.14(D)]; E400 GN5; G402 GN5",
      "instanceNote": "FLAGGED ON TYPE, NOT ON EXISTENCE — kn18 is confirmed placed on A555 view 02, which governs this room. kn18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'. NO fixture mark, make or model exists anywhere in the drawing set for it: E101's 22-row schedule contains NO recessed wet-location guestroom-bath type, and S21 — the only guestroom-bath row — is SURFACE mount and cannot satisfy it. packages/electrical.md open item 3, RFI to the EOR. WHAT IS ENFORCEABLE TODAY: enclosed, gasketed and WET-location listed per NEC 550.14(D); damp-rated over wet areas (E400 GN5); shatterproof lens (G402 GN5). WRITE DOWN THE INSTALLED MAKE/MODEL — that observation is what closes the RFI, since the drawings never name one.",
      "verifyAtPunch": "Operate it; confirm the UL WET-location listing is legible on the fixture and write down the make/model."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Entry / closet / general room lighting fixture(s)",
      "qty": 1,
      "where": "Entry and kitchenette leg (7'-3\" ceiling) and the closet — A555 view 04 prints 'CENTER OVER CLOSET'",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E400 (fixtures present, untyped); E201 ('entry/closet lights'); A555 view 04 printed note",
      "instanceNote": "QTY AND TYPE ARE BOTH UNSTATED — 1 is a placeholder, not a count. The fixture is REAL: E400 shows it, E201 names 'entry/closet lights', and A555's own electrical plan prints 'CENTER OVER CLOSET'. But its TYPE IS NEVER NAMED on any sheet — E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and A555 view 02 carries no general-lighting keynote. packages/electrical.md open item 2, RFI to the EOR. DO NOT guess a type and do NOT write it up as missing. SETTLES IT: the E101 schedule Qty/type columns and the fixture tags on the E400 PDF.",
      "verifyAtPunch": "Walk entry, kitchenette leg and closet — record count, location and the make/model off each fixture label; confirm each switches."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Extended J-box with device and cover plate flush with the millwork back panel",
      "qty": 1,
      "where": "Working wall at the millwork back panel — J-box symbol shown on A555 elevations 05 and 09",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A555 kn25 (views 04/04.1) + elevs 05/09; A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "instanceNote": "THE ITEM IS CERTAIN — kn25 is confirmed placed on A555 and a J-box symbol is drawn on both working-wall elevations (05 and 09). QTY PER ROOM IS NOT STATED — the J symbol is a graphic on the elevations and which device sits at each dimensioned point is readable only by inspecting the PDF. Count them off A555 views 04/04.1 and elevations 05/09 before the walk. What the J-box FEEDS is also not stated — candidates on the working wall are the GR-204 sconce @ wall hook, the TV, or the desk. Record it. Alignment governs: elevations 05 and 09 both print 'ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)'.",
      "verifyAtPunch": "Confirm the plate finishes FLUSH with the millwork back panel — not recessed behind, not proud; record what it feeds."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Wiring devices and cover plates generally — one consistent series and colour, all devices 20 A",
      "qty": 1,
      "where": "Every device in the room and bath",
      "reliability": "MEDIUM",
      "origin": "sheets-only",
      "src": "E101 spec #14, GN #2, GN #10; A555 kn36 (WHITE at microwave); G402 GN1; E400 GN2",
      "instanceNote": "DB GAP — no row exists, but this is the classic guestroom punch item and it is worth its own line. WHAT IS NOT PUNCHABLE YET: the only device colour printed anywhere in the set is WHITE, and only at the microwave outlet (kn36). Everywhere else E101 #14 says 'coordinated with architect' and GN#2 says 'clarify brand with franchise/owner before ordering' without naming a colour, series or plate style. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal. WHAT IS PUNCHABLE TODAY: internal consistency (one series and colour across the room, the bath and room-to-room down the corridor), plates flat and tight, ganged devices under a single plate, and the 20 A rating per E101 GN#10.",
      "verifyAtPunch": "Sight down the room — one plate colour and series throughout, all flat and square, no drywall gaps or paint bridging."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Outlet for undercabinet lighting (fixture by others) — EXPECTED ABSENT IN THIS ROOM",
      "qty": 1,
      "where": "Would be at the working-wall undercabinet — but no sheet places one in this room type",
      "reliability": "FLAGGED",
      "origin": "db-only",
      "src": "DB row cites A55x kn50 — but A555 NEVER PLACES kn50",
      "instanceNote": "DB ROW NOT SUPPORTED BY THE SHEETS FOR THIS ROOM — EXPECTED QUANTITY IS ZERO, and qty 1 here means one CHECK, not one device. The DB carries this at HIGH on 101. A555 governs the whole QQ family including 101, and its placed-keynote list for views 04/04.1 is verbatim '3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51' — kn50 IS NOT IN IT. A550 defines kn50 in the legend only and never places it either. packages/electrical.md §5.1.1 repair CR-2 (2026-08-07) restricts kn50 to the 7 accessible keys after it had wrongly been booked on all 115 — on floor 1 that is room 118 ONLY. The DB is stale (it also still carries this on 104). DO NOT PUNCH THIS ROOM FOR A MISSING UNDERCABINET OUTLET. Retained as a line rather than deleted so the correction is visible, not silent.",
      "verifyAtPunch": "Confirm NO undercabinet outlet is expected here — if one IS installed, log it as unaccounted for."
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, floor outlet, tank type, 1.28 GPF — American Standard Champion Pro 211AA.104 (WC-3) / Cadet Pro 215CA.104 (WC-4), seat AS 5257A.65C.020 slow-close",
      "qty": 1,
      "where": "Bath, toilet wall; A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P104 rows WC-3 and WC-4; P401/P402 (both marks printed together); A530 kn19/kn21",
      "instanceNote": "TWO THINGS UNSTATED, BOTH CHECKABLE AT PUNCH. (1) WHICH MARK GOES WHERE IS NEVER ASSIGNED — P401/P402 print 'WC-3 / WC-4' as a pair on the unit plans and no source says which room type gets which. P104's descriptions imply ADA keys get WC-3 and standard keys WC-4, but no sheet states it. Room 101 is a standard non-accessible key (A100 matrix row 'Queen Queen (Wide), CD' = 1 S, no HA), which points to WC-4 — but that is inference, not a statement. (2) NO SHEET IN THE SET STATES A GUESTROOM WATER-CLOSET SEAT HEIGHT — do not write a seat-height dimension on the punch sheet. A530 kn21 (lever opposite the inside corner) is an ACCESSIBLE-room note and does NOT apply here. SETTLES IT: MWT CA confirming mark-to-room-type.",
      "verifyAtPunch": "Flush and refill — full flush, clean refill, no run-on; rock the bowl at the flange; record the model installed."
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH",
      "qty": 1,
      "where": "Bath vanity, undermount in the GR-302 vanity top; A530 plan 01 vanity top 2'-10\" MAX",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "P104 rows L-3 / L-4; P401/P402 unit plans mark L-2",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN) — this matters in dollars, not semantics. P401/P402 print L-2 on the unit plans; P104 schedules the guestroom lav as L-3 / L-4. P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order off the plan mark and the wrong lavatory arrives. Both mark sets ride on the row and no winner is picked. The PRODUCT is certain (P104 vector text); only the mark is contested. Room 101 is not accessible, so no knee-space / P-trap-wrap requirement applies here.",
      "verifyAtPunch": "Fill and drain — wipe the trap and both stops with tissue, look for weep; bowl level and flush to the underside of the top."
    },
    {
      "category": "Plumbing",
      "mark": "—",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon",
      "qty": 1,
      "where": "Vanity deck, 3-hole spread; A530 vanity top 2'-10\" MAX AFF",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "P104 REMARKS on rows L-3 and L-4",
      "instanceNote": "THE DECK HOLE COUNT IS THE TELL for the unapproved substitution on the next line. P104's Delta 581LF is a 3-HOLE trim; the proposed American Standard / Moen substitution is a SINGLE-HOLE faucet. Counting holes at this vanity tells you which one the fabricator drilled 115 tops for.",
      "verifyAtPunch": "COUNT THE DECK HOLES — 3 = as designed, 1 = the unapproved substitution; run 60 s, no drip at spout or under deck."
    },
    {
      "category": "Plumbing",
      "mark": "—",
      "label": "REJECT CHECK — unapproved lav substitution (American Standard Studio bowl 0614.000/0614.300/0618.000 + Moen M-Dura 9417F12/9419F12 single-hole)",
      "qty": 1,
      "where": "At the vanity — this is a verification, not a device",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "S4 product data — superseded by NOTHING; the row of record stays P104 L-3/L-4",
      "instanceNote": "EXPECTED QUANTITY IS ZERO — qty 1 means one CHECK performed once, not one installed item. Emitted as a line rather than folded away so the crew physically has the reject in front of them. THE APPROVED FIXTURE PER THE SHEETS IS P104: Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP, 3-hole. TREAT THE SUBSTITUTION AS NOT APPROVED: the American Standard sheet offers three models with none ticked, the Moen sheet offers two with neither ticked, and there is no transmittal and no stamp. Under the precedence chain (user override > submittal > drawing > spec) a catalogue page with no selection and no stamp is not a submittal, so it does not enter the chain and supersedes nothing. If it is ever ticked and stamped it changes the countertop cutout from 3-hole to 1-hole on 115 vanity tops. SETTLES IT: a stamped transmittal with a model selected (OPEN_ITEMS A3).",
      "verifyAtPunch": "If you see an American Standard Studio bowl or a single-handle single-hole Moen — STOP, photograph the deck, log it as unapproved."
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-4",
      "label": "Shower — 30\"x60\" pan, CENTRE drain, 4\" THRESHOLD, Kohler Rely series, Delta T24859 supply, SS-01 solid surround",
      "qty": 1,
      "where": "Bath, shower compartment opposite the vanity; A530 plan 01 dimensions it 5'-0\" CLEAR x 3'-7 1/4\" deep",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "P401/P402 mark SH-1; P104 row SH-4; A530 bathing configuration; A555 view 03 'NO FINISHES UNDER SHOWER'",
      "instanceNote": "ROOM 101 GETS A SHOWER, CONFIRMED INDEPENDENTLY — A100's Guestroom Matrix floor-1 row 'Queen Queen (Wide), CD' reads 1 S (shower), and A530's title block puts QQ Wide on the standard guest-bath design whose bathing configuration is verbatim 'a SHOWER, not a tub'. The room-118 tub-vs-roll-in conflict does NOT touch this room. TWO CARRIED ISSUES: (1) DUAL MARK CARRY (conflicts.md B3.1) — P401/P402 print SH-1, P104 schedules SH-4, and P104's own SH-1 is the 36\"x36\" EMPLOYEE shower (Kohler Sonata K-1689-0); order SH-1 for a guestroom and the wrong pan arrives. (2) DIMENSION MISMATCH WORTH MEASURING — A530 dimensions the shower 5'-0\" CLEAR x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan; 60\" matches the 5'-0\", 30\" does not match 3'-7 1/4\", and neither sheet reconciles them.",
      "verifyAtPunch": "Measure the pan and confirm a 4\" threshold (a curbless pan here is the wrong pan); pond it and confirm it drains with no standing water."
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head, trim Delta T24859",
      "qty": 1,
      "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\"",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530 keyed note 9 (plan 01 and elevation 05); P104 REMARKS SH-3/SH-4",
      "instanceNote": "DO NOT put a GPM number on the punch sheet for this head. P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure.",
      "verifyAtPunch": "Run 60 s — even spray, no weep at the ball joint or where the arm penetrates SS-01."
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve — Delta T24859 / R22000-WS family",
      "qty": 1,
      "where": "Shower control wall",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530 kn14 (elevations 04 and 05); P104 REMARKS",
      "instanceNote": "THE SINGLE MOST IMPORTANT OPERATING TEST IN THIS BATHROOM. Guestroom HWS is distributed at 120 F per P202/P305 and there is NO guestroom thermostatic mixing valve scheduled — P301/P305's 110 F TMV note is scoped to PUBLIC lavatories and hand sinks — so this pressure-balancing valve is the ONLY temperature protection at the shower. Confirm it is a pressure-balancing valve, not a plain mixer. No control height is dimensioned on A530 for the standard rooms (the 8\"-10\" band and MAX 6\" dims belong to the accessible sheets A532/A532.1 and do not apply here).",
      "verifyAtPunch": "Run the shower, then flush the toilet in the same room — the shower temperature must not spike."
    },
    {
      "category": "Plumbing",
      "mark": "kn 28 / kn 5",
      "label": "Bi-pass sliding glass shower door — brushed aluminium, clear tempered glass, 24\" bar pull",
      "qty": 1,
      "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A530 kn28 (elevation 04) and kn27 (door stop, plan 01); A555 plan 01 kn5",
      "instanceNote": "TRADE NOTE — THIS IS GLASS SUB SCOPE, NOT PLUMBING. Listed under Plumbing because the walker tests it on the same pass and the DB carries it here; do NOT bill it to Larry's Plumbing. kn5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR') is confirmed placed on A555 view 01, which governs this room. A530 kn27 additionally requires door-stop hardware so the bath door hardware cannot strike the glass when fully ajar — check it, it is routinely missed.",
      "verifyAtPunch": "Slide both panels the full opening — no binding or jumping the track; run water at the door and confirm nothing escapes."
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Floor drain, guestroom bathroom — maintain accessible-compliant slopes to drain",
      "qty": 1,
      "where": "Bath floor at/near the shower (A530 plan 01 kn20)",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A530 kn20 (standard guest bath) vs P402 (accessible units); P301 GN (2\" drain)",
      "instanceNote": "UPGRADED FROM THE DB'S MEDIUM — TWO SHEETS DISAGREE ON WHETHER THIS ROOM GETS ONE AT ALL, so the quantity may be 1 or ZERO. P402 places the floor drain in ACCESSIBLE UNITS; A530 keyed note 20 places one on the STANDARD guest-bath plan 01 that serves all 15 non-accessible first-floor rooms including 101. Neither is resolved and this line does not resolve it. Separately: THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's drainage schedule carries FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. RECORD PRESENT/ABSENT — that log across 16 baths answers the P402-vs-A530 question by itself.",
      "verifyAtPunch": "Record present or absent; if present pour a cup of water at each corner of the bath floor and watch it reach the drain."
    },
    {
      "category": "Plumbing",
      "mark": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain",
      "qty": 1,
      "where": "In/at the bath floor drain body; primer valve body concealed and required to be in an accessible location",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P301-P310 GN6; P501 det.12; P102 (Sioux Chief 695); P104 TP-1 (PPP SMP-500-115V)",
      "instanceNote": "UPGRADED FROM THE DB'S MEDIUM. TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM: P102's Automatic Trap Primer Valve Schedule lists Sioux Chief 695 Series; P104's Water Appurtenance Schedule lists TP-1 = PPP SMP-500-115V and scopes it to a 6\" SUMP PUMP STANDPIPE, not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned here. This line also rides entirely on the floor-drain question above — if there is no FD in this room there is no TP either. The device body is concealed but it is verified at the visible drain (trap seal holding), which is why it is IN. SETTLES IT: the trap-primer submittal naming the guestroom product.",
      "verifyAtPunch": "Lift the strainer — trap guard fitted; pour water, confirm the seal holds, re-check next pass for dry trap or odour."
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "where": "ACCESS PANEL LOCATION IS THE OPEN QUESTION — P502 det.3 draws it in a suspended ceiling, and no guestroom ceiling in this room is suspended",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P401 (GV at each of the three riser take-offs); P502 det.3; P101 GN9 and GN15; M101 N7",
      "instanceNote": "THREE DB ROWS CONSOLIDATED INTO ONE LINE (CWS, HWS, HWR) — the walker opens one panel and checks three valves. ARGUABLE SCOPE, EMITTED IN AND SAID SO. FOR IN-ROOM: P502 det.3 explicitly draws an 18\"x18\" ACCESS PANEL at the guestroom riser take-offs, P101 GN9 requires the GC to furnish access panels, P101 GN15 requires domestic-water valves to be 'located accessibly', and M101 N7 requires min 12\"x12\" access to valves. AGAINST: P502 det.3 draws that panel in a SUSPENDED CEILING and NO guestroom ceiling here is suspended — A555 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry); the only suspended ceiling nearby is Guest Corridor 121. And NO access-panel symbol or keyed note is drawn in ANY guestroom. SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal. SETTLES IT: walk it and record where the panel actually is — guestroom ceiling, bath ceiling, or corridor outside the door (a corridor panel makes this a corridor item, not a room item).",
      "verifyAtPunch": "Find and open the 18\"x18\" panel, record WHERE it is; cycle all three valves fully shut and open; record gate or ball."
    },
    {
      "category": "Plumbing",
      "mark": "—",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting, run down the wall",
      "qty": 1,
      "where": "At the PTAC on the window wall, running down the wall to the condensate main",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "P301/P302 ('1\" visible condensate drain for each A/C unit'); P501 det.13; M401 KN2; M501 det.9",
      "instanceNote": "IN SCOPE BUT ONE PART NEEDS A RULING. The sheets use the word 'VISIBLE' (P301 and P302 both) and M501 det.9 runs it DOWN THE WALL, so the run and the drip are checkable in the finished room and the PTAC can be operated to test it. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING itself lands inside the guestroom, in the chase, or at the exterior — no sheet places it. TRADE SEAM WORTH NAMING BEFORE THE WALK: PTAC condensate is PLUMBING scope per M401 KN2 and M501 det.9, but the PTAC is HVAC (Iceberg) — M401.md records this as a frequent interface gap between Iceberg and Larry's Plumbing. Expect it to be nobody's until you name it. Also note a sheet-number typo: P301 sends you to 'P502' for the condensate detail; it is on P501 det.13.",
      "verifyAtPunch": "Run the PTAC in cooling — trace the visible drain down the wall, confirm the air-gap fitting is present and not taped over, no stain."
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
      "qty": 1,
      "where": "Entry / kitchenette leg, if provided — note A555 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "P401/P402 (mark only, 'suite/extended units'); P104 schedules NO product for either mark; S4 product data",
      "instanceNote": "QUANTITY MAY BE 1 OR ZERO IN THIS ROOM — 1 is a placeholder. THREE GAPS ON ONE ITEM. (1) PLACEMENT UNKNOWN: P401/P402 restrict SK-3/SK-4 verbatim to 'the suite/extended units' and assign it to NONE of their seven unit plans. Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 including this room — while the 'every Home2 key is a suite' reading gives all 16. The sheets support both and settle neither. (2) NO SCHEDULED PRODUCT: SK-3 and SK-4 appear nowhere in P104 (only SK-1/SK-2, both laundry sinks); the S4 data fills the hole rather than superseding a sheet. (3) THE FAUCET IS THE WRONG TYPE ON ITS FACE: Moen 8227's own product sheet titles it 'Two-Handle LAVATORY Faucet', 8\" widespread, 3-HOLE — it will not drop into a single-hole kitchenette deck. A dishwasher (902) tagged with no drawn sink is itself an RFI, and one is already open — do not raise a second.",
      "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg; if present count the deck holes and note which faucet was installed."
    },
    {
      "category": "Fire Protection",
      "mark": "◉ VK430 7/16 FR 155 C PD (ASSUMED — not read for this room)",
      "label": "Viking sprinkler heads on drop, K=4.3, 1/2\" thread — guest-room ceiling heads",
      "qty": 1,
      "where": "Guest-room ceilings — expect bed/window area, living/sofa area, and entry/kitchenette leg; NOT in the bathroom",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FP-1 head schedule (62 heads 1st floor / 437 all floors) — room region for 101 NEVER READ",
      "instanceNote": "MAJOR DB GAP AND THE COUNT IS NOT 3 — DO NOT PRINT 3. The DB carries ZERO sprinkler rows on 101 (and on 103, 116 and 118) while all twelve other floor-1 rooms carry 3 each: 12 x 3 = the 36 heads in the DB. That is not a design difference, it is an extraction gap — FP-1 was read head-by-head on rooms 107 and 108 ONLY, and packages/fire-appliance.md marks QQ Wide Connecting verbatim 'PLACEHOLDER - NOT VERIFIED', with the VK430 model itself an explicit ~90% ASSUMPTION. qty 1 is the schema placeholder, NOT a count. PRESENCE is not in doubt (FP-1 types every guestroom light hazard; FA-0 prints 'THIS IS A FULLY SPRINKLERED BUILDING'). WHY 3 IS A WORSE GUESS HERE THAN ELSEWHERE: 101 is QQ WIDE — A555 dimensions it 13'-10\" / 12'-11 3/8\" CLEAR against the standard QQ's 12'-8\" / 12'-0\", and G001 prints 535 sqft vs 480. OV-001 rules that ITEM counts do not change for the Wide variant, but sprinkler spacing is AREA-driven and FP-1 is a separate shop drawing, not A555 — so OV-001 does not cover it. SECOND OPEN ITEM ON THIS LINE: concealed vs semi-recessed is unresolved (A120 GN I requires semi-recessed outside public areas, i.e. in this room; fire-appliance.md reads FP-1's 'PD' as concealed pendent) and NO cover-plate finish or colour is stated anywhere — registered as FS-3. Do not put a temperature rating on any purchase document off this row: FP-1 has no temperature column, the '155' sits inside the model string and the 'C' is undecoded. TO CLOSE: read the FP-1 room region for 101 at 700-800 dpi the same way 107 and 108 were read — a document-reading task, not an RFI.",
      "verifyAtPunch": "COUNT the heads in the room and write the number down; record flush cover plate or escutcheon-with-deflector; confirm NONE in the bath."
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector — Silent Knight SKPHOTOW in a System Sensor B200S-LF-WH low-frequency (520 Hz) sounder base",
      "qty": 1,
      "where": "Room ceiling near the entry / sleeping boundary — A555 view 06 (entry door / mirror wall) draws the SD symbol; not in the bath",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "FA-1 schedule (121 SKPHOTOW + 121 B200S-LF-WH); FA-2/FA-3 verified on 303/305/307/311; A555 view 06",
      "instanceNote": "COUNT IS SOLID: FA-1's 121/121 reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom suites, and there are NO one-bedroom suites on floor 1 — so floor 1 is a flat 1 per key with no exceptions. THE LOW-FREQUENCY SOUNDER BASE IS THE AUDIBLE APPLIANCE FOR THIS SLEEPING ROOM — a corridor horn does not satisfy it. FA-1's audibility chart: sleeping rooms ambient 35 dBA, design 75 dBA, low frequency. (Note E500 FA note 17's 15-dBA-over-ambient criterion would give only 50 dBA; the submittal is more onerous and governs — test to 75.) Each detector carries TWO addresses on FA-2/FA-3, an SLC address and a NAC/power-supply circuit — get both read back at the panel. E500 FA note 10 requires emergency-system junction boxes and cover plates to be PAINTED RED; any exposed FA plate in this finished room is red or it is a punch item.",
      "verifyAtPunch": "With the FA vendor: alarm the head, confirm the 520 Hz base sounds IN the room at 75 dBA and the FACP annunciates room 101."
    },
    {
      "category": "Fire Protection",
      "mark": "H",
      "label": "Fire horn (standard rooms) / horn-strobe (communication-features rooms) — record PRESENT or ABSENT",
      "qty": 1,
      "where": "Room ceiling or wall beside the smoke detector — A555 view 06 draws SD and H symbols together with keynote 16",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "A555 kn16 + view 06 (H symbol drawn) vs FA-2/FA-3 (no horn in a standard key); E501-E504; FA-1 chart",
      "instanceNote": "DB GAP AND A LIVE DOCUMENT CONFLICT — the DB has no row, and its smoke-detector note has already adopted one side ('NO horn/strobe in a standard key'). QUANTITY MAY BE 1 OR ZERO. FOR (architectural permit set): A555 draws an (H) symbol beside the SD on view 06 and places keynote 16, verbatim 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'; kn16 is in A555's placed list for views 04/04.1; E101's legend mounts horn-strobes at 6'-8\" AFF; E501-E504 print 'per guestroom: smoke detector + notification'; and FA-1's OWN audibility chart says sleeping rooms are 'visual required'. AGAINST (vendor submittal, Hilton-reviewed 04/29/2025): FA-2/FA-3 draw NO horn and NO strobe in a standard key. Precedence (submittal > drawing) points at FA-2/FA-3, which would mean the LF sounder base is the whole audible answer. DO NOT RESOLVE THIS IN THE FIELD — record what is installed. Either answer closes the conflict; get it to Austin the same day.",
      "verifyAtPunch": "Record whether a horn or horn-strobe exists SEPARATE from the smoke detector — yes or no, with a photo."
    },
    {
      "category": "Fire Protection",
      "mark": "CO",
      "label": "Carbon monoxide detector — CONFIRM NONE (Silent Knight SKFIRECOW is scheduled 3 for the whole building, none to a guest room)",
      "qty": 1,
      "where": "Guest-room ceiling — expected absent",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "FA-1 (CO / SKFIRECOW / qty 3, whole building); E500 CO detail (places none in a guest room); A555 P&S legend has no CO symbol",
      "instanceNote": "EXPECTED QUANTITY IS ZERO — qty 1 means one CHECK. Emitted because a walker needs to know whether to expect one, and because this is an ABSENCE, not a verified exclusion: no sheet in the set states that guest rooms are exempt, it simply never places one. Guest rooms carry no fuel-fired appliance (the PTAC is electric at 208 V), so there is no obvious in-room trigger, but 3 CO detectors on a gas-fired hotel (laundry 4 dryers at 190 MBH, water-heater room 2 WH at 1,500 MBH) is a coverage question — registered as fire-alarm conflict FA-8, 'confirm placement/coverage against local code'. Submittal code basis: 2018 IBC/IFC, 2019 NFPA 72, AHJ Eagle Pass, Group R-1. Hand Austin the open question separately — where do the 3 SKFIRECOW land and does Eagle Pass accept 3? That is a TCO conversation, not a room walk. NOTE M101's legend CO sensor is the garage/ventilation control family on M602, not a life-safety device.",
      "verifyAtPunch": "Confirm no CO detector on the guest-room ceiling; if one IS installed, log it — it is not scheduled to a room."
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-gang box mounted VERTICALLY under the desk",
      "qty": 1,
      "where": "Under the desk on the working wall; A550 legend prints 'WAP (18\")'",
      "reliability": "HIGH",
      "origin": "db+sheets",
      "src": "A555 kn44 (views 04/04.1); A550 POWER & SIGNAL LEGEND",
      "instanceNote": "kn44 is confirmed in A555's placed-keynote list for this room, and its own text reads 'TYP ALL GUESTROOMS'. kn44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS.' Carried at HIGH for the item, but know the design gap behind it: NO WAP appears in ANY E-series schedule — no count, no circuit, no cabling design (packages/electrical.md open item 8). Hilton requires an approved integrator per connectedroom.hilton.com, so the punch reference for the installation is the integrator's as-built, not the E-series. This box is the hub of the room: the TV CAT6 runs to it in smurf tube and the desk-grommet data can be a patch cord off its port.",
      "verifyAtPunch": "Confirm the 3-gang box is VERTICAL and 6\" clear of every adjacent box; associate a phone and get internet with the door shut."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "TV outlet behind the television — CAT6 RJ-45 jack always, coax ONLY if option A was built",
      "qty": 1,
      "where": "Working wall behind the TV (FF&E tag 903); A555 elevations 05 and 09 carry kn47",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "A555 kn47 (views 04/04.1 + elevs 05/09); A550 legend 'OUTLET - TV'; E101 GN #8",
      "instanceNote": "THE DB DESCRIPTION OVERSTATES THE SHEET — it lists coax AND CAT6 as though both are required, which is kn47 OPTION A only. kn47 prints two mutually exclusive options and NO SHEET SELECTS ONE: 'A) NO SMART TV: COAX CABLE BEHIND TV. CAT6 RJ-45 JACK BEHIND TV, RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM. MIN. 6\" CLEARANCE FROM WALL BOXES - OR - B) SMART TV-INTERNET PROTOCOL TELEVISION (IPTV) COAX NOT REQ'D...' It turns on whether the procured televisions are smart/IPTV sets — an owner/FF&E decision, not a drawing one. THE CAT6 RJ-45 JACK IS REQUIRED UNDER BOTH OPTIONS — punch that unconditionally. DO NOT write up a missing coax until the TV question is answered. Height is also open, 12\" vs 18\". kn47 adds a second jack only 'IN ONE-BEDROOM TV' — there are none on floor 1, so no second jack here.",
      "verifyAtPunch": "Confirm a CAT6 RJ-45 jack behind the TV with a PANDUIT lock; record whether coax is present, and establish which option was bought before writing anything up."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Data outlet — CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT locks, labelled, homerun to the floor IDF",
      "qty": 1,
      "where": "Per the A555 view 04.1 device-spacing dimensions; height contested",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "E101 GN #8; A555 kn45; A550 legend 'DATA'; G400 det 02; A530 GN note D",
      "instanceNote": "DOWNGRADED FROM THE DB'S HIGH BECAUSE THE COUNT IS NOT STATED — qty 1 is a placeholder, not a count. No transcribed source states how many standalone data drops a guestroom gets (gap LV-3); the DATA symbol is a graphic on A555 view 04/04.1 and E400, so a text scrape will keep returning nothing — count it off the PDF at full scale or walk the first room with the integrator and set the standard there. There is also NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document. Height open: 12\" (A530 note D, five bath sheets) vs 18\" (E101 #18, E101 legend, G400 det 02) — coordination_issues C-03, record it. kn45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR.'",
      "verifyAtPunch": "Plug a laptop into every jack — link and DHCP; confirm PANDUIT cable, patch cord and locks, jack labelled; record count and height."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Telephone outlet (FF&E tag 905) fed by 3/4\" conduit with pull string",
      "qty": 1,
      "where": "Nightstand / bed area at the 905 telephone position",
      "reliability": "MEDIUM",
      "origin": "db+sheets",
      "src": "E101 spec #16 + symbol legend; A550 legend 'PHONE'; A555 tag 905; G402 GN9; E400 GN1",
      "instanceNote": "ITEM IS CERTAIN; COUNT IS DERIVED, NOT PRINTED — 1 comes from the 905 TELEPHONE tag being placed once on A555, not from a drop schedule (gap LV-3 again). Height open, 12\" vs 18\". THE NOTE THAT BITES AT PUNCH is G402 general note 9, verbatim: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.' Also E400 GN1 prohibits back-to-back boxes INCLUDING telephone — roughly 6\" offset from the adjacent guestroom's box.",
      "verifyAtPunch": "Plug in the handset and get dial tone; measure that an electrical outlet sits within 48\" with clear floor space."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Optional wired data connection at the desktop grommet — CAT6 jack + patch cord (A), or a patch cord from the WAP port (B)",
      "qty": 1,
      "where": "At the desktop grommet on the working-wall desk",
      "reliability": "FLAGGED",
      "origin": "db+sheets",
      "src": "A555 kn46 (views 04/04.1); A550 legend 'OPTIONAL DATA'",
      "instanceNote": "NARROWED FROM THE DB'S FLAG — THE SHEETS DO SAY MORE THAN THE DB NOTE ADMITS. 'Optional' in kn46 does NOT mean optional whether to install; it names two alternative ways to deliver it, verbatim: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.' kn46 IS in A555's placed-keynote list for this room and OPTIONAL DATA is its own symbol on the legend, so something lands at the grommet here. WHAT IS UNSTATED is which of A or B was bought — option A is a real jack and a genuine x115 cost item, option B is near-zero cost. Under either option a guest must get a working wired connection at the desk, so the walker cannot mis-punch it. SETTLES IT: the low-voltage integrator's submittal or an owner/franchise direction. Do NOT write 'nothing' up as a defect until scope is answered.",
      "verifyAtPunch": "Plug a laptop in at the desk grommet and confirm link; record which option you found — jack, cord from the WAP, or nothing."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
      "qty": 1,
      "where": "NOT LOCATED ON ANY SHEET — the cable path in kn47 puts it at or near the WAP under the desk",
      "reliability": "FLAGGED",
      "origin": "sheets-only",
      "src": "A555 kn47 (named twice, both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM'); E101 GN #8",
      "instanceNote": "DB GAP — no row exists. UNKNOWN: what the edge controller physically is, where it mounts, who supplies it, and whether it is installed. It is named twice in kn47 and once in E101 GN #8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. kn47 refers to 'THE EDGE CONTROLLER' in the singular under both options, so 1 is a reading of the wording, not a stated count. Consistent with the broader condition: no telecom riser, rack elevation, port count or head-end schedule exists anywhere in this set, so this can only be punched against an integrator submittal rather than a drawing. SETTLES IT: the Hilton-approved integrator's submittal (connectedroom.hilton.com) or an owner RFI. Walk the first room with the integrator, record what and where it is, then punch the rest against that.",
      "verifyAtPunch": "Locate it and record where; confirm the TV patch cord lands on it and Connected Room features actually work to the TV."
    },
    {
      "category": "Low Voltage",
      "mark": "DB",
      "label": "Doorbell on/off switch, communication-features rooms only — EXPECTED ABSENT IN THIS ROOM",
      "qty": 1,
      "where": "Would be at the entry door — but this room is not a communication-features key",
      "reliability": "FLAGGED",
      "origin": "db-only",
      "src": "A555 kn28 (placed) — but A100 Guestroom Matrix floor-1 'Queen Queen, HI' = NONE",
      "instanceNote": "DB ROW NOT SUPPORTED FOR THIS ROOM — EXPECTED QUANTITY IS ZERO, and qty 1 means one CHECK. kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' The keynote IS drawn on A555 views 04/04.1 and elevation 07 — a field electrician reading this sheet sees a DB symbol — but its own text restricts it to communication-features rooms, and A100's Guestroom Matrix settles that room 101 is not one: the floor-1 column reads 'Queen Queen (Wide), CD = 1 S' with NO HI suffix, and the 'Queen Queen, HI' row is EMPTY on floor 1. The single floor-1 hearing-impaired key is a KING STUDIO ('King Studio, HI = 1 T'), i.e. one of 104/106/108/110/112/114. MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE and neither applies here: 101 carries no HA and no HI. Building-wide only 8 of the 12 HI keys are located and floor 1 has never been scanned for the crossed-ear symbol (coordination_issues C-04) — but that open item cannot put a doorbell in a QQ on floor 1, because the matrix zeroes the QQ HI row. DO NOT PUNCH THIS ROOM FOR A MISSING DOORBELL. Retained as a line so the correction is visible, not silent.",
      "verifyAtPunch": "Confirm NO doorbell push, NO on/off switch and no orphan blank plate or capped box at the entry door."
    }
  ],
  "problems": [
    {
      "kind": "db-missing-device",
      "detail": "SPRINKLER HEADS — THE BIGGEST GAP. The DB carries ZERO Fire Sprinkler rows on room 101 (and on 103, 116 and 118) while all twelve other floor-1 rooms carry exactly 3 each. That is the 36-heads-across-16-rooms figure: 12 rooms x 3, plus 4 rooms with no head row at all. Confirmed by direct query — the same pattern repeats on floors 2-4 (201, 202, 215, 217 etc. also blank). It is an extraction gap, not a design difference: FP-1 was read head-by-head on rooms 107 and 108 only, and packages/fire-appliance.md marks QQ Wide Connecting verbatim 'PLACEHOLDER - NOT VERIFIED' with the VK430 model an explicit ~90% assumption. Emitted as sheets-only, FLAGGED, qty 1 placeholder. DO NOT print 3 — 101 is QQ WIDE (13'-10\" / 12'-11 3/8\" CLEAR vs the standard QQ's 12'-8\" / 12'-0\"; G001 535 sqft vs 480), and while OV-001 rules that item counts do not change for the Wide variant, sprinkler spacing is area-driven and FP-1 is a separate shop drawing, not A555 — OV-001 does not cover it. CLOSE IT BY: reading the FP-1 room region for 101 at 700-800 dpi the way 107 and 108 were read. Document-reading task, not an RFI."
    },
    {
      "kind": "db-missing-device",
      "detail": "FIRE HORN / HORN-STROBE (kn16) — no DB row on 101, and the DB's smoke-detector note has already adopted the submittal side ('NO horn/strobe in a standard key'). A555 draws an (H) symbol beside the SD on view 06 and kn16 is in A555's placed list for views 04/04.1; E501-E504 print 'per guestroom: smoke detector + notification'; FA-1's own audibility chart says sleeping rooms are 'visual required'. Against that, FA-2/FA-3 draw none in a standard key. Emitted sheets-only, FLAGGED, record present/absent."
    },
    {
      "kind": "db-missing-device",
      "detail": "BATH FD/VD ACCESS PANEL — no DB row, and it is the most transferable finding on the walk. M101 GN7 requires min 12\"x12\" access to dampers, M301 KN4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires approved access with a permanent label reading FIRE DAMPER in letters min 1/2\" high — while NONE of the ten A550-A556 guestroom RCPs draws one, including A555 view 02 which governs this room. 115-room omission, RFI candidate and a CO-inspection exposure. Emitted sheets-only, FLAGGED."
    },
    {
      "kind": "db-missing-device",
      "detail": "M401 KN5 INTERIOR PTAC WALL GRILLE — no DB row (the DB carries only the exterior louver). M401 prints KN1 'grille painted to match EXTERIOR wall' and KN5 'grille painted to match INTERIOR wall' and never says whether that is one grille painted two colours or two grilles. It decides whether a separate painted grille exists inside the finished room and whose paint scope the room-side face is. Emitted sheets-only, FLAGGED."
    },
    {
      "kind": "db-missing-device",
      "detail": "CONNECTED ROOM EDGE CONTROLLER — no DB row. Named twice in A555 kn47 and once in E101 GN #8, and nowhere else: no mark, no legend symbol, no E-series schedule, no count, no location. Emitted sheets-only, FLAGGED. Also missing set-wide and worth Austin knowing: no telecom riser diagram, rack elevation, port count or head-end equipment schedule exists anywhere, so several LV lines can only be punched against an integrator submittal."
    },
    {
      "kind": "db-wrong-count",
      "detail": "UNDERCABINET-LIGHTING OUTLET (kn50) IS ON ROOM 101 AT HIGH AND NO SHEET PLACES IT — expected quantity is ZERO. A555 governs the whole QQ family and its placed-keynote list for views 04/04.1 is verbatim '3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51'; kn50 is absent. A550 defines kn50 in the legend only and never places it. packages/electrical.md §5.1.1 repair CR-2 restricts kn50 to the 7 accessible keys — floor 1 that is room 118 ONLY — and records that the DB is stale (it still carries it on 104 as well). Do not punch 15 first-floor rooms for an outlet the drawings never placed. Emitted as db-only FLAGGED so the correction is visible."
    },
    {
      "kind": "db-wrong-count",
      "detail": "DOORBELL (kn28) IS ON ROOM 101 AND THIS IS NOT A COMMUNICATION-FEATURES KEY — expected quantity is ZERO. A100's Guestroom Matrix floor-1 column reads 'Queen Queen (Wide), CD = 1 S' with no HI suffix, and the 'Queen Queen, HI' row is EMPTY on floor 1; the single floor-1 hearing-impaired key is 'King Studio, HI = 1 T', one of 104/106/108/110/112/114. The keynote IS drawn on A555 views 04/04.1 and elevation 07, so a field electrician reading the sheet sees a DB symbol — worth checking that one was not installed. Emitted as db-only FLAGGED."
    },
    {
      "kind": "sheet-conflict",
      "detail": "PTAC MARK — M401 line 24 verbatim: 'PTAC-1 on most rooms; PTAC-2 on the higher-load types — detail 01/02 show PTAC-2', and detail 01 is 'QQ, QQ, Ext., QQ Conn.' which includes room 101. M301 line 30 verbatim: 'PTAC-1 at all 16 first-floor guestrooms.' Mutually exclusive. M401 KN7 itself defers location to M301-M304, which argues for M301, but M401's own detail contradicts it. Settled fastest by reading the nameplate: AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2."
    },
    {
      "kind": "db-wrong-mark",
      "detail": "THE COMPOSITE MARK 'PTAC-2 / PTAC-1' IS NOT PRINTED ON ANY SHEET. M201 schedules PTAC-1 and PTAC-2 as two separate rows with different G.E. models and capacities. The composite is the deliberate carry-both convention from packages/mechanical.md §7 flag F4 and is what the DB prints on the 8 contested QQ rooms. Kept verbatim as the DB prints it so the crew sees what the app shows, but it must not be treated as a printed tag on a purchase document. Note also the DB's 8/8 split across floor 1 is a split of MARK CONVENTION, not of hardware — no sheet says 8 rooms get PTAC-2."
    },
    {
      "kind": "sheet-conflict",
      "detail": "ROOM 101 PANEL LETTER — AND THE DB HAS SILENTLY PICKED A SIDE. E103 row 15, verbatim vector text: '| 15 | Queen Queen (Wide), CD | 535 | 1605 | 850 | - | - | 9256 | B | 2 |' puts 101 and 401 on Panel B. The DB's note on the panel row asserts 'Panel A on standard keys, Panel B on the 7 accessible keys', which contradicts the sheet. Against E103: E400 defines Panel B as the accessible / motorized-shade guestroom, and row 15 carries NEITHER the 114 VA motorized-shade load NOR the accessible 700+300 VA microwave split; 101 is not accessible and has GR-400 MANUAL shades. NEW EVIDENCE FOR THE RFI: E103 row 14 'Queen Queen (Wide)' (201/301) is byte-identical in every load column — 535 / 1605 / 850 / - / - / 9256 — yet is assigned Panel A. The two rows differ only in the connecting door and the panel letter. Neither position adopted. Closable in thirty seconds by reading the panel card in 101."
    },
    {
      "kind": "sheet-conflict",
      "detail": "EF-1 FAN VS GRILLE (coordination_issues C-06) — M201 schedules EF-1 as a real Panasonic FV-0511VK2 ceiling fan with a backdraft damper and remark 3 'switch w/ room lights', repeated on M202/M301-M304; M305's riser diagrams show each guestroom inlet as a plain ceiling grille + Aldes regulator on a central riser with NO in-room fan. E400's Panel A/B schedules carry no exhaust-fan circuit, which leans grille-only but is not conclusive. A 115-unit buy. Closable by looking behind one bath grille on this walk."
    },
    {
      "kind": "sheet-conflict",
      "detail": "THERMOSTAT HEIGHT — three values across five sources (coordination_issues C-03): 48\" (A555 KN24 verbatim 'MOUNTED 48\" MAX TO TOP OF DEVICE', M101 GN29, G402 note 11, G400) vs 54\" for non-accessible (M401 KN4, the only source for it) vs 60\" (E101 symbol legend). Live across all 115 rooms. Do not write a height deficiency on this walk — measure and record."
    },
    {
      "kind": "sheet-conflict",
      "detail": "RECEPTACLE / DATA / TV / TELEPHONE HEIGHT — 12\" AFF (A530 GENERAL NOTES note D, verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533 — five bath sheets) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). A 6\" error on every low-voltage and convenience outlet in the building. packages/electrical.md open item 1 / C-03. Record as-built heights; do not write any of these up as defects until the EOR answers. The ONE height that IS enforceable today is the bath switch: A555 kn3 states 48\" as a hard MAX."
    },
    {
      "kind": "sheet-conflict",
      "detail": "GUESTROOM FLOOR DRAIN — P402 places the floor drain in ACCESSIBLE UNITS while A530 keyed note 20 places one on the STANDARD guest-bath plan 01 that serves all 15 non-accessible first-floor rooms including 101. Quantity here may be 1 or ZERO. Separately, the guestroom floor drain has NO mark and NO scheduled product: P104's drainage schedule carries only FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E). Recording present/absent across all 16 baths answers it."
    },
    {
      "kind": "sheet-conflict",
      "detail": "WAG-30 MAKE-UP AIR LOCATION — M401 says the WAG-30 makes up air to the BATH; A555 places keynote 20 ('MAKE-UP AIR DIFFUSER') on view 07, which is titled 'Bed wall + sofa wall'. Not the same wall. Also 'WAG-30' is a callout in M101's designation/CFM format, not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is deliberately un-made (coordination_issues S-02)."
    },
    {
      "kind": "sheet-conflict",
      "detail": "PTAC EXTERIOR LOUVER — five statements, no resolution, spanning material, finish method and SCOPE. M201 = polypropylene louver kit (colour by architect); M501 det.9 = aluminium architectural grille factory-painted; M401 KN1 = furnished with unit, painted to match exterior; A200 kn8 and AS103 = aluminium louver INTEGRAL TO THE WINDOW SYSTEM (glazing sub's buy, not a PTAC accessory). Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200/AS105 cite sheet A-601 for louver sizes and A-601 does not exist in the issued set (the set has A600 Doors and A610 Windows) — RFI R-04, eighteen sheets point at it."
    },
    {
      "kind": "sheet-conflict",
      "detail": "SHOWER DIMENSIONS — A530 plan 01 dimensions the shower 5'-0\" CLEAR wide x 3'-7 1/4\" deep; P104 schedules SH-3/SH-4 as a 30\"x60\" pan. 60\" matches the 5'-0\"; 30\" (2'-6\") does not match 3'-7 1/4\". Neither sheet reconciles them. Measure the installed pan."
    },
    {
      "kind": "sheet-conflict",
      "detail": "SPRINKLER HEAD TRIM AND GOVERNING STANDARD — two open items above the whole sprinkler column. (1) Concealed vs semi-recessed (FS-3): A120/A121 General Note I requires 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' — a guest room is not a public area — while packages/fire-appliance.md reads FP-1's 'PD' suffix as concealed pendent. Two different looks from the floor and two different buys, and NO cover-plate finish or colour is stated anywhere in the mirror. (2) NFPA 13 vs 13R (conflicts.md B5.3) is open and the bathroom head omission rides on it: FP-1 (City-stamped submittal) designs to NFPA 13-2021; G100 checks NFPA 13-07 with 13R unchecked and both 'Partial' and 'Yes' ticked; G002 note 8 says NFPA 13 flat. Also: the permit-set F-series (F101, F102, F301-F304, F401) is NOT in this mirror at all — pulling it would settle the standard, head types by space and the omission allowances in one go (coordination_issues R-05)."
    },
    {
      "kind": "db-rough-in-leak",
      "detail": "MECHANICAL — 3 DB rows dropped as concealed rough-in, no lines emitted: '4\" dia fresh-air duct above ceiling' (M401 KN6, above-ceiling duct with no drawn room-side terminal), '4\" dia toilet exhaust duct to the EV riser' (above the hard bath lid and in the chase; tested at the EAG-50 grille, which IS emitted), and 'Fire-caulk at each duct penetration of a rated floor/ceiling assembly' (named explicitly on Austin's OUT list; concealed, with its own third-party pre-close record). A fourth row, 'PTAC field-built sub-base; PTAC edge above carpet tiles; stone stool', was SPLIT — the sub-base is on Austin's OUT list and is not punched; the visible mounting condition is emitted as its own line."
    },
    {
      "kind": "db-rough-in-leak",
      "detail": "ELECTRICAL — 12 DB circuit/feeder rows dropped as concealed rough-in, no lines emitted: Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator (173 VA), Disposer (480 VA), Dishwasher (1068 VA), Microwave/Hood (850 VA), PTAC (208 V, 2080 VA), Small Appliance #1 and #2 (1500 VA each), the feeder from floor distribution to the guestroom panel, and 'PTAC thermostat power and control wiring rough-in'. Their punch-visible ends ARE covered: every breaker is folded into the panelboard line's verify step, and the device or appliance at the far end has its own line. NOTE the DB's separate 'Spare breaker / space in room panel' row is NOT rough-in — it is folded into the panelboard line rather than emitted separately, recorded here so nothing is dropped silently."
    },
    {
      "kind": "db-rough-in-leak",
      "detail": "PLUMBING — 7 DB rows dropped as concealed rough-in, no lines emitted: 2\" SS waste branch (lav/shower/tub), domestic water branch set to the unit (1/2\" HWR + 3/4\" HWS @ 120F + 1\" CWS), fixture runouts (1/2\" CWS and HWS), vent piping (1-1/4\"/1-1/2\"/2\"), vent riser at the wet wall, water-closet waste 3\" SS into the 4\" stack, and the sanitary sewer riser tie. All in-wall or below-slab DWV and water distribution. The visible tests — each fixture draining and holding — are on the fixture lines."
    },
    {
      "kind": "other",
      "detail": "ROOM 101 IS NEITHER ACCESSIBLE NOR HEARING-ACCESSIBLE, AND THAT IS DOCUMENTED, NOT ASSUMED. A100's Guestroom Matrix floor-1 column reads 'Queen Queen (Wide), CD = 1 S' — shower, connecting door, no HA and no HI suffix — and the 'Queen Queen, HI' row is empty on floor 1. Consequences applied throughout this list: NO roll-in shower and NO BT-1 tub (room 118's open tub-vs-roll-in conflict does not touch this room), NO hand shower / side bar (A530 kn11), NO shower diverter (kn10), NO accessible-vanity P-trap and supply-line wrap (G402 det 04 / TA-24 / TA-25), NO 3-way welcome light switch (G400 det 02, accessible keys only), NO motorized-shade switch (101 has GR-400 MANUAL shades per A555 kn4), NO undercabinet-lighting outlet, NO doorbell, NO strobes, and no accessible reach-range requirement for outlets or data. The 15\"-48\" guest-control band and the 30\"x48\" clear floor area are NOT enforceable here. A530 kn21 (tank lever opposite the inside corner) is likewise an accessible-room note and does not apply."
    },
    {
      "kind": "other",
      "detail": "101 IS THE CONNECTOR VARIANT AND ITS DEVICE LAYOUT IS DRAWN SEPARATELY. A555 carries TWO electrical plans: view 04 'ELECTRICAL PLAN' (the standard QQ) and view 04.1 'ELEC. PLAN @ QQ CONN.', drawn separately because the connecting door displaces devices on the demising wall. Room 101 reads off 04.1, and its architectural plan is 01.1 'QQ Studio Conn.' with the GR-3 connecting door, an 11'-6\" bathroom-leg dimension, and elevation 09 taken off that view (where keynote 9 marks an alternate connecting-door location). Anyone counting receptacles or data drops for 101 off view 04 will get the wrong positions. Also worth carrying to the walk: room_map records a Delta-5 revision cloud at 101's adjacent demising wall."
    },
    {
      "kind": "other",
      "detail": "GATE VALVE ACCESS — three DB rows (CWS, HWS, HWR) consolidated into one line at qty 3, and the reachability is genuinely arguable. FOR in-room: P502 detail 3 explicitly draws an 18\"x18\" access panel at the guestroom riser take-offs, P101 GN9 requires the GC to furnish access panels, P101 GN15 requires domestic-water valves 'located accessibly', M101 N7 requires min 12\"x12\" access to valves. AGAINST: P502 det.3 draws that panel in a SUSPENDED CEILING and no guestroom ceiling here is suspended — A555 view 02 reads painted gyp PT-07 at 8'-3 3/8\" main room and 7'-3\" bath and entry; the only suspended ceiling nearby is Guest Corridor 121. No access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it, A425 details 09 and 11 (typical shaft plans), CANNOT be quoted — A425.md marks everything below its verified room-number list as unverified speculative text, verbatim 'Do not quote any of it.' Re-extract A425 page 52 before relying on it. Separate carried conflict: P401 and P502 draw a GATE valve, P101 GN15 specifies BALL valves or approved equal."
    },
    {
      "kind": "other",
      "detail": "DO-NOT-DOUBLE-PUNCH LIST — items that exist in another DB category and are deliberately NOT emitted as MEP lines. (1) The guest-room entry CARD LOCK: the only lock or access device drawn in any guest room, but it sits in the DB under Doors as GR-1 hardware set 1 ('1 Advance Card Lock', with one-way viewer, privacy latch, closer w/ 90 stop, sweep, vinyl threshold, perimeter gasketing) — punch it on the doors/hardware sheet, not the low-voltage sheet. A600 gives no manufacturer or model and does not say whether the lock is standalone-battery or networked. (2) WS03 vanity sconce vs FF&E GR-203 'VANITY SCONE' [sic] — both are on room 101 in the DB and are very likely ONE physical fixture in two packages; punch it once. (3) SS-01 shower surround and ST-01 quartz window stool are Stone/Surround rows. (4) Grab bar HD-08, towel bar, soap dish, tissue dispenser, robe hooks and shower footrest are Bath Accessory rows. (5) The FF&E decorative luminaires a walker WILL switch on — GR-207 nightstand sconce @ QQ CENTER x1 between the beds plus GR-208 @ QQ SIDE x2 outboard (two different SKUs, the most commonly mis-ordered guestroom lighting item), GR-204, GR-200, GR-201, GR-205 — are FF&E - Lighting rows."
    },
    {
      "kind": "other",
      "detail": "COUNTS THAT DO NOT EXIST ANYWHERE, AND MUST BE PULLED BEFORE THE WALK. Nine lines on this sheet carry qty 1 as a schema placeholder rather than a stated count, because no transcribed source gives a per-room number: convenience receptacles, data outlets, telephone jacks, extended J-boxes, S21 bath downlights, WS03 vanity sconces, entry/closet/general lighting fixtures, sprinkler heads, and the kitchenette sink. E400 and the A555 view-04/04.1 plans are the only device layouts and their counts live on the source PDFs (packages/electrical.md open item 14, 'no takeoff attempted'); the device symbols are graphics, so text extraction will keep returning nothing. Someone has to pull these off the E400 / A555 / FP-1 PDFs at full scale or the walker has no baseline to check against. What IS printed and usable meanwhile is the device-spacing dimension string on A555 view 04: 8'-4\", 7'-7\", 7'-6\", 7'-5\", 7'-0\", 6'-5\", 4'-9\", 3'-9\", 3'-2\", 2'-11\", 2'-9\", 2'-8\", 2'-6\", 2'-5\", 2'-4\", 2'-2 1/2\", 1'-7\", 1'-5\", 1'-4\", 1'-3\", 1'-0\", 10\"/10\", 10\", 9\", 8\", 6\", 3\"."
    },
    {
      "kind": "other",
      "detail": "FOUR DB ROWS DOWNGRADED FROM HIGH BECAUSE THE SHEETS DO NOT SUPPORT THAT CONFIDENCE. (1) 'PTAC louvered access panel' HIGH to FLAGGED — M201 names it in a one-line accessory sentence and nothing in the mechanical set locates or details it; unit accessory or architectural panel is not stated. (2) 'PTAC low-ambient kit' HIGH to MEDIUM — concealed internal component, verifiable only at the accessory label against the submittal. (3) 'Energy-management wall controller with occupancy sensor' HIGH to MEDIUM — M201 names both an EMS controller AND a 7-day programmable thermostat in one list and never says whether that is one wall device or two; the architectural set places only one (A555 KN24), which leans to one but is the architect's sheet. (4) 'Data outlet' HIGH to FLAGGED — count never stated. Two more were raised: the floor drain and the trap primer, both MEDIUM to FLAGGED, because two sheets genuinely disagree on whether they exist in a standard bath at all."
    },
    {
      "kind": "other",
      "detail": "THREE ROWS WHOSE HONEST EXPECTED QUANTITY IS ZERO are emitted at qty 1 because the schema takes an integer and the line represents ONE CHECK, not one installed device: the unapproved lavatory substitution reject check, the CO detector absence confirm, and the doorbell absence confirm (plus the undercabinet outlet, same treatment). Each says so in its own instanceNote. If the app filters or totals on qty, these four will inflate the count by four — worth knowing before this feeds a takeoff. They are kept as lines rather than folded into notes so the crew physically has the check in front of them and so nothing is dropped silently."
    },
    {
      "kind": "other",
      "detail": "CROSS-TRADE ITEMS THAT WILL FALL BETWEEN SUBS UNLESS NAMED BEFORE THE WALK. PTAC condensate piping is PLUMBING scope per M401 KN2 and M501 det.9 but the PTAC is HVAC (Iceberg) — M401.md records this as a frequent Iceberg/Larry's Plumbing interface gap. Control wiring is the ELECTRICAL contractor (United Electric) per M101 GN28 while the MECHANICAL contractor furnishes and installs the controls, terminates the wiring and provides the thermostats. The shower glass door (A530 kn28 / A555 kn5) is the GLASS sub, not plumbing. The PTAC field-built sub-base is GC/architectural. Exterior grille/louver colour approval is MWT's. Grab-bar and accessory blocking is GC/framing. Also worth reconciling separately: M101 GN30 makes a complete Test & Balance report a required deliverable to owner, engineer AND code officials including airflow at each diffuser and grille — every CFM reading taken on this walk (50 at EAG-50, 30 at WAG-30, 45 OSA at the PTAC) should be reconciled against that report rather than treated as an independent judgement."
    },
    {
      "kind": "other",
      "detail": "REVISION SKEW — VERIFY THE SET BEFORE THE WALK. M401 is Rev 04 'REVISED' 07-26-24 and is the only mechanical sheet checked by RN/NS rather than AG/RN; M201 is Rev 04 08-09-24; the guestroom architectural sheets A550-A556 are Rev 4 08/09/24; P401 is still at INITIAL ISSUE 06/09/23 while its companion P402 is at Rev 4 08/09/24 — fifteen months apart, so confirm P401's riser and gate-valve arrangement has not been superseded. A100 itself carries a Rev 5 'REVISED PER RFI' dated 12/12/24 that postdates its own title-block date, and A101-A103 stop at Rev 4. Check all of these against the live Procore set (conflicts.md B2.4). Separately, M502, M601 and M602 are image-based sheets that were never text-mined — the Hilti UL systems and COMcheck line items must be read off the source PDFs."
    }
  ],
  "room": "101",
  "roomType": "QQ Wide Connecting (displays as \"QQ Studio Connector\" per OV-001 — label only; A100 prints \"QUEEN QUEEN WIDE CONNECTOR\")",
  "critic": {
    "room": "101",
    "verdict": "FIX-THEN-SHIP",
    "summary": "The spine is sound and unusually well-sourced — the PTAC mark conflict, the panel-letter conflict (E103 row 15 transcribes exactly), the EF-1 fan-vs-grille conflict, the M305 riser arithmetic (2,450 CFM / 49 inlets, 850 CFM fan shortfall), the WAG-30 view-07 location conflict, the kn50 and doorbell zero-quantity corrections, and the shower/lav mark carries all check out against the sheets. No rough-in leaked in: every emitted line is testable at a visible point and the two arguable ones (FD/VD, gate valves) state the argument. Every verifyAtPunch is a real action — none is \"verify installed\". Room typing is right: A100's matrix reads \"Queen Queen (Wide), CD = 1 S\", OV-001 is narrowed to label-only so room_type stays QQ Wide Connecting, and the accessible/HI exclusions are correctly applied. But two defects are serious enough to stop the walk: the lavatory deck-hole test is inverted against what P104 actually prints and would generate false write-ups at 115 keys, and A555 KN30 is cited as placed on view 08 when A555 places no such keynote anywhere — the identical failure mode the list correctly caught for kn50. Four punch-visible devices are missing entirely (entry/room light switch, dishwasher switch under the sink, quad receptacles, side-wall sprinkler heads), and three lines resolve a live two-reading conflict silently, which is the one thing Austin's rules forbid.",
    "missingDevices": [
      "Entry / room light switch(es) — E400 lists 'switching (entry, bath w/ integrated night light)'; the A550/A555 POWER & SIGNAL LEGEND prints 'SWITCH, 3 WAY, 4 WAY'; A555 kn3 restricts the nightlight switch to 'IN BATHROOM LOCATIONS ONLY', which presupposes non-bath switches exist. No line, no count, no height. The walker flips every switch in the room and has nothing to record against.",
      "Dishwasher switch in the cabinet under the sink — E101 General Note 4 verbatim: 'Dishwasher switches in cabinet under sink.' Operable, punch-visible (open the cabinet door), and it ties directly to the unresolved SK-3/SK-4 sink question, since A555 tags 902 DISHWASHER on the working wall.",
      "Quad receptacle — the A550/A555 POWER & SIGNAL LEGEND prints 'OUTLET - QUAD' and 'OUTLET - QUAD - GFI' as guestroom symbols, and E101's symbol legend carries 'quad/quad-duplex receptacle'. The list carries only 'Convenience duplex receptacles' with no note that a quad may be installed.",
      "Side-wall sprinkler head — the same legend prints THREE sprinkler symbols: 'SIDE WALL SPRINKLER HEAD', 'SPRINKLER HEAD' and 'SIDE WALL SPRINKLER HEAD (D)'. The sprinkler line's 'where' is ceilings only.",
      "Water-closet supply stop — the lavatory line's verify covers 'both stops'; nothing covers the WC angle stop, which is the visible trim a walker wipes for weep."
    ],
    "defects": [
      {
        "severity": "critical",
        "line": "Plumbing — 'Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon' (and the dependent 'REJECT CHECK — unapproved lav substitution' line)",
        "problem": "The line turns a deck-hole count into the pass/fail discriminator — 'COUNT THE DECK HOLES — 3 = as designed, 1 = the unapproved substitution' — on the assertion that 'P104's Delta 581LF is a 3-HOLE trim'. P104 states no such thing. What P104 prints is 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon'. 'Less' means supplied WITHOUT the 3-hole escutcheon, i.e. the deck plate that would let a single-hole faucet cover a 3-hole deck is deleted — which reads toward a SINGLE-hole install, the opposite of what the line claims. No sheet in the set states a deck hole count for the guestroom vanity. The REJECT CHECK line inherits it verbatim ('changes the countertop cutout from 3-hole to 1-hole on 115 vanity tops') and escalates it to 'If you see ... a single-handle single-hole Moen — STOP ... log it as unapproved.' A walker following this writes up correctly-installed faucets in every room he enters. This is an inference the package already made (packages/fire-appliance.md §4.2 'P104's Delta is 3-hole') and the reconciler imported it without checking it against the sheet — exactly the failure the SHEETS-GOVERN rule exists to catch.",
        "correction": "Strike the hole-count pass/fail from both lines. Faucet line note: 'P104 prints only \"less 3-hole escutcheon\" — no deck hole count is stated on any sheet, and \"less\" reads toward a single-hole deck. RECORD the make, model and hole count as data; do not judge either.' Verify step: 'Read the faucet make and model off the trim and write down the deck hole count; run 60 s, no drip at spout or under deck.' REJECT CHECK line: the discriminator is the MAKE — American Standard Studio bowl or Moen M-Dura 9417F12/9419F12 instead of Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP — not the hole count.",
        "citation": "P104 rows L-3 and L-4, REMARKS column: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon'; packages/fire-appliance.md:402-403 and :407 (the source of the imported 3-hole reading)"
      },
      {
        "severity": "critical",
        "line": "Mechanical — 'Packaged terminal A/C unit, G.E., 208/1/60...' (src 'A555 KN1/KN30 view 08') and 'PTAC mounting condition — min 3-1/4\" AFF, unit edge above carpet tiles' (src 'A555 KN30 (\"EDGE OF PTAC ABOVE CARPET TILES\")')",
        "problem": "A555 does not place keynote 30 anywhere. A555's placed-keynote lists are: view 01 = 1, 4, 5, 11, 12, 21, 32, 33 · view 02 = 18, 19, 7, 4, 1 · view 03 = 22 · views 04/04.1 = 3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51 · view 05 = 1, 11, 14, 36, 47 · view 06 = 12, 16 · view 07 = 4, 20, 23, 24, 28, 39, 41, 51 · view 08 = 1, 4 · view 09 = 1, 9, 11, 14, 36, 47. Keynote 30 is defined in the A550 legend ('EDGE OF PTAC ABOVE CARPET TILES') and never placed on A555. The PTAC line cites 'A555 KN1/KN30 view 08' — view 08 carries keynotes 1 and 4 only. This is the identical failure the list correctly caught and corrected for kn50, applied to kn30 and missed. Worse, the whole 'PTAC mounting condition' line's carpet-tile requirement rests on it, and its verify step ('confirm carpet stops under the unit edge, not over it') is therefore not backed by anything placed on the sheet that governs this room.",
        "correction": "Strike KN30 from both src strings. PTAC line src becomes 'M201 schedule; M401 det.01; M301; M501 det.9; A555 KN1 view 08'. The mounting line keeps M501 det.9 ('min 3-1/4\" AFF', field-built sub-base, condensate down wall) and must be re-flagged: 'THE CARPET-TILE RELATIONSHIP IS NOT PLACED ON THE SHEET THAT GOVERNS THIS ROOM. A550 keynote 30 reads \"EDGE OF PTAC ABOVE CARPET TILES\" but A555 never places it — its finish plan (view 03) carries only keynote 22. Record the as-built relationship; do not write it up. SETTLES IT: re-read A555 view 03 / view 08 on the source PDF for a keynote-30 leader, the same re-read that closed kn50.'",
        "citation": "A555.md lines 74, 95, 104, 110-114, 120-124 (per-view placed-keynote lists); A550.md line 148 (kn30 defined in the legend only)"
      },
      {
        "severity": "major",
        "line": "MISSING — no line for the entry / room light switch(es)",
        "problem": "The list carries a bathroom light switch and a garbage-disposal switch and nothing else. E400 explicitly lists per-room 'switching (entry, bath w/ integrated night light)'. The A550/A555 POWER & SIGNAL LEGEND — printed on the sheet that governs this room — includes 'SWITCH, 3 WAY, 4 WAY'. A555 kn3 reads 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT', which only makes sense if switches exist outside the bath. The 'Entry / closet / general room lighting fixture(s)' line tells the walker to 'confirm each switches' but gives him no device line, no count, no height and no place to record what he found. This is the single most-touched device in the room.",
        "correction": "Add: category Electrical, mark '—', label 'Entry / room lighting switch(es) — count and location not stated', qty 1 (placeholder, not a count), where 'Entry leg at the guestroom door and wherever else A555 view 04.1 dimensions a switch symbol', reliability FLAGGED, origin sheets-only, src 'E400 (switching: entry, bath); A550/A555 POWER & SIGNAL LEGEND \"SWITCH, 3 WAY, 4 WAY\"; A555 kn3 (bathroom-only qualifier); E101 spec #18 vs E101 symbol legend'. Note must carry the open height (E101 spec #18 = +54\" AFF vs E101 symbol legend = 48\" AFF) and state the count is unstated — the symbol is a graphic on A555 view 04.1, pull it off the PDF before the walk. verifyAtPunch: 'Operate every switch and record what each one controls; count them; measure to the top of each and write the number down.'",
        "citation": "E400.md:27 ('switching (entry, bath w/ integrated night light)'); A550.md:230 POWER & SIGNAL LEGEND; A550.md:124 kn3; E101.md:70 spec #18 and :77 symbol legend"
      },
      {
        "severity": "major",
        "line": "MISSING — no line for the dishwasher switch under the sink",
        "problem": "E101 General Note 4 reads, verbatim, 'Dishwasher switches in cabinet under sink.' That is a punch-visible, operable device — the walker opens the cabinet door and flips it. A555 tags 902 DISHWASHER on the working wall and A550 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') is in A555's placed list for views 04/04.1, so the appliance and its circuit are both established for this room type. The list drops the dishwasher circuit as rough-in (correct) but never emits the switch at the visible end of it. It also interlocks with the unresolved SK-3/SK-4 kitchenette-sink line: if there is no sink there is no under-sink cabinet, so what the walker finds here is evidence on that open question.",
        "correction": "Add: category Electrical, mark '—', label 'Dishwasher switch, in the cabinet under the sink', qty 1, where 'Kitchenette / working wall, inside the base cabinet under the sink', reliability MEDIUM, origin sheets-only, src 'E101 General Note 4; A555 kn10 (views 04/04.1); A555 tag 902 DISHWASHER'. Note: 'E101 GN4 verbatim: \"Dishwasher switches in cabinet under sink.\" The location rides on the SK-3/SK-4 question — P401/P402 restrict the kitchenette sink to \"the suite/extended units\" and name no unit plan, so if there is no sink in this room there is no under-sink cabinet either. Record present or absent; that observation feeds the same open RFI.' verifyAtPunch: 'Open the base cabinet under the sink — switch present, flip it, dishwasher runs and stops.'",
        "citation": "E101.md:74 General Note 4; A550.md:131 kn10; A555.md:114 (kn10 in the placed list for views 04/04.1); A555.md:70 (902 dishwasher tag)"
      },
      {
        "severity": "major",
        "line": "Electrical — 'Bathroom light switch with integrated LED night light, top of switch 48\" MAX AFF' (reliability HIGH)",
        "problem": "Two separate over-resolutions on one HIGH line. (1) A530 keyed note 24 reads verbatim 'LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET' — the sheet gives an option and the line adopts one side silently. E400 Keyed Note 1 and A555 kn3 say switch; A530 kn24 (placed on view 03, the door/shower wall of the very bathroom that governs this room) says either. The verify step 'Switch off — night-light LED must glow' will write up a compliant outlet-integrated night light as a deficiency. (2) The note asserts the 48\" MAX 'is the one height the drawings state as a hard MAX rather than a target ... it is enforceable today, unlike the receptacle and thermostat heights.' E101 specification #18 states 'Switches at +54\" AFF', and E101's own symbol legend shows the single-pole switch at 48\" AFF — E101.md flags this in terms ('spec vs legend conflict on switch height ... Default to +54\" per spec unless an RFI says otherwise'). A switch set at 54\" satisfies E101 #18 and violates A555 kn3's MAX. That is two sheets disagreeing, and the list records one.",
        "correction": "Downgrade to MEDIUM. Label: 'Bathroom light switch — LED night light integrated with EITHER the switch or the outlet (A530 kn24)'. Note must add: 'TWO READINGS ON THE DEVICE: A530 kn24 verbatim \"LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET\" — E400 KN1 and A555 kn3 both say switch, A530 kn24 permits the outlet. Record which one carries the LED; do NOT write up a switch without a night light until you have checked the GFCI outlet for one. TWO READINGS ON THE HEIGHT: 48\" MAX to top of switch (A555 kn3, G402 GN1 context) vs +54\" AFF (E101 spec #18, with E101's own symbol legend printing 48\" — the set contradicts itself on its own rules sheet). Measure and record; this is C-03 territory, not an enforceable call.' verifyAtPunch: 'With the room dark, confirm a night-light LED glows and record whether it is in the switch or the outlet; measure to the top of the switch and write the number down.'",
        "citation": "A530.md:168 keyed note 24 (and :43, kn24 placed on view 03); E400.md:47 Keyed Note 1; A550.md:124 kn3; E101.md:70 spec #18, :77 symbol legend, :87 and :94 (the flagged conflict)"
      },
      {
        "severity": "major",
        "line": "Reconciler self-report, 'other' — 'The 15\"-48\" guest-control band and the 30\"x48\" clear floor area are NOT enforceable here' (applied throughout the list, and load-bearing on the thermostat line)",
        "problem": "This is a resolution, not a reading, and the sheets contradict it. A530's GENERAL NOTES - GUESTROOMS note F — printed identically on all five bath sheets including the one that governs room 101's bathroom — reads verbatim 'ALL CONTROLS FOR USE BY GUESTS MUST BE MOUNTED @ B/T 15\" A.F.F. & 48\" A.F.F. & PROVIDE A 30\"X48\" CLEAR FLOOR AREA IN COMPLIANCE W/ ACCESSIBLE STANDARDS.' It carries NO accessible-room qualifier — and the contrast is deliberate, because the very next two notes do: note G opens 'IN ACCESSIBLE ROOMS AT LEAST ONE OUTLET & DATA CONNECTION...' and note H opens 'OBJECTS MOUNTED W/IN THE CIRCULATION PATH IN ACCESSIBLE ROOMS...'. G402 note 11 is likewise unqualified ('ALL CONTROLS FOR USE BY GUESTS, MUST BE MOUNTED BETWEEN 15\" AFF AND 48\" AFF'), and coordination_issues C-03's own table logs G402 note 11 against the element 'ALL CONTROLS FOR USE BY GUESTS' with no accessible scoping. This matters concretely: it is the only thing letting M401 KN4's 54\" non-accessible thermostat stand un-contradicted in this room, and the thermostat line never cites note F at all.",
        "correction": "Strike the blanket exclusion. Replace with: 'A530 GENERAL NOTE F is UNQUALIFIED and applies on its face to this room — notes G and H are expressly scoped to accessible rooms, F is not. Carried as a fourth source on every guest-control height.' Add A530 GN F and G402 note 11 to the src on the thermostat, convenience-receptacle, data, TV and telephone lines, and restate the thermostat conflict as FOUR values, matching C-03: 48\" (A555 KN24, M101 GN29, G402 note 11, G400) · 54\" non-accessible (M401 KN4) · 60\" (E101 symbol legend) · ≤46\" over an obstruction deeper than 10\" (G402 note 11). Keep the do-not-write-up instruction.",
        "citation": "A530.md:183-185 general notes F, G, H (identical on A531, A532, A532.1, A533); G402.md:175 note 11 and :162 schedule note 4; coordination_issues.md:75-79 C-03 table"
      },
      {
        "severity": "major",
        "line": "Fire Protection — 'Addressable photoelectric smoke detector — Silent Knight SKPHOTOW in a System Sensor B200S-LF-WH ... COUNT IS SOLID' (reliability HIGH)",
        "problem": "The reliability is one grade above what the source supports for THIS room type. packages/fire-appliance.md's own per-type table rates the row 'QQ Connecting · QQ Extended · QQ Wide · QQ Wide Connecting · QQ Acc. · King Studio Connecting · King Studio Acc.' at MEDIUM and states in terms that it was '**not** read off FA-2/FA-3 for these types' — it rests on E501–E504 + E400 + the 121-schedule arithmetic. The line instead cites 'FA-2/FA-3 verified on 303/305/307/311' — none of which is a QQ Wide Connecting — and declares 'COUNT IS SOLID ... floor 1 is a flat 1 per key with no exceptions.' This is the same extraction gap the list flagged loudly for sprinklers on this exact room, un-flagged one line down. The 121/121 arithmetic does reconcile (115 keys + 6 second detectors in the 6 one-bedroom units, and A100's matrix confirms 3 King One Bdr + 2 ACC HA + 1 ACC HA CD = 6), so the count is well-argued — but well-argued arithmetic is MEDIUM, not HIGH.",
        "correction": "Downgrade to MEDIUM. Amend the note: 'COUNT IS DERIVED, NOT READ FOR THIS ROOM TYPE. FA-1's 121/121 reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom suites, and A100's matrix puts no one-bedroom on floor 1 — so 1 per key is sound arithmetic. But packages/fire-appliance.md rates QQ Wide Connecting MEDIUM and states the row was NOT read off FA-2/FA-3 for this type; the 303/305/307/311 verifications are other room types. SETTLES IT: read the FA-2 first-floor region for 101 — the same document-reading task that closes the sprinkler row.' Everything else on the line (the LF sounder base as the audible appliance, the 75 dBA vs 15-over-ambient conflict, the two addresses, the red FA plates per E500 note 10) is correct and should stay.",
        "citation": "packages/fire-appliance.md:278 and :468; FA-1 schedule row (S)SB 121/121 at fire-appliance.md:164; A100.md GUESTROOM MATRIX (King One Bdr 3 + King One Bdr ACC HA 2 + King One Bdr ACC HA CD 1 = 6)"
      },
      {
        "severity": "major",
        "line": "Fire Protection — 'Viking sprinkler heads on drop, K=4.3 ... mark ◉ VK430 7/16 FR 155 C PD (ASSUMED)', src 'FP-1 head schedule (62 heads 1st floor / 437 all floors)'",
        "problem": "FP-1's head schedule has TWO rows and the line cites one. The second is ⊗ — 73 heads first floor / 101 all floors — model 'VK462 1/2 QR 155 B CC', K=5.6, ON DROP. On floor 1 the VK462 outnumbers the VK430, 73 to 62. The line imports the package's '~90% ASSUMPTION' without noting that the 90% is a BUILDING-WIDE figure (437 of 547); on floor 1 specifically the VK430 share is 62 of 135, about 46%. The '(ASSUMED — not read for this room)' flag is therefore materially weaker than the note lets on, and a reader is told the wrong odds on the one floor he is walking tomorrow.",
        "correction": "Amend the note: 'FP-1 SCHEDULES TWO HEAD TYPES AND FLOOR 1 IS MOSTLY THE OTHER ONE. Row ◉ = 62 first floor / 437 all floors, VK430 7/16 FR 155 C PD, K=4.3, 1/2\" thread, ON DROP. Row ⊗ = 73 first floor / 101 all floors, VK462 1/2 QR 155 B CC, K=5.6, ON DROP. The package's ~90%-VK430 assumption is building-wide; on FLOOR 1 the VK430 is 62 of 135 heads, roughly 46%. Do not treat VK430 as the likely model in this room — READ THE MODEL OFF THE INSTALLED HEAD or the FP-1 region, and record it.' Add the VK462 model string to the verify step.",
        "citation": "packages/fire-appliance.md:39-40, FP-1 head schedule rows ◉ and ⊗"
      },
      {
        "severity": "major",
        "line": "Fire Protection — sprinkler line 'where': 'Guest-room ceilings — expect bed/window area, living/sofa area, and entry/kitchenette leg'",
        "problem": "The A550/A555 POWER & SIGNAL LEGEND — the legend printed on the architectural sheet that governs this room — carries THREE distinct sprinkler symbols: 'SIDE WALL SPRINKLER HEAD', 'SPRINKLER HEAD' and 'SIDE WALL SPRINKLER HEAD (D)'. The line's where is ceilings only and its verify ('COUNT the heads in the room ... record flush cover plate or escutcheon-with-deflector; confirm NONE in the bath') sends the walker looking up. A side-wall head is a wall device with a different trim and a different look; a count taken from the ceiling alone is wrong, and this is the one line whose entire purpose is to produce a defensible count.",
        "correction": "Change where to: 'Guest-room ceilings AND walls — the A550/A555 power & signal legend prints pendent, side-wall and side-wall (D) sprinkler symbols, so heads may be wall-mounted. NOT in the bathroom (no head is drawn in either verified room's bath).' verifyAtPunch: 'COUNT every head in the room — ceiling AND wall — and write the number and type of each down; record flush cover plate or escutcheon-with-deflector; confirm NONE in the bath.'",
        "citation": "A550.md:230 POWER & SIGNAL LEGEND (identical on A555 per A555.md:129); packages/fire-appliance.md:87"
      },
      {
        "severity": "major",
        "line": "Electrical — 'Convenience duplex receptacles, tamper-resistant, 20 A, Hubbell or approved equal'",
        "problem": "The label and the whole line assume duplex. The A550/A555 POWER & SIGNAL LEGEND prints 'OUTLET - DUPLEX', 'OUTLET - DUPLEX - GFI', 'OUTLET - QUAD' and 'OUTLET - QUAD - GFI' as four separate guestroom symbols, and E101's symbol legend independently carries 'quad/quad-duplex receptacle'. On a line that already concedes 'QTY IS NOT STATED ON ANY SHEET', normalising four device types down to one is the same class of error as tidying a mark. A walker told to count 'convenience duplex receptacles' has no instruction for a quad and will either miscount it as one duplex or as two.",
        "correction": "Relabel: 'Convenience receptacles — DUPLEX and QUAD, tamper-resistant, 20 A, Hubbell or approved equal'. Add to the note: 'DEVICE TYPE IS ALSO UNSTATED. A555 prints four receptacle symbols in its power & signal legend — duplex, duplex-GFI, quad and quad-GFI — and which symbol lands at each dimensioned point on view 04.1 is readable only off the PDF. Count and record duplex and quad SEPARATELY.' Add 'A550/A555 POWER & SIGNAL LEGEND' to the src.",
        "citation": "A550.md:230 POWER & SIGNAL LEGEND; E101.md:77 symbol legend"
      },
      {
        "severity": "minor",
        "line": "Electrical — 'Surface-mount ceiling downlight, guest bathroom — Cooper Halo SMD6R69SWH' (src '...E400; E201') and 'Entry / closet / general room lighting fixture(s)' (src 'E400 ...; E201 (\"entry/closet lights\")')",
        "problem": "E201 is the LIGHTING AND POWER SECOND FLOOR PLAN. Room 101 is on the first floor. The 'entry/closet lights' phrase does appear on E201, but as a description of second-floor guestrooms. The first-floor sheet is E200, and E200 states in terms that guestroom lighting is not drawn on it: 'West ~half — GUESTROOM wing: shaded; lighting not shown here — two callouts \"Refer to Enlarged Guestroom Plan (E-400).\"' Citing a second-floor plan as a source on a first-floor room sheet is the kind of thing that gets a punch list dismissed in a meeting.",
        "correction": "Drop E201 from both src strings. For the entry/closet line the honest src is 'E400 (fixtures present, untyped); A555 view 04 printed note \"CENTER OVER CLOSET\"' with a note that E200 explicitly defers first-floor guestroom lighting to E400 — which strengthens rather than weakens the point that no type is named anywhere. For the S21 line: 'E101 Lighting Fixture Schedule row S21; E400'.",
        "citation": "E200.md:1 and :16; E201.md:1 and :23"
      },
      {
        "severity": "minor",
        "line": "Mechanical — 'Ceiling fire / radiation damper ... Ruskin CFD4' and 'Access panel in the bath ceiling ... with permanent damper label' (both cite M501 for the label requirement)",
        "problem": "Both lines attribute the labelling requirement to M501 — 'M501 requires approved access with a permanent label reading FIRE DAMPER in letters min 1/2\" high'. M501 detail 2 (Ceiling/Radiation Fire Damper, Ruskin CFD4, UL 555C, ceramic-fibre shroud, 3\"x3\" galvanised angle, sheet-metal duct throughout) contains no label requirement. The requirement is M101 General Notes 31–32: fire/smoke dampers 'provide approved access w/ permanent exterior label (≥0.5\" letters) reading FIRE/SMOKE DAMPER, SMOKE DAMPER, or FIRE DAMPER.' The access-panel line is described as 'the single most transferable finding on the walk' — it needs the right sheet on it.",
        "correction": "Move the label citation to M101 GN31/GN32 on both lines (both already list M101 GN31/GN32 in src, so it is only the note prose that is wrong). Keep M501 det.2 cited for the CFD4 model, the UL 555C listing, the fusible link and the sheet-metal-not-flex requirement, which is what M501 actually carries.",
        "citation": "M501.md detail 2; M101.md:50 N31-N32"
      },
      {
        "severity": "minor",
        "line": "Electrical — 'Garbage-disposal switch ganged with a duplex receptacle' (note: \"kn14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX'\"), and Low Voltage — WAP line (note: 'kn44 verbatim: ...')",
        "problem": "Both quotes are labelled 'verbatim' and both are truncated. A550 kn14 in full: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'. A550 kn44 in full ends: '...COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT WIRELESS INTERNET REQ'S AND LIST OF APPROVED INTEGRATORS' — the clause the WAP note then relies on for the integrator requirement is inside the keynote it just truncated. On a list whose credibility rests on quoting the sheet, 'verbatim' has to mean verbatim.",
        "correction": "Restore both full strings, or mark the truncation with an ellipsis and drop the word 'verbatim'.",
        "citation": "A550.md:135 kn14; A550.md:159 kn44"
      },
      {
        "severity": "minor",
        "line": "Plumbing — 'Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH', mark 'L-2 / L-3 / L-4'",
        "problem": "Two things. (1) The note says 'P401/P402 print L-2 on the unit plans'. They do not — both sheets print the guestroom lavatory as 'L-2 / L-3'. P401: 'lavatory (L-2 / L-3)'. P402: 'L-2 / L-3 (lavatory)'. (2) The three-way composite 'L-2 / L-3 / L-4' is not printed on any sheet — it is the DB's carry-both convention, exactly as 'PTAC-2 / PTAC-1' is. The list flags the PTAC composite explicitly ('no sheet prints the composite string') and does not flag this one, or the equivalent 'SH-1 / SH-4'. Inconsistent treatment of the same defect class.",
        "correction": "Fix the note to 'P401/P402 print L-2 / L-3 on the unit plans; P104 schedules the guestroom lav as L-3 / L-4.' Add to both this line and the shower line: 'The composite mark as printed here is the DB's carry-both convention. No sheet prints it. Do not put it on a purchase document.' — the same sentence already carried on the PTAC row.",
        "citation": "P401.md:22; P402.md:22; P104.md rows L-3, L-4, SH-4"
      },
      {
        "severity": "minor",
        "line": "Mechanical — 'Energy-management wall controller with occupancy sensor', where: 'Wall in the bedroom near the PTAC / window wall'",
        "problem": "The line cites A555 KN24 as a source and then places the device on the window wall. KN24 is placed on A555 view 07 — 'ELEVATION (bed wall + sofa wall)'. A555 view 08, the window wall, carries keynotes 1 and 4 only. No sheet places any control device on the window wall. The thermostat line one row down gets this right ('Bed wall / sofa wall — A555 view 07 carries KN24'), so the list contradicts itself on the location of what may be the same physical device — which is precisely the open question the line exists to record.",
        "correction": "Change where to: 'Bed wall / sofa wall — the only control device A555 places is KN24 on view 07. No sheet places a second control device anywhere, and none is placed on the window wall (view 08 carries keynotes 1 and 4 only).' That sharpens rather than weakens the one-device-or-two flag.",
        "citation": "A555.md:122 (view 07 keynotes) and :123 (view 08 keynotes 1, 4)"
      },
      {
        "severity": "minor",
        "line": "Plumbing — 'Floor drain, guestroom bathroom' (reliability FLAGGED, 'the quantity may be 1 or ZERO')",
        "problem": "A third in-set source pointing at a drain in a STANDARD guest bath is not on the row. E400's guestroom General Note 4 reads 'Slope floors to drain; slope ≤ 1:48 any direction' — printed on the typical-guestroom sheet, governing all six enlarged plans including 'QQ Studio (Detail 05) — Panel A', the standard non-accessible plan. A note that requires the floor to be sloped to a drain presupposes a drain. That does not close the P402-vs-A530 conflict, but it does mean the FOR side has two sources, not one, and the line as written gives the walker the impression it is 50/50.",
        "correction": "Add E400 GN4 to the src and to the note: 'A THIRD SOURCE ON THE FOR SIDE: E400 general note 4 (typical guestroom, all six enlarged plans including the standard QQ Studio / Panel A) requires \"slope floors to drain, slope ≤ 1:48 any direction\" — a slope-to-drain requirement on the standard plan implies a drain on the standard plan. Still not resolved against P402's accessible-units-only placement; both readings carried.' Everything else on the line — no mark, no scheduled product, FD-1/FD-2/FD-3 all being other spaces — checks out exactly against P104.",
        "citation": "E400.md:52 General Note 4; A530.md:164 keyed note 20; P402.md:22; P104.md Drain and Drainage Appurtenance Schedule"
      },
      {
        "severity": "minor",
        "line": "Plumbing — 'Water closet, floor outlet, tank type, 1.28 GPF ...' note: 'A530 kn21 (lever opposite the inside corner) is an ACCESSIBLE-room note and does NOT apply here'",
        "problem": "Right conclusion, invented reason. No sheet says kn21 is an accessible-room note. The BATHROOM KEYED NOTES legend is printed identically on A530, A531, A532, A532.1 and A533, so legend membership says nothing about which sheet places a note. The actual reason kn21 does not apply is simpler and checkable: A530 does not PLACE keyed note 21 on any view. A530's placed keynotes are 12, 22, 30, 19, 9, 20, 23, 27 (plan 01) · 23, 16, 13, 24 (view 03) · 28, 23, 16, 14 (view 04) · 9, 14, 23, 30 (view 05). Stating a scope rule the sheet does not state is the exact defect class this list polices everywhere else.",
        "correction": "Replace with: 'A530 does not PLACE keyed note 21 (tank lever opposite the inside corner) on any view — its placed keynotes are 12, 22, 30, 19, 9, 20, 23, 27 on plan 01 and 13/14/16/23/24/28/30 on the elevations. The note sits in the shared legend printed on all five bath sheets, so legend membership proves nothing. Nothing requires a lever orientation in this room.'",
        "citation": "A530.md:36, :43, :46, :48 (placed keynotes by view); A530.md:3 and :165 (shared legend, kn21)"
      },
      {
        "severity": "minor",
        "line": "Plumbing — 'Trap guard / trap primer at the bathroom floor drain'",
        "problem": "The line names two trap-PRIMER products and misses the one trap-GUARD product the set actually schedules. P104's Drain and Drainage Appurtenance Schedule attaches 'w/ trap guard TG-1' to FD-1, FD-2 and FS — TG-1 is the only trap-guard mark anywhere in the set, and like the two primers it is scoped to drains that are not the guestroom drain. The verify step says 'Lift the strainer — trap guard fitted' and gives the walker nothing to check it against, when the sheet does at least name a mark.",
        "correction": "Add to the note: 'THE ONLY TRAP GUARD SCHEDULED IN THE SET IS TG-1, and P104 attaches it to FD-1 (Mech/Laundry), FD-2 (Unfinished) and FS (Floor Sink) — not to any guestroom drain. So all three devices in play here (Sioux Chief 695, TP-1 PPP SMP-500-115V, TG-1) are scheduled to somewhere other than a guest bath, while P301 note 6 and P501 det.12 require one at every floor drain. Record what is fitted and its make.'",
        "citation": "P104.md:72-75 (TG-1 on FD-1, FD-2, FS); P301.md:52 note 6; P501.md detail 12; P102.md:39 (Sioux Chief 695)"
      },
      {
        "severity": "minor",
        "line": "Mechanical — 'Volume damper at the toilet exhaust, with locking quadrant', src 'M401 ...; M101 legend + GN25/GN26; M301 GN11; M101 GN7'",
        "problem": "M101 N25 reads 'Each SUPPLY outlet gets its own balancing device.' The EAG-50 is an exhaust grille, not a supply outlet, so N25 does not reach it. The citation that does is M301 General Note 11 ('balancing damper each branch/runout') and M101 N26 (manual balancing dampers have locking quadrant) — both already on the row. The stray N25 makes the line look better-sourced than it is, on a line that is already an admitted arguable scope call.",
        "correction": "Drop GN25 from the src; keep M101 GN26 (locking quadrant), M301 GN11 (balancing damper each branch/runout), M401 (EAG-50 with VD and FD) and M101 GN7 (min 12\"x12\" access to dampers). The argument for keeping the line IN is unaffected.",
        "citation": "M101.md:47 N25-N26; M301.md General Note 11"
      },
      {
        "severity": "minor",
        "line": "Mechanical — 'PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting, run down the wall' (label)",
        "problem": "The label lists the drain and the air-gap fitting and omits the trap, which is the part that actually fails and the part a walker can see. P501 detail 13 (Condensate Drain Detail) shows air gap, 1\" P-TRAP, 1\" VENT, 1\" condensate riser to the 4\" main. P301 and P302 both add '1\" condensate line with 1-1/2\" vent up (typ.)'. A P-trap on a condensate line either exists or it does not, and it is on the visible run the line is already sending the walker to trace. Separately, the sheet-typo catch is correct and worth keeping — P301 does send you to P502 for the condensate detail and P502 has no such detail; it is P501 det.13.",
        "correction": "Label: 'PTAC condensate drain — 1\" VISIBLE drain with 1\" air-gap fitting and 1\" P-trap, run down the wall'. verifyAtPunch: 'Run the PTAC in cooling — trace the visible drain down the wall, confirm the air-gap fitting is present and not taped over, confirm a trap is formed and holding, no stain.'",
        "citation": "P501.md detail 13; P301.md:30; P302.md:25"
      }
    ]
  }
}