{
  "lines": [
    {
      "category": "Mechanical",
      "mark": "PTAC-1",
      "label": "PTAC — G.E. AZ65H12DAB packaged terminal A/C, 11,900 BTU/h cool (EER 11.9) / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in through-wall sleeve",
      "qty": 1,
      "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over it",
      "reliability": "HIGH",
      "src": "M201 PTAC schedule · M401 KN3 + detail 03 (King Std.) · M301 first-floor plan · M501 det.9 · A550 KN1 / KN30 / view 08",
      "origin": "db+sheets",
      "instanceNote": "104 is on the UNCONTESTED side of flag F4. M301 puts PTAC-1 at all 16 first-floor rooms and M401 does not call detail 03 (King Studio) out as PTAC-2 — both readings agree on PTAC-1 for the King Studio family. The PTAC-1/PTAC-2 fight is only on the 8 QQ-family rooms (101,103,105,107,109,111,113,115). Record the nameplate anyway: AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2, and that reading closes F4 floor-wide. No sheet prints the composite string 'PTAC-2 / PTAC-1' — that is a carry-both convention, not a printed mark.",
      "verifyAtPunch": "Read the nameplate and record it; run heat then cool from the wall control — both cycle, no rattle in the sleeve, unit level and seated, carpet edge tucked UNDER the PTAC per KN30 and ST-01 stool not bearing on the cabinet."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC wall sleeve kit (furnished with the unit) — caulked all round, drywall closure at the PTAC-to-opening gap finished and painted",
      "qty": 1,
      "where": "Through-wall at the exterior window wall, under the window",
      "reliability": "HIGH",
      "src": "M201 PTAC notes · M501 det.9 (min 3-1/4\" AFF) · AS103 PTAC through-wall detail",
      "origin": "db+sheets",
      "instanceNote": "The sleeve body is concealed — what is punched is the perimeter joint and the AS103 'DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING'. That closure is drywall scope but it is what the walker looks at from inside the room, and it is a known easy miss at 115 keys.",
      "verifyAtPunch": "Run a finger round the sleeve inside and out — caulk continuous, no gaps or shiners, no daylight, no air whistle; measure clear to bottom of sleeve, min 3-1/4\" AFF; sleeve pitched to drain OUT."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "qty": 1,
      "where": "Exterior face of the PTAC sleeve, visible from outside and through the unit's outdoor section",
      "reliability": "FLAGGED",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 PTAC detail · size ref 'A-601' (sheet not in the issued set — RFI R-04)",
      "origin": "db+sheets",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION. (1) M201: 'POLYPROPYLENE LOUVER KIT (COLOR BY ARCHITECT)'. (2) M501 det.9: 'ALUMINUM ARCHITECTURAL-STYLE GRILLE FACTORY-PAINTED TO MATCH EXTERIOR WALL'. (3) M401 KN1: 'furnished with unit; painted to match exterior wall'. (4) A200 kn 8: 'INTEGRAL ALUMINUM LOUVER AT PTAC UNITS' — part of the WINDOW system, i.e. glazing sub, not a PTAC accessory. (5) AS103: 'integral louver to be installed with window system'. Disagreement spans MATERIAL (polypropylene vs aluminium), FINISH METHOD, and SCOPE (HVAC sub vs glazing sub). Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. Compounding: the size reference points at sheet A-601, which does not exist in the issued set (set has A600 Doors, A610 Windows). SETTLES IT: one RFI to MWT / the M-EOR covering material, finish, colour and which sub buys it, plus the A601→A610 correction.",
      "verifyAtPunch": "From outside: louver present, straight, seated, fastened, blades undamaged, sealant continuous; RECORD the material actually installed (plastic vs aluminium) and compare against the approved submittal before writing anything up."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "qty": 1,
      "where": "Room-side face of the PTAC / sleeve at the window wall",
      "reliability": "FLAGGED",
      "src": "M401 KN5 ('grille painted to match INTERIOR wall') against M401 KN1 (same wording, 'EXTERIOR wall')",
      "origin": "sheets-only",
      "instanceNote": "DB GAP — the sheets carry this and the DB has no row for it on 104. M401 prints two nearly identical keyed notes, KN1 (exterior face) and KN5 (interior face), and does NOT say whether that is ONE grille whose two faces are painted two different colours or TWO separate grilles. M401's body text reads it as one grille with two faces ('painted to match exterior wall (exterior face) and interior wall (interior face)'); M401's own implications line reads it as 'exterior + interior wall grilles' — plural. It decides whether there is a separate painted grille inside the finished room to inspect, and whose paint scope the room-side face is. Qty 1 is not stated — it is the reading if a second grille exists. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two, and who paints the interior face and to which PT code.",
      "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve — if a separate grille is there, confirm it is fastened, undamaged and painted to the adjacent wall colour (not mill/white); if there is NO separate interior grille, record that, because that is the evidence that closes the flag."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC louvered access panel",
      "qty": 1,
      "where": "Not stated by any sheet — either a G.E. accessory on the unit cabinet or a panel in the adjacent wall/enclosure",
      "reliability": "FLAGGED",
      "src": "M201 PTAC notes ('louvered access panel') — the only source in the mechanical set",
      "origin": "db+sheets",
      "instanceNote": "M201 names it in the PTAC accessory sentence and NOTHING else in the mechanical set locates it or details it. Whether it is a G.E. part on the unit or an architectural panel nobody has drawn is NOT STATED. Carried IN rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. DB carries it at HIGH — that overstates it; the item is named but unlocated. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel is a G.E. part number on it, it is a unit accessory; if not, it is an architectural panel nobody has drawn.",
      "verifyAtPunch": "Look for a louvered panel at or around the PTAC — on the cabinet or in the adjacent wall; if present, confirm fastened, operable, undamaged and finished; if absent, record it against the submittal before writing it up."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 1,
      "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
      "reliability": "HIGH",
      "src": "M201 PTAC notes · M501 det.9 (air filter + return-air path)",
      "origin": "db+sheets",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "verifyAtPunch": "Lift the front grille — filter present, seated in the bracket with the gasket sealing (not bypassing), clean of construction dust; record the MERV rating printed on the frame."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC fresh-air kit (outside-air path delivering the scheduled OSA 45.0 CFM)",
      "qty": 1,
      "where": "PTAC outdoor section, reachable by opening the unit front",
      "reliability": "MEDIUM",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits') · OSA 45.0 CFM from the M201 PTAC schedule",
      "origin": "db+sheets",
      "instanceNote": "M201 names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit' in the same sentence. These may be one deliverable named twice or two separate G.E. accessories — both are carried so neither is silently dropped, and the possible double-count is stated rather than resolved. Closer to a submittal-verification item than a sight-check. SETTLES IT: the approved G.E. accessory submittal — is there a separate fresh-air kit part number in addition to the filter?",
      "verifyAtPunch": "Open the PTAC front — outside-air vent/damper present, moves freely, and is set OPEN not shut; if T&B is on site have OSA read against 45.0 CFM, otherwise flag it for the T&B report."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC low-ambient kit",
      "qty": 1,
      "where": "Internal to the PTAC — no sheet locates it",
      "reliability": "MEDIUM",
      "src": "M201 PTAC notes; M201 also states PTAC operating range 55–115°F",
      "origin": "db+sheets",
      "instanceNote": "M201 names the kit plainly so the ITEM is established, but no sheet says which component it is or where it can be seen, and in a finished room it cannot be confirmed by sight. Carried IN under the arguable-call rule because it is verifiable at a visible point — the accessory/model label inside the front panel. DB carries it HIGH; that overstates it. This is a DOCUMENTATION check on the walk, not a sight check. SETTLES IT: the approved G.E. PTAC submittal plus the accessory label on the installed unit.",
      "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and write the text down verbatim so the office can reconcile all 16 rooms at once rather than pulling covers twice."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st-floor units)",
      "qty": 1,
      "where": "PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
      "reliability": "HIGH",
      "src": "M501 det.9 · M401 KN2 · M301 GN6 · AS103 PTAC detail",
      "origin": "db+sheets",
      "instanceNote": "The piping downstream of the kit is plumbing scope (M401 KN2) and concealed in the wall — that run is excluded as rough-in. The kit itself and its performance are testable at the unit, which is why it is IN.",
      "verifyAtPunch": "Run the unit in cooling long enough to make condensate — water leaves through the drain kit, does not pool in the base pan, weep into the room, back up onto the stone stool or stain the wall/carpet below."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Energy-management wall controller with occupancy sensor",
      "qty": 1,
      "where": "Wall-mounted in the guest room; no mechanical sheet gives a separate location — M301 GN5 and M401 KN4 both defer to the architectural/ID plans",
      "reliability": "MEDIUM",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A550 KN24",
      "origin": "db+sheets",
      "instanceNote": "M201's PTAC sentence names 'energy-management wall controller w/ occupancy sensor' AND '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only ONE control device in the guest room (A550 kn24, 'HARDWIRED THERMOSTAT FOR PTAC'), which leans to one device — but that is the architect's sheet, not the M-EOR's, and it is not conclusive. Do NOT write up a missing second wall device without the answer. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "verifyAtPunch": "COUNT the wall control devices at the PTAC/window wall — one or two — then leave the room with the door shut and confirm the unit setbacks, re-enter and confirm it recovers; record whether occupancy setback is ENABLED (a disabled EMS is an energy-code item at final)."
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (A550 kn24 permits the thermostat-to-PTAC link to be wireless)",
      "qty": 1,
      "where": "Guest-room wall near the PTAC / window wall; exact location deferred by BOTH mechanical sheets to the architectural set",
      "reliability": "FLAGGED",
      "src": "M401 KN4 · M101 GN28 (trade split) + GN29 (height) · M201 PTAC notes · M301 GN5 · A550 KN24 (placed on view 04) · E101 symbol legend · G400 det.02 · G402 note 11",
      "origin": "db+sheets",
      "instanceNote": "THE DEVICE IS SETTLED — it exists, is 7-day programmable, is hardwired, and the MECHANICAL contractor (Iceberg) furnishes and installs it while the ELECTRICAL contractor (United Electric) furnishes and routes the control wiring (M101 N28). THE HEIGHT IS NOT — three values across five sources: 48\" (A550 kn24 verbatim 'MOUNTED 48\" MAX TO TOP OF DEVICE'; M101 GN29; G402 note 11; G400 accessible diagram) vs 54\" for non-accessible (M401 KN4, the ONLY source for it) vs 60\" (E101 symbol legend). coordination_issues C-03, live across all 115 rooms. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK — measure and record. Also confirm it is not on an exterior wall if an interior wall was available (M101 N29). ONE LINE ONLY: the low-voltage comms path and the electrical thermostat row are folded in here — do not punch this device three times. SETTLES IT: one RFI to MWT / the M-EOR covering switch AND thermostat height, guestroom and accessible guestroom, naming G402 note 11 against M401 KN4 and E101's legend.",
      "verifyAtPunch": "MEASURE and RECORD the height to the TOP of the device (do not judge it); confirm hardwired and live, clock set and 7-day schedule programmable; call for heat then cool and confirm the PTAC responds — cycle it TWICE if the link is wireless, to prove the pairing holds."
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Toilet/bath ceiling exhaust grille, 50 CFM",
      "qty": 1,
      "where": "Bathroom ceiling — 7'-3\" AFF PT-07 painted gypsum hard lid (A550 view 02)",
      "reliability": "MEDIUM",
      "src": "M401 (EAG-50 with VD and FD) · M305 riser diagrams EV-1…EV-7 · A550 KN19 view 02 ('TOILET EXHAUST GRILLE')",
      "origin": "db+sheets",
      "instanceNote": "'EAG-50' is a CALLOUT, not a schedule mark — per M101's legend the guestroom format is designation/CFM, so it reads 'exhaust air grille @ 50 CFM'. M201's Titus grille schedule has NO row named EAG-50; its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\" neck, no damper) and whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues S-02). Do NOT check the installed grille against the 24x24 / 6\" PSS-DF dimensions as if that were the spec. Tag recorded exactly as printed on M401.",
      "verifyAtPunch": "Grille square and tight to the gyp lid, screws set, no paint blinding the blades — hold a tissue to the face, it should hold; read airflow at the grille against 50 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "where": "Immediately behind/above the EAG-50 grille at the toilet exhaust inlet",
      "reliability": "FLAGGED",
      "src": "M305 exhaust-riser diagrams EV-1…EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR' at each inlet) — the ONLY source",
      "origin": "db+sheets",
      "instanceNote": "The item is real and named verbatim at every inlet M305 draws. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 keys + 4 ice-machine alcoves) — 41% coverage. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs 350; EF-9 300-350 vs 650; EF-11 400-450 vs 850; only EF-10/EV-6 balances), an 850 CFM aggregate shortfall. Qty 1 is M305's per-inlet drawing, NOT a verified per-room count. Do not price 115 and do not price 49. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and the roof-fan capacities — and 16 presence/absence data points off this walk is real evidence for that RFI.",
      "verifyAtPunch": "Drop the EAG-50 grille and look — is a constant-airflow regulator installed behind it, YES or NO? Record per room; if absent, log it, do NOT write it as a deficiency until the EOR answers."
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60",
      "qty": 1,
      "where": "Bathroom ceiling at the toilet exhaust inlet — if it is a physical in-room fan at all",
      "reliability": "FLAGGED",
      "src": "M201 exhaust fan schedule (EF-1, remarks 1,2,3,5,6,9) · M202 · M301–M304 · against M305 riser diagrams · E400 Panel A/B schedules",
      "origin": "db+sheets",
      "instanceNote": "MUTUALLY EXCLUSIVE READINGS — qty is either 1 or ZERO and no sheet settles it. M201 schedules EF-1 as a real Panasonic ceiling fan with remark 3 'switch w/ room lights', remark 5 backdraft damper, remark 6 off-white aluminium grille, and M202/M301–M304 all repeat it. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8…EF-11, with no in-room fan anywhere. A grille-only inlet and a dedicated in-room fan cannot both be true. Supporting but not conclusive: E400's Panel A and Panel B guestroom schedules carry NO exhaust-fan circuit — though remark 3 would put a fan on the Lighting circuit needing no dedicated breaker. coordination_issues C-06, a 115-unit buy. Do not order 115 Panasonic FV-0511VK2 on this. SETTLES IT faster than any RFI: look behind one bath grille on this walk.",
      "verifyAtPunch": "Look behind the bath ceiling grille and record what is actually there — FAN HOUSING or BARE DUCT to a riser; that one observation closes C-06. If a fan: operate it, confirm which switch controls it and that the backdraft damper is audible."
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with locking quadrant",
      "qty": 1,
      "where": "At the toilet exhaust branch — M401 does not dimension its position",
      "reliability": "MEDIUM",
      "src": "M401 (EAG-50 with VD and FD) · M101 legend + GN25/GN26 · M301 GN11 · M101 GN7 (access panels min 12\"x12\" to dampers)",
      "origin": "db+sheets",
      "instanceNote": "ARGUABLE SCOPE, CARRIED IN. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 GN7 requires access to it either way. SETTLES IT: drop one grille and look, plus the same RFI that asks for the missing bath access panel.",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant — set and locked, not wired shut or fully closed; if it is not visible at the neck, note that it is above the hard lid with no access (that is the access-panel finding, not a damper finding)."
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — transfer air to the bath",
      "qty": 1,
      "where": "CONTESTED — M401 says it makes up air to the BATH; A550 carries keynote 20 ('MAKE-UP AIR DIFFUSER') in its elevation set, and on A555 the same keynote lands on the bed-wall/sofa-wall elevation",
      "reliability": "MEDIUM",
      "src": "M401 (WAG-30, 30 CFM) · M301 GN13 · M101 legend · A550 KN20",
      "origin": "db+sheets",
      "instanceNote": "TWO uncertainties on one item. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format, not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues S-02). A550 keynote 20 corroborates the DEVICE ('MAKE-UP AIR DIFFUSER') but carries no tag. (2) LOCATION: M401 says bath; A555 places keynote 20 on a bed/sofa-wall elevation, which is not the bath wall; A550's transcription does not name which elevation carries it. Also relevant: M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM (M101 legend defines UC at 1/2\"), but no sheet places an undercut at a guestroom bath door, so none is claimed here. SETTLES IT: field observation on this walk plus the M-EOR confirming the location.",
      "verifyAtPunch": "Find the grille and RECORD WHERE IT IS — bath wall, bed/sofa wall or elsewhere; confirm fastened, square, painted to its wall and not overspray-blinded; read airflow against 30 CFM."
    },
    {
      "category": "Mechanical",
      "mark": "—",
      "label": "Access panel in the bath ceiling to the fire damper and volume damper — min 12\"x12\", with the permanent damper label",
      "qty": 1,
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
      "reliability": "FLAGGED",
      "src": "M101 GN7 (min 12\"x12\" access to dampers) · M301 Key Note 4 · M501 (fire/smoke damper access + permanent exterior label) · M101 GN31/GN32 — AGAINST A550 view 02, which draws no access panel",
      "origin": "sheets-only",
      "instanceNote": "DB GAP, and it is the most transferable finding on the walk. The requirement is PRINTED — M101 GN7 requires min 12\"x12\" access to dampers, M301 KN4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires fire/smoke dampers to have approved access with a permanent exterior label in letters at least 1/2\" high — but the placement is MISSING: none of the ten A550–A556 guestroom RCPs draws one, and the only flush-access-panel keynote in the whole A12x/A55x set (A121 kn 5) is at the ICE-MACHINE alcove, not a guestroom. Every floor-1 bath has a hard painted-gyp lid at 7'-3\" with the Ruskin CFD4 fire damper and the VD above it. Qty is not stated by any sheet — 1 is the minimum the notes imply. This is a real, repeating 115-room omission, an RFI candidate and a CO-inspection exposure, since an inspector cannot verify a damper he cannot reach. Not invented — only the placement is missing. SETTLES IT: RFI to the M-EOR / MWT asking where the guestroom bath damper access panel goes and who provides it.",
      "verifyAtPunch": "Look at the bath ceiling — is there an access panel, YES or NO? If yes: min 12\"x12\", flush, latching, painted, and carrying the permanent FIRE DAMPER label in letters at least 1/2\" high. If no: photograph the intact lid. Cut nothing."
    },
    {
      "category": "Electrical",
      "mark": "PNL \"A\"",
      "label": "Guestroom panelboard — 100 A MCB, 120/208 V 1Ø 3W, NEMA 1, COPPER BUS ONLY (no load centers), Square D / GE / Cutler-Hammer, located in the bedroom",
      "qty": 1,
      "where": "Bedroom (E400 prints 'Location: Bedroom'); fed from first-floor distribution Panel 1G",
      "reliability": "HIGH",
      "src": "E400 Panel \"A\" schedule + panel notes 1–4 · E103 Typical Guest Rooms Load Analysis · E101 spec #10 · A550 view 04 kn51 ('ELECTRICAL PANEL')",
      "origin": "db+sheets",
      "instanceNote": "104 is a standard non-accessible key, so it takes PANEL \"A\" — Panel \"B\" is the accessible/motorized-shade variant (it adds a 114 VA motorized-shade circuit and splits the microwave/hood 700+300 VA), and on floor 1 that is room 118. The room-101 A-vs-B dispute does not touch 104. ALL ELEVEN BRANCH-CIRCUIT ROWS THE DB CARRIES SEPARATELY ARE FOLDED IN HERE — the conductors are concealed rough-in; their punch-visible end is this panel. Do not emit them as separate punch lines.",
      "verifyAtPunch": "Open the panel: nameplate reads 100 A main, 120/208 V 1Ø 3W, COPPER bus (a load center is a rejection); directory filled in and legible; confirm every E400 circuit is present — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance #1 and #2, Spare; trip and reset every AFCI and the GFCI breaker; at least one spare breaker or space; NEC 110.26 clearance not blocked by FF&E."
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: 'WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED')",
      "qty": 1,
      "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror; blocking called out on A530 view 02i",
      "reliability": "MEDIUM",
      "src": "E101 Lighting Fixture Schedule row WS03 · E400 · A530 kn12 ('VANITY MIRROR AND LIGHT FIXTURE') on views 01 and 02 · A530 blocking view 02i",
      "origin": "db+sheets",
      "instanceNote": "Fixture IDENTITY is HIGH (E101 row is verbatim). Two things are not. (1) QUANTITY is never printed anywhere — A530 kn12 is placed once on the plan and once on the vanity elevation, which READS as one fixture per bath, but E101's per-type Qty column was not transcribed off the PDF. (2) OPEN BUYOUT CONFLICT: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet — almost certainly ONE physical fixture carried in two packages. The DB carries GR-203 on 104 under FF&E - Lighting as well. DO NOT PUNCH IT TWICE. Every E101 fixture is also 'or approved equal' and 'verified by architect/owner prior to install', and a substitution requires a COMcheck re-run per E800.",
      "verifyAtPunch": "Fixture level and centred on the vanity/mirror, operates from the bath switch, canopy tight to the WC-02 wallcovering with no gap or exposed fastener; record the make/model actually installed."
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: 'S21 | Surface mount downlight — guestroom restroom')",
      "qty": 1,
      "where": "Bath ceiling, 7'-3\" AFF, PT-07 on moisture-resistant ceiling board",
      "reliability": "MEDIUM",
      "src": "E101 Lighting Fixture Schedule row S21 · E400 · E201",
      "origin": "db+sheets",
      "instanceNote": "Identity is HIGH (E101 verbatim); QUANTITY and exact ceiling position are NOT stated in any transcribed source — E101's per-type Qty column was not transcribed and no A-series keynote places S21 by number. Qty 1 is the reading, not a printed count. Count and locate off the A550 view-02 RCP / E400 PDF before the walk. NOTE S21 IS SURFACE MOUNT — it is NOT the recessed wet-location shower fixture (kn18) and cannot satisfy it as scheduled.",
      "verifyAtPunch": "Operates from the bath switch; canopy tight to the moisture-resistant board with no light leak; confirm it has NOT been installed in place of the separate shower fixture."
    },
    {
      "category": "Electrical",
      "mark": "kn 18",
      "label": "Recessed WET-LOCATION ceiling light over the shower, with shatter-proof lens — keyed note 18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'",
      "qty": 1,
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF",
      "reliability": "FLAGGED",
      "src": "A550 view 02 kn18 · E101 spec Note (1) [NEC 550.14(D)] · E400 GN #5 · G402 general note 5",
      "origin": "db+sheets",
      "instanceNote": "FLAGGED ON TYPE, NOT ON EXISTENCE. NO fixture mark, make or model for this fixture exists anywhere in the drawing set: E101's 22-row Lighting Fixture Schedule contains no recessed wet-location guestroom-bath type, and S21 — the only guestroom-bath row — is SURFACE mount, so kn18 cannot be satisfied by anything on the schedule. Open RFI to the EOR: 'kn18 calls a recessed wet-location shower fixture with shatter-proof lens; which E101 schedule type is it?' WHAT IS PRINTED AND CAN BE PUNCHED TODAY: enclosed, gasketed and WET-location listed per NEC 550.14(D) (E101 spec Note 1); damp-location rated over wet areas (E400 GN5); shatterproof lens (G402 GN5). Do not guess a type.",
      "verifyAtPunch": "Fixture installed over the shower and operating; lens shatter-proof and gasketed, trim sealed to the ceiling board with no water path; UL WET-location listing (not merely damp) legible — and WRITE DOWN the installed make/model, that observation is what closes the RFI."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Entry / kitchenette / closet lighting fixture(s) — type never named on any sheet",
      "qty": 1,
      "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet; A555 view 04 prints 'CENTER OVER CLOSET' on the companion sheet",
      "reliability": "FLAGGED",
      "src": "E400 (fixtures present, untyped) · E201 ('entry/closet lights') · E101 Lighting Fixture Schedule has NO guestroom general/entry/closet row",
      "origin": "db+sheets",
      "instanceNote": "The fixture is REAL — E400 shows it and E201 names it — but its TYPE IS NEVER NAMED anywhere in the set, and no COUNT appears on any sheet, so qty 1 is a placeholder not a takeoff. E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and A550's view-02 RCP carries no general-lighting keynote. Open RFI to the EOR. Do NOT guess a type and do NOT write it up as missing. SETTLES IT: the E101 schedule Qty/type columns and the fixture tags on the E400 source PDF.",
      "verifyAtPunch": "Walk the entry, kitchenette leg and closet and RECORD what is actually installed — count, type and make/model off the label; confirm each operates from a switch and that any ceiling light and fan are switched SEPARATELY (G402 GN3)."
    },
    {
      "category": "Electrical",
      "mark": "kn 3",
      "label": "Bathroom light switch with integrated LED night light — kn3 verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'",
      "qty": 1,
      "where": "Bath, at the door; may share a common 4\"x4\" box and a single cover plate with the bath GFCI (G402 GN1; E400 GN2)",
      "reliability": "HIGH",
      "src": "E400 Keyed Note (1) · A550 view 04 kn3 (placed) · A530 elev 03 kn24 ('LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET') · G402 general note 1",
      "origin": "db+sheets",
      "instanceNote": "The 48\" here is the ONE height the drawings state as a hard MAX rather than a typical, and it is an accessibility item — this one you can measure against.",
      "verifyAtPunch": "Operate switch — night-light LED lit with the switch OFF; measure top of switch, must be ≤48\" AFF; if ganged with the GFCI, one plate and both devices flush and square."
    },
    {
      "category": "Electrical",
      "mark": "kn 14",
      "label": "Garbage-disposal switch ganged with a duplex receptacle — kn14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX'",
      "qty": 1,
      "where": "Kitchenette / working wall at the sink",
      "reliability": "HIGH",
      "src": "A550 view 04 kn14 and kn15 ('DEDICATED CIRCUIT FOR GARBAGE DISPOSAL') · E400 Panel A 'Disposer' circuit · E103 (Disposer 480 VA)",
      "origin": "db+sheets",
      "instanceNote": "kn14's HADG accessible-reach clause applies to accessible keys only; 104 is not one, so no 15\"–48\" band applies here.",
      "verifyAtPunch": "Switch and duplex under one plate — throw the switch and confirm it kills the disposer; confirm the disposer is on its own dedicated breaker at the room panel; ganged receptacle tamper-resistant and 20 A."
    },
    {
      "category": "Electrical",
      "mark": "kn 13",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
      "qty": 1,
      "where": "Bath, on a SIDEWALL of the lavatory / water basin — NOT the wall behind the basin (G402 GN6)",
      "reliability": "HIGH",
      "src": "A530 elev 03 kn13 ('GFCI OUTLET') · G402 general note 6 · G400 accessory-schedule note 6 · E400 Panel A 'Bathroom GFCI' circuit + panel note (4) · E101 spec #25",
      "origin": "db+sheets",
      "instanceNote": "G402 GN6 verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN.' MOUNTING HEIGHT IS AN OPEN CONFLICT — 12\" (A530 GENERAL NOTES note D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 symbol legend, G400 det.02). RECORD the height, do not judge it. Also: E400 panel note 4 puts a GFCI BREAKER in the panel — do not accept a GFCI breaker as a substitute for the device without an EOR answer.",
      "verifyAtPunch": "Confirm the device is on a SIDEWALL of the basin; press TEST then RESET — it must trip, reset and actually kill the receptacle; tamper-resistant shutters visible; record the mounting height."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Convenience duplex receptacles throughout the room — tamper-resistant, 20 A, Hubbell or approved equal, colour/style coordinated with the architect",
      "qty": 1,
      "where": "Bed wall, working wall, seating area and entry per the A550 view-04 device-spacing dimension strings; heights per the room elevations",
      "reliability": "FLAGGED",
      "src": "E400 (device layout, counts on PDF only) · E101 spec #18, #25, #14, GN #10 · G400 det.02 · A550 view 04 ('NOTE: REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.') · A530 GENERAL NOTES note D",
      "origin": "db+sheets",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — THE COUNT IS NOT STATED ON ANY SHEET IN THIS SET, and this is the single biggest baseline gap on the walk. E400 and A550 view 04 are the only device layouts and their counts live on the source PDFs; no takeoff has been run. What IS printed is the device-spacing dimension string on A550 view 04 — bed wall 8'-1\", 2'-1 1/2\", 7'-2\", 3'-0\"; working wall 6'-5\", 4'-0\", 6\", 3'-5 1/2\", 8 1/2\", 1'-3\", 9 1/2\", 2'-9 1/2\", 10\", 1'-4\", 1'-0\", 6\", 2'-4\", 1'-0\". Someone must pull the count off the E400 / A550 PDFs before Austin walks or the walker has no baseline. HEIGHT IS ALSO OPEN — 12\" (A530 note D, five bath sheets) vs 18\" (E101 spec #18 / legend / G400 det.02): record the as-built, do not call either a defect. coordination_issues C-03.",
      "verifyAtPunch": "Count the receptacles and write the number down; plug-test every one for polarity and ground; confirm tamper-resistant shutters and 20 A rating; trip the AFCI at the panel and confirm it kills the convenience circuit; record the mounting height."
    },
    {
      "category": "Electrical",
      "mark": "kn 36",
      "label": "Receptacle above for the microwave, mounted HORIZONTALLY, WHITE face plate — kn36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE.'",
      "qty": 1,
      "where": "Working wall above the wall-affixed microwave (kn11), concealed by the appliance per the room elevation",
      "reliability": "HIGH",
      "src": "A550 view 04 kn36 (placed) + elevations 05/09 · E400 Panel A 'Microwave/Hood' circuit · E103 (850 VA)",
      "origin": "db+sheets",
      "instanceNote": "WHITE is the ONLY device colour the drawings state anywhere in the set — everywhere else they say 'coordinated with architect'. kn36 is confirmed placed on A550 view 04, so this is solid for 104 (it is room 118 where kn36 is absent from the placed list).",
      "verifyAtPunch": "Outlet present above the microwave, device mounted HORIZONTALLY, face plate WHITE; microwave plugs in and runs, cord not visible from the room; confirm it is on the Microwave/Hood circuit."
    },
    {
      "category": "Electrical",
      "mark": "kn 25",
      "label": "Extended J-box with device and cover plate flush with the millwork back panel — kn25 verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL.'",
      "qty": 1,
      "where": "Working wall at the GR-304 millwork back panel; elevations 05 and 09 print 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'",
      "reliability": "FLAGGED",
      "src": "A550 view 04 kn25 (placed) + elevations 05/09 · A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "origin": "db+sheets",
      "instanceNote": "The ITEM is HIGH — kn25 is placed on A550 view 04 and on both working-wall elevations. QTY IS NOT STATED: the J symbol is a graphic on the elevations and A550's own extraction records that which device symbol sits at each dimensioned point is readable only by inspecting the PDF, so qty 1 is a placeholder. What the J-box feeds is also not stated — candidates on the working wall are the GR-204 sconce @ wall hook, the TV and the desk. Count them off A550 view 04 and elevations 05/09 before the walk and record what each serves.",
      "verifyAtPunch": "Box extended so device and plate finish FLUSH with the millwork back panel — nothing recessed behind it or standing proud; plate aligned to the soffit centreline with the other wall devices; box supported off blocking, not hanging on the millwork; record what it feeds."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Dishwasher disconnect switch in the cabinet under the sink — E101 GENERAL NOTE #4 verbatim: 'Dishwasher switches in cabinet under sink.'",
      "qty": 1,
      "where": "If provided: inside the kitchenette cabinet under the sink",
      "reliability": "FLAGGED",
      "src": "E101 GENERAL NOTE #4 · A550 view 04 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') · E400 Panel A 'Dishwasher' circuit · E103 (1068 VA)",
      "origin": "sheets-only",
      "instanceNote": "DB GAP. The dedicated dishwasher CIRCUIT is HIGH (E400 panel schedule, E103 1068 VA, kn10 placed on A550 view 04). THE SWITCH IS NOT: E101 GN#4 is a set-wide general note with NO guestroom placement — no guestroom sheet places a dishwasher-switch keynote or symbol — and the guestroom kitchenette SINK it would sit under is itself unresolved (SK-3/SK-4 have no scheduled product in P104). Qty 1 is not a stated count. DO NOT write it up as missing until answered. SETTLES IT: open the cabinet at punch and look, then ask the EC whether GN#4 was carried into the guestrooms.",
      "verifyAtPunch": "Open the cabinet under the kitchenette sink and look for a switch/disconnect serving the dishwasher — if present confirm it kills the dishwasher and is not buried behind the trap; if absent, log it as a question against E101 GN#4, NOT as a defect."
    },
    {
      "category": "Electrical",
      "mark": "—",
      "label": "Wiring devices and cover plates generally — Hubbell or approved equal, 20 A rated, colour/style coordinated with the architect",
      "qty": 1,
      "where": "Every device in the room and bath",
      "reliability": "FLAGGED",
      "src": "E101 spec #14, #20, GN #2, GN #10 · A550 kn36 (WHITE plate at the microwave) · G402 GN1 and E400 GN2 (switch + GFCI may share a 4x4 box under one plate)",
      "origin": "sheets-only",
      "instanceNote": "DB GAP — emitted as a room-wide consistency check (qty 1 = one check, not one device), because mismatched plates is the classic guestroom punch item and nothing else on this list catches it. THE ONLY DEVICE COLOUR PRINTED ANYWHERE IN THE SET IS WHITE, and only at the microwave outlet (kn36). Everywhere else E101 #14 says 'coordinated with architect' and E101 GN#2 says 'Clarify switch/receptacle/data-tel/TV outlet brand with franchise/owner before ordering' without naming a colour, series or plate style. There is NOTHING to punch a colour against until Triun produces the approved wiring-device submittal, so a plate that looks wrong may simply be the approved selection. SETTLES IT: that submittal.",
      "verifyAtPunch": "Plates on every device, flat, square and tight with no drywall gaps or paint bridging; ONE consistent colour and series across the room, the bath and room-to-room down the corridor; WHITE at the microwave; devices marked 20 A."
    },
    {
      "category": "Electrical",
      "mark": "kn 50",
      "label": "DB PHANTOM — 'Outlet for undercabinet lighting' (kn50). THE SHEETS PLACE ZERO OF THESE IN ROOM 104.",
      "qty": 0,
      "where": "n/a in 104 — kn50 is placed only on the accessible working wall, which on floor 1 is room 118",
      "reliability": "FLAGGED",
      "src": "A550 line 165 defines kn50 in the KEYNOTE LEGEND ONLY; A550 view 04's placed-keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 36, 43, 44, 45, 46, 47, 51, 4 — kn50 is NOT on it. packages/electrical.md §5.1.1 repair CR-2 (2026-08-07).",
      "origin": "db-only",
      "instanceNote": "THE APP DATABASE IS STALE AND THIS ROW SHOULD BE STRUCK FROM 104. data/project.sqlite still carries 'Outlet for undercabinet lighting' on room 104 at HIGH (ITM-0020). Repair CR-2 restricted kn50 to the 7 accessible keys after it had wrongly been booked on all 115 — 'no sheet outside the accessible group places keynote 50' — verified against all ten guestroom enlarged-plan sheets; on floor 1 that leaves ROOM 118 ONLY. I re-read A550 this pass and confirmed it independently: kn50 appears in A550's legend at line 165 and in none of A550's placed-keynote lists. Emitted at qty 0 rather than deleted so it is not silently dropped. DO NOT punch 104 (or the other 14 non-accessible first-floor rooms) for a missing undercabinet outlet the drawings never placed.",
      "verifyAtPunch": "Do NOT write up a missing undercabinet outlet in 104 — record only whether one physically exists, and if it does, report it as installed-not-drawn."
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF — American Standard Champion Pro 211AA.104 (WC-3) or Cadet Pro 215CA.104 (WC-4); seat AS 5257A.65C.020 slow-close elongated, closed front with cover",
      "qty": 1,
      "where": "Bath, toilet wall; A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall",
      "reliability": "FLAGGED",
      "src": "P104 Plumbing Fixture Schedule rows WC-3 and WC-4 · P401 + P402 unit plans (both marks printed together) · A530 kn19 (TOILET), kn21",
      "origin": "db+sheets",
      "instanceNote": "TWO THINGS UNSTATED, BOTH CHECKABLE AT PUNCH. (1) WHICH MARK GOES WHERE IS NEVER ASSIGNED — P401/P402 print 'WC-3 / WC-4' as a pair on the unit plans and no source says which room type gets which. P104's own descriptions imply ADA keys get WC-3 (Champion Pro) and standard keys WC-4 (Cadet Pro), which would put WC-4 in 104, but no sheet states it. (2) NO SHEET IN THE SET STATES A GUESTROOM WATER-CLOSET SEAT HEIGHT — P104 gives no dimension and A530 prints only the 1'-6\" centreline. DO NOT write a seat-height dimension on the punch sheet. Recording the mark actually installed in each room is what closes the assignment. A530 kn21 (lever opposite the inside corner) is an accessible-room note and does not apply to 104.",
      "verifyAtPunch": "Flush and refill — full flush, clean refill, no run-on or ghost flush; seat closes slow without slamming, lid and ring both; bowl does not rock at the flange; supply stop turns and does not weep; RECORD the model installed (211AA.104 vs 215CA.104)."
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, guestroom, undermount rectangular — Decolav Callensia 1402-CWH",
      "qty": 1,
      "where": "Bath vanity, undermount in the GR-302 vanity top; A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, top 2'-10\" MAX",
      "reliability": "HIGH",
      "src": "P104 rows L-3 and L-4 (Guestrooms, Undermount, Rect) · P401 + P402 unit plans mark L-2",
      "origin": "db+sheets",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN). P401/P402 print L-2 on the unit plans; P104 schedules the guestroom lav as L-3 / L-4. P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order off the plan mark and the WRONG LAVATORY ARRIVES. Both mark sets ride on the row and no winner is picked. The PRODUCT is HIGH (P104 vector text); only the mark is contested.",
      "verifyAtPunch": "Bowl set level and flush to the underside of the top, no chips or crazing; continuous silicone bead at the bowl-to-top joint with no gaps at the corners; fill and drain, then wipe the tailpiece, P-trap and both stops with tissue — any weep is a write-up."
    },
    {
      "category": "Plumbing",
      "mark": "—",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon (scheduled as trim on the L-3 / L-4 rows; carries no mark of its own)",
      "qty": 1,
      "where": "Vanity deck, 3-hole spread; A530: vanity top 2'-10\" MAX AFF",
      "reliability": "HIGH",
      "src": "P104 Plumbing Fixture Schedule, REMARKS column on rows L-3 and L-4",
      "origin": "db+sheets",
      "instanceNote": "THE DECK HOLE COUNT IS THE SUBSTITUTION TEST AND IT IS FOLDED INTO THIS LINE. P104's Delta 581LF is 3-HOLE trim. There is an UNAPPROVED proposed substitution on the record — American Standard Studio bowl (0614.000 / 0614.300 / 0618.000) plus a Moen M·Dura 9417F12 / 9419F12 SINGLE-HOLE 1.2 gpm faucet — carried in S4 product data as catalogue pages with NO model ticked, NO transmittal and NO stamp, which under the precedence chain is not a submittal and supersedes nothing. The DB carries it as its own row (ITM-0045) at qty zero; it is not a device to punch, so it lives here as a rejection criterion instead. If it were ever stamped it would change the countertop cutout from 3-hole to 1-hole on 115 vanity tops. SETTLES IT: a transmittal with a model selected and stamped (OPEN_ITEMS A3).",
      "verifyAtPunch": "COUNT THE DECK HOLES — 3 = the approved Delta as designed; 1 = the unapproved Moen substitution was installed, STOP and log it with a photo; then run it: hot on the left, full travel, no drip at spout or under the deck after 60 s, aerator reads 1.0 GPM, body does not spin on the deck."
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-4",
      "label": "Shower, guestroom — 30\"x60\" pan, CENTRE drain, 4\" THRESHOLD, Kohler Rely series, Delta T24859 supply, SS-01 solid surround",
      "qty": 1,
      "where": "Bath, shower compartment opposite the vanity; A530 plan 01 dimensions it 5'-0\" CLEAR wide x 3'-7 1/4\" deep",
      "reliability": "MEDIUM",
      "src": "P401 / P402 unit plans (mark SH-1) · P104 row SH-4 · A530 'the standard guest bath is a SHOWER, not a tub' · A100 Guestroom Matrix floor-1 King rows",
      "origin": "db+sheets",
      "instanceNote": "DOWNGRADED FROM THE DB'S 'HIGH' ON A NEW READING OF A100. A100's floor-1 King column prints 'King Studio — 5 S' and 'King Studio, HI — 1 T', but the DB and room_map carry SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114). 5 + 1 = 6, so EXACTLY ONE OF THOSE SIX IS THE HEARING-IMPAIRED KEY AND A100'S ROW PRINTS IT WITH A TUB — and 104 is one of the six. Against that, A100's OWN floor-1 King sub-total prints '0 / 8' (zero tubs, eight showers), which rejects all three of its floor-1 'T' entries; floors 2, 3 and 4 sub-totals reconcile exactly to their rows, so FLOOR 1 IS THE ONLY FLOOR WHERE A100 CONTRADICTS ITSELF. Expect the standard 30x60 shower in 104. IF YOU FIND A TUB, that is not a defect — it is the signal that 104 may be the floor-1 hearing-impaired key, which also turns on the three strobes and the doorbell lines below. Stop and log it. Separate dual-mark carry (conflicts.md B3.1): P401/P402 print SH-1, P104 schedules SH-4, and P104's own SH-1 is the 36x36 EMPLOYEE shower (Kohler Sonata K-1689-0) — order SH-1 for a guestroom and the wrong pan arrives. Also unreconciled: A530 dimensions the compartment 5'-0\" x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan; 60\" matches the 5'-0\" but 30\" does not match 3'-7 1/4\".",
      "verifyAtPunch": "Measure the pan — 30\"x60\" with a 4\" threshold and a CENTRE drain (a curbless pan here is the wrong pan, and a TUB means stop and log); pond the pan and confirm it drains fully with no standing water; SS-01 joints sealed at corners and pan flange; threshold sealed both sides."
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "qty": 1,
      "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\" on this wall",
      "reliability": "HIGH",
      "src": "A530 BATHROOM KEYED NOTE 9 ('SHOWER HEAD'), placed on plan 01 and elevation 05 · P104 REMARKS on SH-3 / SH-4 (Delta T24859)",
      "origin": "db+sheets",
      "instanceNote": "DO NOT put a GPM number on the punch sheet for the guestroom head — P104's 2.5 GPM is printed on the SH-1 row (the 36x36 EMPLOYEE shower); the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure.",
      "verifyAtPunch": "Head secure to the arm with the escutcheon tight to the surround; run 60 s — no leak at the ball joint or where the arm penetrates SS-01, spray pattern even, head swivels and holds position."
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) shower valve — Delta T24859 / R22000-WS family",
      "qty": 1,
      "where": "Shower control wall",
      "reliability": "HIGH",
      "src": "A530 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE'), placed on elevations 04 and 05 · P104 REMARKS (Delta supply)",
      "origin": "db+sheets",
      "instanceNote": "THIS IS THE SINGLE MOST IMPORTANT OPERATING TEST IN THE BATHROOM. Guestroom HWS is distributed at 120°F per P202/P305 and there is NO guestroom thermostatic mixing valve scheduled — P301/P305's ≤110°F TMV note is scoped to PUBLIC lavatories and hand sinks — so this valve is the ONLY temperature protection at the shower. Do not add a TMV to a guestroom punch sheet; nothing in the set puts one there.",
      "verifyAtPunch": "Run the shower, then FLUSH THE TOILET in the same room — the shower temperature must not spike; valve travels smoothly to a positive off, escutcheon sealed to SS-01, no drip at the spindle after shut-off."
    },
    {
      "category": "Plumbing",
      "mark": "kn 28 / kn 5",
      "label": "Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR TEMPERED GLASS, 24\" BAR PULL, with door-stop hardware",
      "qty": 1,
      "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
      "reliability": "HIGH",
      "src": "A530 kn28 (elevation 04) and kn27 (door-stop hardware, plan 01) · A550 plan 01 kn5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR')",
      "origin": "db+sheets",
      "instanceNote": "TRADE: this is GLASS SUB scope, not plumbing — do not bill it to Larry's Plumbing. It is listed under Plumbing because the walker tests it on the same pass as the pan and the valve.",
      "verifyAtPunch": "Slide both panels the full opening — no binding or jumping the track, panels plumb and parallel, tempered stamp visible in a corner, 24\" pull secure both sides; run water at the door and confirm nothing escapes onto the bath floor; door-stop present per kn27."
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Bathroom floor drain, 2\" — 'FLOOR DRAIN LOCATION - MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN' (A530 kn20)",
      "qty": 1,
      "where": "Bath floor, at/near the shower per A530 plan 01",
      "reliability": "MEDIUM",
      "src": "A530 kn20, placed on plan 01 (the STANDARD guest-bath plan that serves 104) · P402 ('floor drain (FD) in accessible units') · P301 general note (floor drain 2\")",
      "origin": "db+sheets",
      "instanceNote": "TWO SHEETS DISAGREE AND BOTH READINGS ARE CARRIED. P402 places the floor drain in ACCESSIBLE UNITS only; A530 kn20 places one on the STANDARD guest-bath plan 01, which is the plan that governs room 104. Neither is resolved here. Separately, THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's Drain schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) and none is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. SETTLES IT: MWT CA confirming whether the 15 standard first-floor baths receive a floor drain, plus the FD submittal naming the product. Recording present/absent in all 16 baths answers the first half by itself.",
      "verifyAtPunch": "Record PRESENT or ABSENT; if present, pour a cup of water at each corner of the bath floor and watch it reach the drain — that is the 'accessible compliant slopes' test; strainer secure and drain flush with the tile, not proud."
    },
    {
      "category": "Plumbing",
      "mark": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain",
      "qty": 1,
      "where": "At the guestroom bath floor drain; the primer valve body is concealed but P102 requires primers in ACCESSIBLE locations (ASSE 1018)",
      "reliability": "MEDIUM",
      "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers'), repeated P302–P310 · P501 detail 12 · P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) · P104 TP-1 (PPP SMP-500-115V)",
      "origin": "db+sheets",
      "instanceNote": "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM. P102 lists Sioux Chief 695 Series; P104 lists TP-1 = PPP SMP-500-115V and scopes it to a 6\" SUMP PUMP STANDPIPE, not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned to a guestroom. The device body is concealed but it is verified at the visible drain (trap seal holding), which is why it is in scope. Follows the floor-drain row — if there is no FD in 104, there is no TP either. SETTLES IT: the trap-primer submittal naming the guestroom product.",
      "verifyAtPunch": "Lift the strainer and look for a trap guard fitted in the drain body; pour water, confirm the seal holds, then re-check on the next pass for evaporation or sewer odour — a dry trap in a finished room is the failure this note exists to prevent."
    },
    {
      "category": "Plumbing",
      "mark": "—",
      "label": "PTAC condensate drain — 1\" VISIBLE drain with 1\" AIR-GAP FITTING, Type M copper, insulated, to the condensate main",
      "qty": 1,
      "where": "At the PTAC on the window wall, running DOWN THE WALL per M501 det.9",
      "reliability": "MEDIUM",
      "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up') · P501 detail 13 · M401 KN2 · M501 det.9 · P102 material schedule",
      "origin": "db+sheets",
      "instanceNote": "IN SCOPE BUT NEEDS A RULING ON ONE PART. The sheets themselves use the word 'VISIBLE' (P301 and P302 both) and M501 det.9 runs it DOWN THE WALL, so the run and the drip are checkable in the finished room and the PTAC can be operated to test it. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior — no sheet places it. TRADE SEAM WORTH NAMING BEFORE THE WALK: PTAC condensate is PLUMBING scope (Larry's) per M401 KN2 and M501 det.9, but the PTAC is HVAC (Iceberg) — M401 records this as 'a frequent interface gap'; expect it to be nobody's until you name it. Note also a sheet-number typo: P301 sends you to 'P502' for the condensate detail, which is actually P501 detail 13. SETTLES IT: walk one room, find where the air-gap fitting physically is, and confirm with the EOR whether it is meant to be accessible in the finished room.",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate — no water in the pan, no drip inside the room, no stain or damp at the sleeve, the wall below, the carpet edge or the ST-01 stool; trace the visible run down the wall and confirm the air-gap fitting is present and not blocked or taped over."
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each riser, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "where": "Guestroom wet wall / plumbing stack; WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION",
      "reliability": "MEDIUM",
      "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) · P502 detail 3 Shut-Off Valve Installation Detail · P101 general note 9 and note 15 · M101 note N7",
      "origin": "db+sheets",
      "instanceNote": "NEEDS A RULING — CAN THE WALKER REACH THESE, AND ARE THEY EVEN IN THE ROOM? FOR IN-SCOPE: P502 det.3 explicitly draws an 18\"x18\" ACCESS PANEL at the guestroom riser take-offs, P101 note 9 requires the GC to furnish access panels, P101 note 15 requires domestic-water valves 'located accessibly', and M101 N7 requires min 12\"x12\" access to valves. AGAINST IN-ROOM: P502 det.3 draws that panel IN A SUSPENDED CEILING, and NO GUESTROOM CEILING IN THIS SET IS SUSPENDED — A550's RCP reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). The only suspended ceiling near these rooms on floor 1 is Guest Corridor 121. And NO access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it (A425 details 09 and 11, typical shaft plans) CANNOT be cited — A425.md marks that text unverified, verbatim 'Do not quote any of it.' SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal. The DB carries these as three rows; collapsed to one line at qty 3 because the walker opens one panel. SETTLES IT: walk one room and look — a panel in the guestroom/bath ceiling makes this a room punch item, a panel in the corridor ACT makes it a corridor item.",
      "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (guestroom ceiling / bath ceiling / corridor outside the door); open it, confirm three valves with unions, cycle each fully closed and fully open — a valve that will not turn is the classic finding — no weep at stems or unions after cycling; record GATE vs BALL. If there is NO panel anywhere, write that up against P101 note 15."
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — NO product scheduled in P104; procured per S4 data as American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227 faucet",
      "qty": 1,
      "where": "Entry / kitchenette leg if provided — A550 dimensions the King Studio entry/kitchenette leg 6'-0\" CLEAR",
      "reliability": "FLAGGED",
      "src": "P401 and P402 (mark and the 'suite/extended units' wording) · P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) · P104 (schedules NO product for SK-3 or SK-4) · S4 product data",
      "origin": "db+sheets",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — PLACEMENT IS GENUINELY UNKNOWN AND IT IS ALL-OR-NOTHING FOR FLOOR 1. P401 verbatim: 'a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units' — and neither sheet assigns it to any of their seven unit plans. Floor 1 has NO King One Bedroom suites and NO QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 including 104, while the 'every Home2 key is a suite' reading gives all 16. The sheets support both and settle neither. Two further gaps: P104 schedules NO product for either mark (a hole in the schedule, not mark drift), and the S4 file titled 'Moen Kitchenette Faucet' is Moen 8227, whose own product sheet titles it 'Two-Handle LAVATORY Faucet with Spout' — 8\" widespread, 3-HOLE — which will not drop into a single-hole kitchenette deck. Note also that A550 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK; a dishwasher with no drawn sink is itself an RFI. An RFI to the MEP EOR is already open — do not raise a second.",
      "verifyAtPunch": "Record PRESENT or ABSENT in the entry/kitchenette leg — that yes/no across all 16 rooms is the field evidence that closes the open RFI; if present, COUNT THE DECK HOLES (1 vs 3), confirm the undermount clips are tight with no sag, run it, and check the 902 dishwasher drain connection at the same time."
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — Viking VK430, K=4.3, 1/2\" thread (FP-1 description column verbatim), head 1 of 3",
      "qty": 1,
      "where": "Bed / window area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
      "reliability": "MEDIUM",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC, City of Eagle Pass FD stamped), head schedule row and the room region of rm 108 KING STUDIO read head-by-head at 700–800 dpi",
      "origin": "db+sheets",
      "instanceNote": "COUNT IS SOLID, TRIM TYPE IS NOT — hence MEDIUM, and the label is deliberately the verbatim FP-1 string. The 3-head layout was read head-by-head on room 108, a KING STUDIO, the same type as 104, so 3 heads in 104 is well supported. But the DB describes these as 'Concealed pendent' at HIGH and FP-1 DOES NOT PRINT THAT WORD — 'concealed pendent' is a reading of the 'PD' suffix. Against it, A120/A121 General Note I reads verbatim: 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' — and a guest room is not a public area, so that note requires SEMI-RECESSED here. Concealed means a flush cover plate; semi-recessed means an escutcheon with a visible deflector. Two different looks from the floor and two different buys (concept-page conflict FS-3). ALSO NOT STATED ANYWHERE: no cover-plate or escutcheon FINISH or COLOUR appears on any sheet, and FP-1 has NO temperature column — the '155' sits inside the model string and the 'C' is not decoded anywhere in the set, so do not put a temperature rating or a finish on a purchase document off this row.",
      "verifyAtPunch": "Record which trim is installed — FLUSH COVER PLATE (concealed) or ESCUTCHEON WITH VISIBLE DEFLECTOR (semi-recessed) — plus the plate finish; confirm seated, square, unpainted, no overspray on plate, deflector or fusible element, and nothing inside the clearance."
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — Viking VK430, K=4.3, 1/2\" thread, head 2 of 3",
      "qty": 1,
      "where": "Living / sofa area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
      "reliability": "MEDIUM",
      "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700–800 dpi",
      "origin": "db+sheets",
      "instanceNote": "Same trim question as head 1 — concealed (flush cover plate) vs semi-recessed (escutcheon + visible deflector) is unresolved between FP-1's 'PD' suffix and A120 General Note I, which requires semi-recessed everywhere outside public areas. FP-1 is a RASTER SCAN read from high-DPI crops, not OCR, so even a well-supported row is vision-grade evidence. One photo per room type answers FS-3 for the whole job.",
      "verifyAtPunch": "Same trim check as head 1 — plate seated, square, unpainted, gasket line clean to the ceiling, no ceiling texture run over it."
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop — Viking VK430, K=4.3, 1/2\" thread, head 3 of 3",
      "qty": 1,
      "where": "Entry / kitchenette leg, OUTSIDE the bath wall; 1-1/4\" branch @ elev 10-8, drop tag 'Drop 0-3'",
      "reliability": "MEDIUM",
      "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700–800 dpi; A550 view 02 (two ceiling planes, 8'-3 3/8\" main room and 7'-3\" entry/bath)",
      "origin": "db+sheets",
      "instanceNote": "Same trim question as heads 1 and 2. Head 3 sits on the LOWER branch (elev 10-8 against 12-8 for heads 1 and 2), and the two branch elevations track A550's two ceiling planes, which is why head 3 is expected in the lower entry/kitchenette ceiling — but FP-1's elevation datum is not printed in the extract, so treat that pairing as a reading, not a stated fact, and do not use FP-1's elevations to predict how far a head sits below the finished ceiling.",
      "verifyAtPunch": "Confirm head 3 is in the entry/kitchenette leg and NOT inside the bath; same trim, seating and no-paint checks as heads 1 and 2."
    },
    {
      "category": "Fire Protection",
      "mark": "—",
      "label": "Guest bathroom — NO sprinkler head is drawn. Confirm-absence row.",
      "qty": 0,
      "where": "Bath ceiling, 7'-3\" AFF",
      "reliability": "MEDIUM",
      "src": "FP-1, room regions 107 (QQ) and 108 (King Studio) read at 700–800 dpi — no head drawn in either bathroom · A530 General Note B",
      "origin": "sheets-only",
      "instanceNote": "DB GAP, emitted as a ZERO-QUANTITY CONFIRM ROW so the walker knows whether to expect a head — without it they will either false-flag its absence or walk past one that is not on the drawings. THIS IS AN OBSERVATION ON TWO ROOMS, NOT A RULING: write 'no head drawn', NOT 'no head required'. The head-omission allowance rides on a standard that is itself OPEN — conflicts.md B5.3 has FP-1 (submittal, City-stamped) designing to NFPA 13-2021, G100 checking NFPA 13-07 with 13R unchecked and both 'Partial' and 'Yes' ticked, G002 note 8 saying NFPA 13 flat, and the project's working context saying 13R. A530 GN B adds 'SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY.' Whether Austin wants zero-quantity confirm rows on the sheet at all is his call.",
      "verifyAtPunch": "Look up in the bath — expect none; if a head IS installed, photograph it, log the room and read the model off the plate, because it is not on FP-1 and belongs on the as-built and in the hydraulic record. Remove nothing."
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH LOW-FREQUENCY (520 Hz) sounder base",
      "qty": 1,
      "where": "Guest-room ceiling near the entry / sleeping boundary; A550 view 04 draws the SD 10\" from the fire-horn (H) symbol. Not in the bath, not in the entry leg.",
      "reliability": "HIGH",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) · FA-2 first-floor plan · FA-3 verified rooms 303/305/307/311/304/306/308 · A550 view 04 SD symbol",
      "origin": "db+sheets",
      "instanceNote": "Qty is solid: FA-1 schedules 121 detectors and 121 bases, which reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom suites — and there are NO one-bedroom suites on floor 1, so floor 1 is a flat 1 per key with no exceptions. THE SOUNDER BASE IS THE AUDIBLE APPLIANCE FOR THIS SLEEPING ROOM — a corridor horn does not satisfy it. FA-1's audibility chart: sleeping rooms ambient 35 dBA, DESIGN 75 dBA, low frequency, visual required. Note E500 FA Note 10 requires emergency-system junction boxes and cover plates to be PAINTED RED, so any exposed FA box or plate left in the finished room is a punch item.",
      "verifyAtPunch": "Head seated in its base, no shipping cap, LED normal, no paint or drywall dust on head, base or chamber; then with the FA vendor put it in test — head alarms, the LOW-FREQUENCY base sounds IN THE ROOM at 75 dBA at the sleeping position, and the FACP annunciates ROOM 104 with both its SLC and NAC addresses read back."
    },
    {
      "category": "Fire Protection",
      "mark": "H (kn 16)",
      "label": "Fire horn / horn-strobe at the guest room — kn16 verbatim: 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'",
      "qty": 1,
      "where": "Guest-room ceiling or wall beside the smoke detector — A550 view 04 draws the (H) symbol 10\" from the SD",
      "reliability": "FLAGGED",
      "src": "FOR: A550 view 04 kn16 PLACED (confirmed in the view-04 keynote list) + A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' + E101 legend (6'-8\" AFF) + E501–E504 ('per guestroom: smoke detector + notification'). AGAINST: FA-2 / FA-3 draw NO horn and NO strobe in a standard key (verified 303/305/307/311, 304/306/308).",
      "origin": "sheets-only",
      "instanceNote": "DB GAP AND A STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY. QTY IS EITHER 1 OR 0 — the architectural permit set draws an (H) beside the SD on A550 view 04 with kn16 keyed to it (I confirmed kn16 is on A550's placed-keynote list for view 04), and E501–E504 print notification per guestroom; but the Hilton-reviewed fire-alarm vendor submittal FA-2/FA-3 draws none in a standard key, which would mean the low-frequency sounder base under the smoke detector is the whole audible appliance. Precedence (user override > submittal > drawing > spec) points at the SUBMITTAL, i.e. no horn — yet FA-1's own audibility chart prints 'VISUAL REQUIRED' for sleeping rooms, which cuts the other way. There is also a mounting conflict: E101's legend says 6'-8\" AFF while FA-1 schedules its notification appliances as CEILING units 4\"x4\"x1.5\". DO NOT RESOLVE THIS IN THE FIELD. packages/electrical.md §7 parks kn16 in the fire package, so no other list is carrying it.",
      "verifyAtPunch": "Answer one question from the doorway and photograph it: is there a horn or horn-strobe SEPARATE from the smoke detector, YES or NO? If yes, note horn-only vs horn+strobe, the mounting height, cover on and unpainted, and that it sounds on test. If no, confirm the LF sounder base is carrying the audible duty at 75 dBA."
    },
    {
      "category": "Fire Protection",
      "mark": "⊗ SCWLED (kn 43)",
      "label": "Ceiling strobes, System Sensor SCWLED, STROBE ONLY — 2 in the room @ 177 cd + 1 in the bath @ 15 cd. COMMUNICATION-FEATURES (HEARING-ACCESSIBLE) KEYS ONLY.",
      "qty": 3,
      "where": "Bed area and living area ceilings, plus the bath ceiling (the bath unit is drawn with the EOL resistor symbol on FA-3)",
      "reliability": "FLAGGED",
      "src": "FA-1 schedule row ⊗ SCWLED (qty 80, 'LOCATE ON CEILING, 4\"x4\"x1.5\"') · FA-3 rooms 309 and 313 read at 450–500 dpi (2 x 177 cd + 1 x 15 cd bath) · A550 view 04 kn43 PLACED ('ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY') · A100 Guestroom Matrix floor-1 row 'King Studio, HI — 1 T'",
      "origin": "sheets-only",
      "instanceNote": "DB GAP, AND ROOM 104 IS A LIVE CANDIDATE — THIS IS THE HIGHEST-VALUE UNKNOWN ON THE 104 SHEET. Expect ZERO strobes in 104 UNLESS 104 turns out to be the floor-1 hearing-impaired key. A100's floor-1 King column prints 'King Studio — 5 S' and 'King Studio, HI — 1 T' while the DB carries SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114), so EXACTLY ONE OF THOSE SIX IS THE HI KEY and 104 is one of them. Qty 3 is the count IF it applies and 0 if it does not — no sheet states it for 104. Building-wide 12 hearing keys are required and provided; only 8 are located (209/213/216/218 on A101, 309/313/316/318 on A102) and FLOOR 1 HAS NEVER BEEN SCANNED for the crossed-ear symbol (coordination_issues C-04, placeholder PH-GU-002). MOBILITY IS NOT HEARING: room 118 carries the ISA symbol and is NOT on any HI row — on floor 3 the mobility-accessible 317 has zero strobes while the plain Queen-Queen 309 has three. Note A550 (the King Studio sheet, the right sheet for a King Studio HI key) is where kn43 is placed. FIELD LEAD, OFFERED AS A LEAD NOT A FACT: A100 prints the HI King Studio with a TUB, so a tub in 104 would point at it — but A100's own floor-1 King sub-total prints '0 T / 8 S', rejecting all three floor-1 'T' entries, and floor 1 is the only floor whose sub-total fails to reconcile, so do not lean on the tub. SETTLES IT: scan A100 for the crossed-ear symbol across the 16 first-floor rooms and read the FA-2 first-floor room regions for the ⊗ SCWLED symbol — cheap, and it should be done BEFORE the walk.",
      "verifyAtPunch": "Record strobes PRESENT/ABSENT, how many, where, and the CANDELA marking on each lens (177 cd room, 15 cd bath) — and while you are in 104 also record TUB vs SHOWER and whether a kn28 doorbell switch exists; the King Studio that comes back with 3 strobes IS the floor-1 communication-features key, and that room number exists nowhere in the document set yet."
    },
    {
      "category": "Fire Protection",
      "mark": "CO (SKFIRECOW)",
      "label": "Carbon monoxide detector — NONE is scheduled to any guest room. Confirm-absence row.",
      "qty": 0,
      "where": "n/a in the guest room — FA-1's 3 SKFIRECOW units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted",
      "reliability": "FLAGGED",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / Silent Knight SKFIRECOW / qty 3 for the whole 4-storey 115-key building) · E500 carbon-monoxide detail (places none in a guest room) · A550 POWER & SIGNAL LEGEND has NO CO symbol",
      "origin": "sheets-only",
      "instanceNote": "DB GAP, emitted because this is an ABSENCE, NOT A VERIFIED EXCLUSION — no sheet in this set states that guest rooms are exempt, it simply never places one. Guest rooms carry no fuel-fired appliance (the PTAC is electric at 208 V), so there is no obvious guest-room trigger, but 3 CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question. Registered as fire-alarm conflict FA-8, 'Confirm placement/coverage against local code'; E500's own gap note says the same. Submittal code basis is 2018 IBC / 2018 IFC / 2019 NFPA 72 / 2020 NFPA 70, AHJ Eagle Pass, Group R-1.",
      "verifyAtPunch": "Look at the ceiling and record 'no CO detector'; if a CO device IS installed in the guest room, log it — it is not scheduled to one and needs an FACP address and a line on the as-built."
    },
    {
      "category": "Fire Protection",
      "mark": "FD",
      "label": "Ceiling fire / radiation damper above the bath exhaust grille — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to sleeve on four sides",
      "qty": 1,
      "where": "Bath ceiling, immediately above the EAG-50 toilet exhaust grille, on the 4\" exhaust to the EV riser",
      "reliability": "FLAGGED",
      "src": "M401 (EAG-50 with VD and FD, details 01–07) · M301 General Note N3 (UL555 at rated ceiling penetrations) · M501 detail 2 · M101 GN7 and GN31/GN32 (approved access + permanent label, letters ≥1/2\" high)",
      "origin": "db+sheets",
      "instanceNote": "ARGUABLE SCOPE — TWO EXTRACTORS DISAGREED AND IT IS CARRIED IN PER AUSTIN'S RULE, NEEDING HIS RULING. The MECHANICAL package excludes it as rough-in: the body sits above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any of the ten guestroom RCPs, which matches Austin's own OUT example ('in-wall dampers with no access'). The FIRE package carries it IN: it is checked at a visible point (the EAG-50 grille), and the drawings THEMSELVES require it to be accessible and labelled — M101 GN7 min 12\"x12\" access to dampers, GN31/GN32 approved access with a permanent exterior label reading FIRE DAMPER in letters at least 1/2\" high. Emitted under Fire Protection rather than Mechanical, where the DB files it, so it does not fall through the gap between the two lists — flagged here so the move is not silent. IF THERE IS NO ACCESS AND NO LABEL, THAT ABSENCE IS THE FINDING (see the Mechanical access-panel line). SEPARATE TRAP: E500 FA Note 7 says 'Connect all fire dampers to FA relay; dampers close on general alarm', but M501 det.2 shows the CFD4 as a FUSIBLE-LINK damper with NO actuator — the motorised damper on this job is det.5 (Ruskin FSD-35-1076) and is used elsewhere. A walker looking for a wire at the guestroom CFD4 will not find one and must NOT write it up as missing.",
      "verifyAtPunch": "Drop the EAG-50 face (or open the required access) and confirm: CFD4 installed, fusible link present, intact and NOT painted, taped or wired open; ceramic-fibre shroud in place; and the exhaust duct at the damper is HARD SHEET METAL — M501 det.2 forbids flex here and flex is a common field substitution. Then from the finished side confirm approved access exists with the permanent FIRE DAMPER label."
    },
    {
      "category": "Low Voltage",
      "mark": "kn 47",
      "label": "TV outlet behind the television (FF&E tag 903) — CAT6 RJ-45 jack required in every case, plus coax F-connector only if a non-smart TV was procured",
      "qty": 1,
      "where": "Behind the TV on the working wall, between GR-204 sconce @ wall hook and GR-320 decorative shelves; kn47 requires MIN. 6\" CLEARANCE FROM WALL BOXES",
      "reliability": "MEDIUM",
      "src": "A550 view 04 kn47 (placed) · A550 POWER & SIGNAL LEGEND 'OUTLET - TV' · E101 symbol legend (TV outlet w/ F, 18\" AFF) · E101 GN #8 (Panduit) · A530 GENERAL NOTES note D (12\")",
      "origin": "db+sheets",
      "instanceNote": "kn47 prints an A/B OPTION AND NO SHEET SELECTS ONE. Option A (no smart TV) = coax AND CAT6 behind the TV — two terminations. Option B (smart/IPTV) = 'COAX NOT REQ'D', CAT6 only — one termination. It turns on whether the procured televisions are smart sets, an owner/FF&E decision, not a drawing one. THE CAT6 RJ-45 JACK IS REQUIRED UNDER BOTH — punch that unconditionally; DO NOT write up a missing coax until the TV question is answered. kn47's second jack applies 'IN ONE-BEDROOM TV' only and there are no one-bedroom suites on floor 1, so 104 gets one TV position. Height is the same open 12\" (A530 note D) vs 18\" (E101 legend / G400 det.02) conflict — record it.",
      "verifyAtPunch": "Behind the TV: CAT6 RJ-45 jack present, terminated and LABELLED; coax present only if option A was built — establish which first; PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections; ≥6\" clear of adjacent boxes; TV powers up and pulls free-to-guest content."
    },
    {
      "category": "Low Voltage",
      "mark": "DATA",
      "label": "Data outlet — CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT locks, labelled, true homerun to the floor IDF",
      "qty": 1,
      "where": "Per the A550 view-04 device-spacing dimension strings; the standalone DATA symbol's position is graphic only and not readable from the transcription",
      "reliability": "FLAGGED",
      "src": "A550 POWER & SIGNAL LEGEND 'DATA' (carried as a symbol distinct from OPTIONAL DATA and OUTLET - TV) · A550 view 04 kn45 ('EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR') · E101 GN #8 · E101 spec #27 (plenum-rated) · G400 det.02 (1'-6\") · A530 note D (12\")",
      "origin": "db+sheets",
      "instanceNote": "QTY 1 IS A PLACEHOLDER — NO SHEET, SCHEDULE OR NOTE IN THIS SET STATES HOW MANY DATA DROPS A GUESTROOM GETS (gap LV-3: 'Neither the E-series extracts nor the FF&E package state how many data / TV / phone outlets each guestroom gets'). The device symbols on A550 view 04 and E400 are GRAPHICS, not text, so a text scrape will keep returning nothing — count them off the PDF at full scale. Compounding it, there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document; the punch reference is the Hilton-approved integrator's as-built. Height is the open 12\" vs 18\" conflict — record it. Walk the first room with the integrator before punching the other 15.",
      "verifyAtPunch": "COUNT the RJ-45 jacks and record count and location — you are building the missing record, not checking against one; each jack terminated, LABELLED, Panduit with Panduit locks; plug a laptop in and confirm link/DHCP, which is the visible proof the concealed homerun landed."
    },
    {
      "category": "Low Voltage",
      "mark": "OPTIONAL DATA (kn 46)",
      "label": "Wired data connection at the desktop grommet — either a CAT6 RJ-45 jack + patch cord (option A) or a patch cord from the WAP port (option B)",
      "qty": 1,
      "where": "At the desktop grommet on the working-wall desk, directly above the WAP under the desk",
      "reliability": "MEDIUM",
      "src": "A550 view 04 kn46 (PLACED — confirmed in the view-04 keynote list) · A550 POWER & SIGNAL LEGEND carries 'OPTIONAL DATA' as a symbol in its own right",
      "origin": "db+sheets",
      "instanceNote": "NARROWS THE DB'S FLAG. 'Optional' in kn46 does NOT mean optional whether to install — it means the note offers two alternative ways to deliver it: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.' kn46 is PLACED on A550 view 04 and OPTIONAL DATA is a distinct legend symbol, so something lands at the grommet in room 104. WHAT IS OPEN is only WHICH: option A is a real jack and a genuine x115 cost item, option B is near-zero cost. The walker cannot mis-punch it — under either option a guest must get a working wired connection at the desk. SETTLES IT: the low-voltage integrator's submittal or an owner/franchise direction.",
      "verifyAtPunch": "Plug a laptop in at the desk and confirm link; record WHICH option you found (jack vs cord from the WAP) and hold the other 15 rooms to it; cord or jack reachable at the grommet, not stuffed behind the casegoods or pinched."
    },
    {
      "category": "Low Voltage",
      "mark": "PHONE",
      "label": "Telephone outlet with 3/4\" conduit and pull string (serves FF&E tag 905 telephone)",
      "qty": 1,
      "where": "Bed side at a nightstand — on A550 the 905 tag sits in the bed run between GR-603 king bed base and GR-202 nightstand sconce, adjacent to GR-323 nightstand @ left",
      "reliability": "MEDIUM",
      "src": "A550 POWER & SIGNAL LEGEND 'PHONE' · E101 electrical specification #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string for phone') · E101 symbol legend (18\" AFF) · E101 GN #8 (Panduit locks, IP telephones named) · A550 plan tag 905 · G402 general note 9 · E400 GN #1",
      "origin": "db+sheets",
      "instanceNote": "Item is HIGH — a PHONE symbol is in the legend, E101 #16 mandates the outlet plus conduit and pull string, and 905 is tagged once on A550. QTY 1 IS MEDIUM because it is derived from the FF&E tag count, not from a printed drop schedule (gap LV-3 — no sheet states per-room telephone drop counts). Height is the open 12\" vs 18\" conflict. THE NOTE THAT BITES AT PUNCH is G402 GN9 verbatim: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.'",
      "verifyAtPunch": "Plug the 905 handset in and get DIAL TONE; measure that an electrical outlet is within 48\" of the jack with clear floor space; jack labelled with a Panduit lock; box offset ~6\" from the adjacent room's — back-to-back is prohibited including telephone."
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — kn44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS.'",
      "qty": 1,
      "where": "Under the desk on the working wall; A550 legend prints 'WAP (18\")'",
      "reliability": "MEDIUM",
      "src": "A550 view 04 kn44 (PLACED — confirmed in the view-04 keynote list) · A550 POWER & SIGNAL LEGEND 'WAP (18\")'",
      "origin": "db+sheets",
      "instanceNote": "Placement on 104 is solid — kn44 is confirmed on A550 view 04 and its own text says 'TYP ALL GUESTROOMS' (it is room 118 / A552 where kn44 is absent from the placed list, not 104). QTY 1 is read off the singular wording and the single symbol, NOT off a schedule. THE REAL GAP IS DESIGN (conflict LV-2): NO WAP APPEARS IN ANY E-SERIES SCHEDULE — no count, no circuit, no cabling design, no power source anywhere in the set. It exists only on the architectural legend and in kn44, and Hilton requires an approved integrator per connectedroom.hilton.com. So there is no document to punch the installation against beyond kn44's own wording; the reference is the integrator's as-built. It is the hub of the room — the TV CAT6 runs here in smurf tube and the desk-grommet data can be a cord off its port.",
      "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY (an easy field miss) and measure ≥6\" to every adjacent box; WAP powered, status LED normal, SSID broadcasting and a phone gets internet with the room door shut; casegoods do not cover or overheat it."
    },
    {
      "category": "Low Voltage",
      "mark": "DB (kn 28)",
      "label": "Doorbell on/off switch — kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' COMMUNICATION-FEATURES KEYS ONLY.",
      "qty": 1,
      "where": "At the entry door (GR-1); kn28 is also carried on the bed-wall elevation, so the on/off switch is an in-room device, not only a corridor push",
      "reliability": "FLAGGED",
      "src": "A550 view 04 kn28 (PLACED) + elevations · A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' · A100 Guestroom Matrix floor-1 'King Studio, HI — 1' · G001 Unit Mix · coordination_issues C-04",
      "origin": "db+sheets",
      "instanceNote": "EXPECT ZERO IN 104 UNLESS 104 IS THE FLOOR-1 HEARING-IMPAIRED KEY — qty 1 is the count IF it applies and 0 if it does not; no sheet states it for 104. This pairs with the SCWLED strobe line: both unit matrices agree floor 1 carries exactly ONE communication-features key and that it is a KING STUDIO, but they disagree on which — A100 says a plain 'King Studio, HI' (one of 104, 106, 108, 110, 112, 114) while G001 says 'King Studio, HI, CD', a CONNECTING King Studio, which on floor 1 points at 116. conflicts.md A11 has the two matrices in open dispute. A100's HI column validates well (it reconciles to the required 12 building-wide and its floor-3 count of 4 matches the four symbols A102 actually draws at 309/313/316/318), but NOBODY HAS SCANNED A100'S FIRST-FLOOR PLAN for the E500-defined 'INDICATES HEARING IMPAIRED SUITE' symbol — A102 was scanned, A101 and A103 were not, and A100 is not even in C-04's action list. MOBILITY IS NOT HEARING: 118 being the accessible key does not make it a communication-features room. SETTLES IT: one read of A100 at full scale cross-checked against E501 — the cheapest open item on this list, and it should be done before the walk, not during.",
      "verifyAtPunch": "If 104 is confirmed as the communication-features key: doorbell push at the corridor face, on/off switch inside and reachable, signage present, press and confirm chime AND visual signal, and confirm it is on the hearing-accessible kit, not wired to the fire alarm. Otherwise confirm NO push, NO switch and no orphan blank plate or capped box at the entry door — absence is CORRECT, do not write it up."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
      "qty": 1,
      "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own topology — the TV CAT6 runs in smurf tube to the WAP under the desk and a patch cord goes to the edge controller — which puts it at or near the WAP position under the desk. That is inference from the cable path, not a printed location.",
      "reliability": "FLAGGED",
      "src": "A550 view 04 kn47 (both options A and B end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') · E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
      "origin": "sheets-only",
      "instanceNote": "DB GAP. UNKNOWN what the edge controller physically is, where it mounts, who supplies it and whether it is installed. It is named twice in kn47 and once in E101 GN#8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. kn47 refers to 'THE edge controller' in the singular under both options, so qty 1 is the reading, not a stated count. Consistent with the broader condition: no telecom riser diagram, rack elevation, port count or head-end equipment schedule exists anywhere in this set, so the low-voltage package is effectively owner/vendor-designed and this row can only be punched against an integrator submittal. SETTLES IT: the Hilton-approved integrator's submittal (connectedroom.hilton.com) or an owner RFI. Walk the first room with the integrator, record what and where it is, then punch the rest against that.",
      "verifyAtPunch": "Locate the edge controller and RECORD WHERE IT IS — you are creating the record; confirm the TV CAT6 patch cord lands on it with a Panduit lock, it is powered with normal status, and Connected Room guest features actually work end to end (cast to the TV from a guest device)."
    },
    {
      "category": "Low Voltage",
      "mark": "—",
      "label": "Guestroom entry-door electronic card lock — A600 Door Hardware Set #1 'Advance Card Lock' on door GR-1",
      "qty": 1,
      "where": "Guest-room entry door leaf, corridor side, at the bottom of the working wall",
      "reliability": "MEDIUM",
      "src": "A600 Door Hardware Sets, Set #1 (Guestroom Entry Door: 1 One Way Viewer, 1 Privacy Latch, 1 Door Sweep, 1 Vinyl Threshold, 1 Perimeter Gasketing, 1 Door Closer w/ 90° Stop, 1 Advance Card Lock, 1.5 PR Hinges) · A600 door schedule row GR-1 · A550 plan places GR-1 at the entry",
      "origin": "sheets-only",
      "instanceNote": "DB GAP IN THE MEP CATEGORIES — and it NEEDS A SCOPE RULING FROM AUSTIN, because the DB already carries door GR-1 under the 'Doors' category. This is the ONLY lock, reader, sensor or BMS device the set draws in a guest room; there is no security, CCTV or access-control design anywhere in this set (gap LV-5). It may belong on the doors/hardware punch rather than here — DECIDE ONCE AND PUT IT IN ONE PLACE so it is not punched twice and not missed entirely. Also unknown: A600 gives no manufacturer or model for Set #1 and does not say whether the lock is standalone-battery or networked. Room 104 gets ONE one-way viewer (Set #1's parenthetical gives TWO only at accessible rooms, i.e. 118 on this floor). SETTLES IT: the door hardware submittal and the lock vendor's programming record.",
      "verifyAtPunch": "Present a test key — lock reads and unlatches first time, relatches and secures on close, status LED normal; privacy latch operates and the lock respects it; closer self-latches the door from 30° open; confirm the lock is programmed to room 104 and logged."
    }
  ],
  "problems": [
    {
      "kind": "db-wrong-count",
      "detail": "PHANTOM DEVICE ON 104 — 'Outlet for undercabinet lighting' (kn50), item_id ITM-0020, is still carried in data/project.sqlite on room 104 at reliability HIGH. The sheets place ZERO of these in 104. packages/electrical.md §5.1.1 repair CR-2 (dated 2026-08-07) struck this item from 115 keys and re-scoped it to the 7 accessible keys only — 118, 217, 238, 317, 338, 417, 438 — after verifying all ten guestroom enlarged-plan sheets, verbatim: 'no sheet outside the accessible group places keynote 50.' I re-verified independently this pass: A550 defines kn50 in its KEYNOTE LEGEND ONLY (A550.md line 165) and A550 view 04's placed-keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 36, 43, 44, 45, 46, 47, 51, 4 — kn50 is not on it. On floor 1 that leaves room 118 only. Emitted as origin db-only at qty 0 rather than deleted. FIX: strike ITM-0020 from 104 and from the other 14 non-accessible first-floor rooms. ~108 phantom outlets were already removed from the rough-in basis by CR-2; the app DB never picked up the repair."
    },
    {
      "kind": "db-missing-device",
      "detail": "FIRE HORN / HORN-STROBE (kn16) IS MISSING FROM THE DB ON 104. The DB carries exactly ONE Fire Alarm row on 104 (ITM-0078, the smoke detector). A550 view 04's placed-keynote list carries kn16 — 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS' — and A550 view 04 draws the (H) symbol 10\" from the SD, with 'ALARM HORN AND STROBE (H)' in the power & signal legend. E501–E504 print notification per guestroom. The vendor submittal FA-2/FA-3 draws none in a standard key, so qty is genuinely 1 or 0, but the device cannot be absent from the punch sheet — it is visible from the doorway and a walker will look for it. Emitted sheets-only, FLAGGED."
    },
    {
      "kind": "db-missing-device",
      "detail": "COMMUNICATION-FEATURES CEILING STROBES (⊗ SCWLED, kn43) ARE MISSING FROM THE DB ON 104, and 104 is a live candidate for the key that needs them. A550 view 04's placed-keynote list carries kn43 ('ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY'), and A550 is the King Studio sheet — the correct sheet for a King Studio HI key. FA-1 schedules 80 × SCWLED and FA-3 shows the pattern verified on 309 and 313: 2 @ 177 cd in the room + 1 @ 15 cd in the bath. Worth 3 devices plus the guest kit on whichever floor-1 King Studio it lands on. Emitted sheets-only, FLAGGED, qty 3-if-applicable."
    },
    {
      "kind": "other",
      "detail": "ROOM 104 IS ONE OF SIX CANDIDATES FOR THE FLOOR-1 HEARING-IMPAIRED KEY, AND THE REGISTER DOES NOT EXIST. A100's Guestroom Matrix floor-1 King column prints 'King Studio — 5 S' and 'King Studio, HI — 1 T', while room_map and the DB carry SIX plain King Studios on floor 1 (104, 106, 108, 110, 112, 114). 5 + 1 = 6, so exactly one of those six is the communication-features key. G001 disagrees and says 'King Studio, HI, CD' — a connecting King Studio, which on floor 1 points at 116 — and conflicts.md A11 has the two matrices in open dispute. Building-wide 12 hearing keys are required and provided; only 8 are located (209/213/216/218 on A101; 309/313/316/318 on A102). A100's own first-floor plan HAS NEVER BEEN SCANNED for the E500-defined 'INDICATES HEARING IMPAIRED SUITE' symbol, and A100 is not even named in coordination_issues C-04's action list. This decides 3 strobes and a doorbell on 104. ACTION BEFORE THE WALK, NOT DURING: read A100 at full scale for the crossed-ear symbol across the 16 first-floor rooms and cross-check E501 / the FA-2 first-floor room regions. Cheapest open item on the sheet. Mobility is NOT hearing — 118 being the accessible key proves nothing here."
    },
    {
      "kind": "sheet-conflict",
      "detail": "NEW FINDING — A100'S FLOOR-1 KING SUB-TOTAL CONTRADICTS ITS OWN ROWS, AND FLOOR 1 IS THE ONLY FLOOR WHERE IT DOES. A100's floor-1 King rows are: King Studio 5 S · King Studio CD 1 T · King Studio HI 1 T · King Studio ACC MOD CD 1 T = 8 rooms, 3 tubs / 5 showers. But A100's own 'King Sub-Total (T / S)' row prints 0 / 8 for floor 1 — zero tubs. Floors 2 (1/18), 3 (1/18) and 4 (2/18) each reconcile EXACTLY to their rows; only floor 1 fails. Consequences: (a) it weakens the otherwise attractive field lead that the floor-1 HI King Studio can be found by looking for the one with a tub — do not lean on it; (b) it puts a question mark on room 104's bathing fixture, which is why the SH-1/SH-4 shower line is graded MEDIUM rather than the DB's HIGH; (c) it feeds coordination_issues C-01 (tub vs roll-in on the accessible keys). Raise with MWT CA alongside the existing C-01 / A11 RFI."
    },
    {
      "kind": "db-rough-in-leak",
      "detail": "TWENTY-FOUR OF THE 77 MEP ROWS ON 104 ARE CONCEALED ROUGH-IN AND WERE NOT EMITTED AS PUNCH LINES. ELECTRICAL (13): ITM-0002 feeder · ITM-0003 lighting circuit · ITM-0004 convenience-receptacle circuit · ITM-0005 bathroom GFCI circuit · ITM-0006 refrigerator 173 VA · ITM-0007 disposer 480 VA · ITM-0008 dishwasher 1068 VA · ITM-0009 microwave/hood 850 VA · ITM-0010 PTAC 208 V 2080 VA · ITM-0011 and ITM-0012 small appliance 1500 VA each · ITM-0013 spare breaker · ITM-0018 thermostat power/control wiring rough-in. Their punch-visible ends are folded into the PNL \"A\" panelboard line (every breaker present, labelled, AFCI/GFCI test buttons trip, one spare) and into the device lines at the other end. PLUMBING (7): ITM-0035 domestic water branch set · ITM-0036 fixture runouts · ITM-0037 sanitary riser tie · ITM-0038 vent riser · ITM-0039 WC waste · ITM-0040 2\" SS waste branch · ITM-0041 vent piping — all in-wall/below-slab, tested indirectly at the fixtures, which are all on the sheet. MECHANICAL (4): ITM-0062 4\" fresh-air duct above ceiling · ITM-0063 4\" toilet exhaust duct to the EV riser · ITM-0068 fire-caulk at rated duct penetrations (explicitly on Austin's OUT list) · ITM-0061 in part, see the next problem."
    },
    {
      "kind": "db-rough-in-leak",
      "detail": "ITM-0061 MIXES CONCEALED ROUGH-IN WITH FINISHED WORK IN ONE ROW AND SHOULD BE SPLIT IN THE DB. It reads 'PTAC field-built sub-base; PTAC edge above carpet tiles; stone stool set over the unit.' The FIELD-BUILT SUB-BASE (M501 det.9, 'field-built sub-base — see arch') is named explicitly on Austin's OUT list and is buried under the PTAC and behind the drywall closure by the time the room is finished — dropped. The other two are squarely punch-visible: A550 KN30 'EDGE OF PTAC ABOVE CARPET TILES' and the ST-01 quartz stool set over the unit. Both are folded into the PTAC-1 line's verifyAtPunch so nothing is lost, but as a single DB row it will keep leaking rough-in into every room package built from it."
    },
    {
      "kind": "db-wrong-mark",
      "detail": "THE DB ASSERTS A CONTESTED READING AS FACT ON ALL THREE SPRINKLER ROWS. ITM-0156/0157/0158 describe the heads as 'Concealed pendent sprinkler head on drop' at reliability HIGH. FP-1's description column prints only 'VK430 7/16 FR 155 C PD' — 'concealed pendent' is packages/fire-appliance.md's READING of the 'PD' suffix, not a printed word. Against it, A120/A121/A122/A123 General Note I reads verbatim: 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED.' A guest room is not a public area, so that note requires SEMI-RECESSED in 104. Concealed = flush cover plate; semi-recessed = escutcheon with a visible deflector — two different looks from the floor and two different buys (concept-page conflict FS-3, which notes 437 VK430 building-wide is far more than the public areas can absorb). Lines re-labelled to the verbatim FP-1 string and downgraded to MEDIUM. Two further items nothing in the set states: no cover-plate or escutcheon FINISH or COLOUR appears on any sheet, and FP-1 has NO temperature column — the '155' sits inside the model string and the 'C' is not decoded anywhere — so neither may go on a purchase document off this row. HEAD COUNT ITSELF IS SOUND for 104: room 108, a King Studio, was read head-by-head at 700–800 dpi and shows 3."
    },
    {
      "kind": "db-missing-device",
      "detail": "INTERIOR ARCHITECTURAL WALL GRILLE AT THE PTAC (M401 KN5) IS MISSING FROM THE DB. M401 prints two nearly identical keyed notes — KN1 'painted to match exterior wall' and KN5 'painted to match interior wall' — and does not say whether that is one grille with two painted faces or two separate grilles. M401's body text (drawings/M401.md line 25) reads it as one grille, 'painted to match exterior wall (exterior face) and interior wall (interior face)'; M401's own implications line (line 47) reads it as 'exterior + interior wall grilles', plural. If a second grille exists it is squarely visible in the finished room and carries a paint scope. Emitted sheets-only, FLAGGED."
    },
    {
      "kind": "db-missing-device",
      "detail": "ACCESS PANEL TO THE BATH FIRE DAMPER AND VOLUME DAMPER IS MISSING FROM THE DB, AND IT IS A 115-ROOM OMISSION WITH CO EXPOSURE. M101 GN7 requires min 12\"x12\" access to dampers, M301 Key Note 4 requires an access panel above the ceiling for HVAC maintenance, and M501 requires fire/smoke dampers to have approved access with a permanent exterior label in letters at least 1/2\" high — but NONE of the ten A550–A556 guestroom RCPs draws one, and the only flush-access-panel keynote in the whole A12x/A55x set (A121 kn 5) is at the ice-machine alcove. Every floor-1 bath has a hard 7'-3\" PT-07 gyp lid with the Ruskin CFD4 and the VD above it. The requirement is printed; only the placement is missing. An inspector cannot verify a damper he cannot reach. RFI to the M-EOR / MWT; this walk supplies the 16-room evidence."
    },
    {
      "kind": "db-missing-device",
      "detail": "DISHWASHER DISCONNECT SWITCH (E101 GENERAL NOTE #4, verbatim 'Dishwasher switches in cabinet under sink.') IS MISSING FROM THE DB. The dedicated dishwasher CIRCUIT is well supported (E400 Panel A, E103 1068 VA, kn10 placed on A550 view 04) but the SWITCH is a set-wide general note with no guestroom placement — no guestroom sheet places a keynote or symbol for it — and the kitchenette sink it would sit under is itself unresolved. Emitted sheets-only, FLAGGED. Do not write it up as missing until the EC confirms whether GN#4 was carried into the guestrooms."
    },
    {
      "kind": "db-missing-device",
      "detail": "THREE FURTHER SHEETS-ONLY GAPS EMITTED. (1) WIRING DEVICES AND COVER PLATES GENERALLY — nothing in the DB catches plate colour/series consistency, which is the classic guestroom punch item; and the ONLY device colour printed anywhere in the set is WHITE, at the microwave outlet (kn36), with E101 #14 saying only 'coordinated with architect' and GN#2 'clarify brand with franchise/owner before ordering'. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal. (2) CONNECTED ROOM EDGE CONTROLLER — named twice in kn47 and once in E101 GN#8 and nowhere else in the set: no mark, no symbol, no schedule, no count, no location. (3) GUESTROOM ENTRY CARD LOCK (A600 HW Set #1 'Advance Card Lock') — the only lock or access device the set draws in a guest room; no security/CCTV/access-control design exists anywhere (gap LV-5). NEEDS AUSTIN'S RULING on whether the card lock punches here or on the doors/hardware sheet, since the DB already carries door GR-1 under 'Doors' — decide once so it is neither double-punched nor missed."
    },
    {
      "kind": "other",
      "detail": "TWO ZERO-QUANTITY CONFIRM ROWS EMITTED, BOTH NEEDING AUSTIN'S RULING ON WHETHER HE WANTS THEM ON THE SHEET AT ALL. (1) NO SPRINKLER HEAD IN THE GUEST BATH — an OBSERVATION on rooms 107 and 108 only, not a ruling; write 'no head drawn', never 'no head required', because the governing standard is itself open (conflicts.md B5.3: FP-1 designs to NFPA 13-2021, G100 checks NFPA 13-07 with 13R unchecked AND both 'Partial' and 'Yes' ticked, G002 note 8 says NFPA 13 flat, project context says 13R). (2) NO CO DETECTOR IN THE GUEST ROOM — this is an ABSENCE, not a verified exclusion: no sheet states guest rooms are exempt, it simply never places one, and FA-1 schedules only 3 SKFIRECOW units for the whole gas-fired 115-key building (fire-alarm conflict FA-8). Both rows exist so the walker neither false-flags an absence nor walks past something not on the drawings."
    },
    {
      "kind": "other",
      "detail": "SCOPE DISAGREEMENT BETWEEN TWO EXTRACTORS ON THE BATH FIRE DAMPER (FD, Ruskin CFD4) — RESOLVED IN FAVOUR OF 'IN' PER AUSTIN'S ARGUABLE-CALL RULE, AND FLAGGED FOR HIS RULING. The mechanical package excludes it as rough-in (body above a 7'-3\" hard lid with no access panel drawn — matches Austin's own OUT example of a damper with no access). The fire package carries it IN (checked at a visible point, the EAG-50 grille, and the drawings themselves require accessible, labelled access per M101 GN7 and GN31/GN32). Emitted IN, FLAGGED, and moved from the DB's 'Mechanical' category to 'Fire Protection' so it does not fall through the gap between the two trade lists — the move is stated on the line, not silent. Related trap carried on the line: E500 FA Note 7 says all fire dampers connect to an FA relay and close on general alarm, but M501 det.2 shows the CFD4 as a FUSIBLE-LINK damper with no actuator (the motorised type on this job is det.5, used elsewhere), so a walker will not find a wire there and must not write it up as missing."
    },
    {
      "kind": "other",
      "detail": "THE NOT-APPROVED LAVATORY SUBSTITUTION ROW (ITM-0045) WAS NOT EMITTED AS A STANDALONE PUNCH LINE — IT IS FOLDED INTO THE LAVATORY FAUCET LINE AS A REJECTION TEST, AND THIS IS THE NOTICE SO IT IS NOT SILENTLY DROPPED. The S4 product data offers three American Standard Studio bowl models with none ticked and two Moen M·Dura faucets with neither ticked, no transmittal and no stamp — under the precedence chain that is not a submittal and supersedes nothing, so the fixtures of record stay P104's Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP. A zero-quantity 'NOT APPROVED' row reads as noise on a crew punch sheet; the check a walker actually performs is COUNT THE DECK HOLES (3 = approved Delta, 1 = the unapproved Moen), which now sits on the faucet line. If the substitution is ever stamped it changes the countertop cutout from 3-hole to 1-hole on 115 vanity tops (OPEN_ITEMS A3)."
    },
    {
      "kind": "db-wrong-count",
      "detail": "NO PER-ROOM DEVICE COUNTS EXIST ANYWHERE IN THIS SOURCE SET, AND THE DB CARRIES NONE — SEVEN LINES ARE THEREFORE EMITTED AT qty 1 AS PLACEHOLDERS WITH FLAGGED OR MEDIUM: convenience receptacles, data outlets, extended J-boxes (kn25), entry/closet/general lighting, S21 bath downlight, WS03 vanity sconce, telephone. E400 and A550 view 04 are the only device layouts and their counts live on the source PDFs — the device symbols are GRAPHICS, not text, so text extraction will keep returning nothing (packages/electrical.md open item 14, 'no takeoff attempted'; low-voltage gap LV-3). What IS printed and usable is the A550 view-04 device-spacing dimension string: bed wall 8'-1\", 2'-1 1/2\", 7'-2\", 3'-0\"; working wall 6'-5\", 4'-0\", 6\", 3'-5 1/2\", 8 1/2\", 1'-3\", 9 1/2\", 2'-9 1/2\", 10\", 1'-4\", 1'-0\", 6\", 2'-4\", 1'-0\". ACTION BEFORE THE WALK: pull the counts off the E400 and A550 PDFs at full scale, or walk 104 with the low-voltage integrator and set the baseline there — otherwise the walker has nothing to check against on seven lines."
    },
    {
      "kind": "sheet-conflict",
      "detail": "MOUNTING HEIGHTS ARE NOT SETTLED AND THIS IS THE SINGLE BIGGEST WRITE-UP HAZARD ON THE WALK — INSTRUCT THE WALKER TO RECORD, NOT JUDGE. RECEPTACLE / DATA / TV / TELEPHONE: 12\" AFF (A530 GENERAL NOTES note D, verbatim 'A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O', byte-identical on A531, A532, A532.1 and A533 — five bath sheets) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). THERMOSTAT: 48\" (A550 kn24 max-to-top, M101 GN29, G402 note 11, G400) vs 54\" non-accessible (M401 KN4, the only source for it) vs 60\" (E101 legend). SWITCH: 46\" (G400 det.02) vs 48\" (E101 legend; kn3 as a MAX at the bath) vs 54\" (E101 spec #18). G402 note 11 caps all guest controls at 15\"–48\". coordination_issues C-03 / packages/electrical.md open item 1 — OPEN RFI. The one height that IS a stated hard MAX and can be enforced today is kn3's 48\" to the top of the bathroom switch."
    },
    {
      "kind": "sheet-conflict",
      "detail": "PTAC EXTERIOR LOUVER — FIVE STATEMENTS, NO RESOLUTION, SPANNING MATERIAL, FINISH METHOD AND WHICH SUB BUYS IT. (1) M201: 'polypropylene louver kit (color by architect)'. (2) M501 det.9: 'aluminum architectural-style grille factory-painted to match exterior wall'. (3) M401 KN1: 'furnished with unit; painted to match exterior wall'. (4) A200 keyed note 8: 'ALUMINUM FIXED WINDOW ... WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS' — part of the WINDOW system, i.e. the glazing sub's buy, not a PTAC accessory. (5) AS103: 'integral louver to be installed with window system'. Polypropylene is moulded in colour and generally cannot be field-painted to an architect's colour, so M201's product and M401's paint instruction may be physically incompatible. Compounding: A200/AS105 cite sheet A-601 for louver SIZES and A-601 IS NOT IN THE ISSUED SET (the set has A600 Doors and A610 Windows; eighteen sheets point at A601) — RFI R-04 — so the louver has no dimensional source either. One RFI to MWT / the M-EOR should cover material, finish, colour, buying sub and the A601→A610 correction. Also confirm whether M301 Key Note 3 (corrosion-resistant ≥1/4\" mesh insect screen on louvers) extends to the PTAC louver; that note is written in the combustion-air context and does not name the PTAC."
    },
    {
      "kind": "sheet-conflict",
      "detail": "EF-1 — AN IN-ROOM BATH FAN OR A DESIGNATION FOR A GRILLE INLET? A 115-UNIT BUY, UNRESOLVED (coordination_issues C-06). M201 schedules EF-1 as a real Panasonic FV-0511VK2 ceiling fan, 50 CFM, with remark 3 'switch w/ room lights', remark 5 backdraft damper and remark 6 off-white aluminium grille, and M202/M301–M304 all repeat it as the guest-toilet exhaust. But M305's riser diagrams show every guestroom inlet as a PLAIN CEILING GRILLE + Aldes constant-airflow regulator on a central riser driven by roof fans EF-8…EF-11, with no in-room fan anywhere. Mutually exclusive. E400's Panel A and Panel B guestroom schedules carry NO exhaust-fan circuit, which leans grille-only but is not conclusive because remark 3 would put a fan on the Lighting circuit needing no dedicated breaker. DO NOT ORDER 115 PANASONIC FV-0511VK2. Closable on this walk faster than by RFI: look behind one bath ceiling grille in 104 and record fan housing vs bare duct."
    },
    {
      "kind": "sheet-conflict",
      "detail": "ALDES CONSTANT-AIRFLOW REGULATOR COUNT IS NOT SUPPORTED BY ITS ONLY SOURCE — the single most expensive unverified line in the mechanical package. M305 is the only sheet that scopes them and it does not add up: its seven riser totals sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets, against roughly 119 needed (115 guestrooms + 4 ice-machine alcoves) — 41% coverage. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs EV-1+EV-3 350; EF-9 300–350 vs EV-4+EV-5 650; EF-11 400–450 vs EV-2+EV-7 850; only EF-10/EV-6 balances at 600) — an 850 CFM aggregate shortfall. Either the seven risers drawn are a partial set or the riser CFM totals are wrong, and M305 does not say which. Separately, which EV riser serves which floor-1 room is not determinable: M301 shows only EV-1, EV-2, EV-5 and EV-6 reaching floor 1, yet M305 draws all seven spanning Attic/4th/3rd/2nd/1st. Do not price 115 and do not price 49. Recording presence/absence behind the grille in all 16 rooms is real evidence for the RFI."
    },
    {
      "kind": "sheet-conflict",
      "detail": "GUESTROOM FLOOR DRAIN — TWO SHEETS DISAGREE ON WHETHER 104 GETS ONE, AND THE ITEM HAS NO MARK AND NO SCHEDULED PRODUCT. P402 places the floor drain in ACCESSIBLE UNITS; A530 keyed note 20 places one on the STANDARD guest-bath plan 01, which is the plan governing room 104 (A530's title block covers King Std., Std. Conn., QQ Std., Std. Conn., QQ Wide and QQ Ext.). Both readings carried, neither resolved. Separately, P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) — none is a guestroom drain — so no make, model or strainer finish is specified for the item the walker is standing over. The same open question carries the trap guard/primer line with it, which itself has two scheduled products (P102 Sioux Chief 695 vs P104 TP-1 PPP SMP-500-115V) and neither scoped to a guest bath. Recording present/absent in all 16 baths answers half of it by itself."
    },
    {
      "kind": "sheet-conflict",
      "detail": "FIXTURE-MARK DRIFT — CARRY BOTH MARK SETS, PICK NO WINNER (conflicts.md B3.1, OPEN). This costs money, not semantics. The enlarged unit plans P401/P402 mark the guestroom shower SH-1 and the guestroom lavatory L-2; P104 schedules them SH-3/SH-4 and L-3/L-4. P104's OWN SH-1 is the 36\"x36\" EMPLOYEE shower (Kohler Sonata K-1689-0) and its OWN L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order guestroom trim off the plan marks and the wrong pan and the wrong lavatory arrive. Two further unassigned items on the same sheets: WC-3 vs WC-4 is NEVER assigned per unit type (both marks print together on P401/P402; P104's descriptions imply ADA=WC-3 Champion Pro and standard=WC-4 Cadet Pro but no sheet states it), and NO SHEET IN THE SET STATES A GUESTROOM WATER-CLOSET SEAT HEIGHT, so no seat-height dimension may go on the punch sheet. Also unreconciled: A530 dimensions the shower compartment 5'-0\" CLEAR x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan — 60\" matches the 5'-0\" but 30\" does not match 3'-7 1/4\", and neither sheet reconciles them."
    },
    {
      "kind": "sheet-conflict",
      "detail": "SK-3 / SK-4 KITCHENETTE SINK — PLACEMENT GENUINELY UNKNOWN AND ALL-OR-NOTHING FOR FLOOR 1. P401 verbatim: 'a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units'; P402 repeats it; neither assigns it to any of their seven unit plans, and P104 schedules NO product for either mark (a hole in the schedule, not mark drift). Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1 including 104, while the 'every Home2 key is a suite' reading gives all 16. P201 riser #P2 does carry an SK on a guestroom stack (2\" waste / 1-1/4\" vent), proving one exists somewhere. Compounding: A550 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK — a dishwasher with no drawn sink is itself an RFI — and the S4 file titled 'Moen Kitchenette Faucet' is Moen 8227, whose own product sheet titles it 'Two-Handle LAVATORY Faucet with Spout', 8\" widespread, 3-hole, which will not drop into a single-hole kitchenette deck. An RFI to the MEP EOR is already open; do not raise a second. Recording present/absent in all 16 rooms is the field evidence that closes it."
    },
    {
      "kind": "other",
      "detail": "GUESTROOM SHUT-OFF VALVE ACCESS NEEDS A RULING BEFORE THE WALK — THE ACCESS PANEL IS DRAWN IN A CEILING THAT DOES NOT EXIST IN A GUESTROOM. P502 detail 3 draws the CWS/HWS/HWR gate valves behind an 18\"x18\" ACCESS PANEL in a SUSPENDED CEILING, and NO guestroom ceiling in this set is suspended — A550's RCP reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). The only suspended ceiling near these rooms on floor 1 is Guest Corridor 121 (A120: alternating 8'-2\" ACT grid bays and 8'-0\" painted-gyp bulkhead bands). No access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it — A425 details 09 and 11, the typical shaft plans — CANNOT BE QUOTED: A425.md marks everything below its verified room-number list as unverified speculative text, verbatim 'Do not quote any of it'; re-extract A425 page 52 from the source PDF before relying on it. Meanwhile P101 note 9 requires the GC to furnish access panels, P101 note 15 requires domestic-water valves 'located accessibly', and M101 N7 requires min 12\"x12\" access to valves — so the design clearly intends them reachable. SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve, P101 GN15 specifies BALL valves or approved equal. The three DB rows (ITM-0032/0033/0034) were collapsed into one line at qty 3 because the walker opens one panel."
    },
    {
      "kind": "other",
      "detail": "DOUBLE-PUNCH HAZARDS TO SETTLE BEFORE THE SHEETS GO OUT. (1) THERMOSTAT — carried ONCE, under Mechanical. The DB also has an electrical thermostat-wiring row (ITM-0018, dropped as rough-in) and the low-voltage extractor carries the thermostat-to-PTAC comms path; both are folded into the single Mechanical line. Trade split per M101 N28: United Electric furnishes, routes and installs the control WIRING; Iceberg furnishes, installs and terminates the thermostat. (2) VANITY SCONCE — E101 schedules WS03 (Arkansas 3550V) as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet, and the DB carries GR-203 on 104 under FF&E - Lighting as well; almost certainly ONE physical fixture in two packages, so the FF&E punch and this one must not both write it up. (3) SHOWER GLASS DOOR — kn28/kn5 is GLASS SUB scope, listed under Plumbing only because the walker tests it on the same pass as the pan and valve; do not bill it to Larry's Plumbing. (4) PTAC CONDENSATE — plumbing scope (Larry's) per M401 KN2 and M501 det.9 but the PTAC is HVAC (Iceberg); M401 records this as 'a frequent interface gap' — expect it to be nobody's until it is named. (5) CARD LOCK — see the sheets-only gaps problem."
    }
  ],
  "room": "104",
  "roomType": "King Studio",
  "critic": {
    "room": "104",
    "verdict": "FIX-THEN-SHIP",
    "summary": "This is a strong list and most of it survives audit. Every piece of sheet arithmetic I could independently re-run checked out exactly: M305's seven riser totals do sum to 2,450 CFM = 49 inlets (200+400+150+300+350+600+450), all three roof-fan shortfalls are real (EF-8 200 vs 350, EF-9 300-350 vs 650, EF-11 400-450 vs 850, EF-10/EV-6 balances at 600), A100's floor-1 King rows really are 5S+1T+1T+1T against a printed \"0 / 8\" sub-total while floors 2/3/4 reconcile exactly, kn50 really is absent from A550 view 04's placed-keynote list (3,10,14,15,16,24,25,28,36,43,44,45,46,47,51,4), FA-1's 121/121 really does reconcile to 115 keys + 6 second detectors, and the PTAC-1 call for the King Studio family is confirmed twice (M301 \"PTAC-1 at all 16 first-floor guestrooms\"; M401 detail 03 not among the PTAC-2 details). Model data on the PTAC, WS03, S21, WC, lav, faucet, shower and sprinkler lines is verbatim off M201/E101/P104/FP-1 with no invention. Room-type discipline is good: Panel A not B, one one-way viewer not two, kn21/kn14-HADG/SH-3 correctly excluded, no motorized shade — I found no accessible-room item wrongly kept.\n\nIt breaks on three things. (1) MISSING DEVICES — the walker's hand touches an entry light switch, a refrigerator receptacle and three hardwired wall sconces, and none of the three is on the sheet. E400 names \"switching (entry, bath w/ integrated night light)\" and A550's legend carries \"SWITCH, 3 WAY, 4 WAY\", yet the only switches punched are the bath switch and the disposal switch. E400 Panel A carries a dedicated Refrigerator circuit (E103, 173 VA) and A550 tags 901 on the working wall, yet only the microwave outlet got a device line. And Austin explicitly named \"wall sconces\" — the DB carries GR-202 ×2 and GR-204 on 104 (ITM-0117/0118/0119) and they are hardwired; GR-203/WS03 was pulled in with a double-punch warning while these three were dropped silently with no ruling. (2) TWO PLUMBING FIXTURES OVER-FLAGGED — the WC line says \"WHICH MARK GOES WHERE IS NEVER ASSIGNED,\" but P104's own description column prints WC-3 \"(Guestroom, Floor Outlet, ADA)\" against WC-4 \"(Guestroom, Floor Outlet)\", and L-3 \"(Guestrooms, Undermount, Rect, ADA)\" against L-4 \"(Guestrooms, Undermount, Rect)\". That is an assignment, printed. The shower line used exactly that logic to land on SH-4; the WC and lav lines refuse to. And the lav mark is misquoted — P401 and P402 print \"L-2 / L-3\", not \"L-2\", which guts the \"order off the plan mark and the wrong lavatory arrives\" alarm. (3) THE HI RESEARCH IS INCOMPLETE — E103's guestroom load analysis carries \"King Studio, HI, CD = 1\" and \"King Studio, HI = 6\" as separate rows, which corroborates G001's split against A100's undivided 7. E103 is cited five times elsewhere on this same list for VA loads. If G001+E103 are right, the floor-1 communication-features key is 116 and 104 is not a candidate at all — which is the whole basis for the qty-3 strobe line and the doorbell line.\n\nAlso: E201 is the SECOND-floor plan and is cited as a source on two lines for a first-floor room (E200 is floor 1 and it shows no guestroom lighting at all — it defers to E400), and A555 is the Queen-Queen sheet, cited for room 104's closet-light location. Fix the three missing device families, re-grade the WC/lav, correct the two wrong-sheet citations, and this ships.",
    "missingDevices": [
      "Entry / general room lighting switch(es) — E400 names \"switching (entry, bath w/ integrated night light)\" per guestroom and A550's POWER & SIGNAL LEGEND carries \"SWITCH, 3 WAY, 4 WAY\". Only the bath switch (kn3) and the disposal switch (kn14) are punched. Heights are open (46\" G400 det.02 / 48\" E101 legend / 54\" E101 spec #18) so RECORD, do not judge.",
      "Refrigerator receptacle / appliance connection at the working wall — E400 Panel \"A\" carries a dedicated Refrigerator circuit and E103 carries it at 173 VA; A550 view 01 tags 901 REFRIGERATOR. The microwave outlet (kn36) got its own line; the refrigerator connection did not. Punchable: fridge plugs in, runs, and is on its own breaker.",
      "Dishwasher appliance connection at the kitchenette — E400 Panel \"A\" Dishwasher circuit, E103 1068 VA, A550 kn10 placed. The list punches the E101 GN#4 disconnect SWITCH (correctly FLAGGED) but never punches the connection itself. Note the 24\" Danby DDW2404EBSS ships with power cord sold separately (S3) — a cordless dishwasher at punch is a real finding.",
      "Nightstand wall sconces GR-202 ×2 — hardwired, tagged twice on A550 view 01, elevation 07 gives the 4'-4\" sconce centreline, blocking per kn32/kn33. DB carries ITM-0118 and ITM-0119 on room 104 at HIGH. Austin named \"wall sconces\" explicitly. Needs either a line or the same written FF&E/electrical ruling that GR-203 got.",
      "Sconce @ wall hook GR-204 — hardwired, tagged on A550 view 01's working wall between GR-403 closet drapery and the 903 television. DB carries ITM-0117 on 104 at HIGH. The kn25 J-box line names GR-204 as a candidate for what the J-box feeds, so the list already knows it exists but never punches it.",
      "Kitchenette countertop receptacles on small-appliance circuits #1 and #2 — E103 prints \"Small Appliances (1500VA×2, NEC 220.52 = 3000)\" for every room type. Their punch-visible end is countertop receptacles, not the panel. Currently folded wholesale into the panel line as rough-in and into the generic qty-1 convenience-receptacle placeholder."
    ],
    "defects": [
      {
        "severity": "critical",
        "line": "MISSING LINE — Electrical: entry / general room lighting switch(es)",
        "problem": "There is no punch line for the switch a walker throws when they open the door. The only switches on the list are the bath switch with night light (kn3) and the garbage-disposal switch ganged with a duplex (kn14). The entry/closet/general lighting line tells the walker to \"confirm each operates from a switch\" but never makes the switch a device with a location, a height and a count. A550's own POWER & SIGNAL LEGEND carries \"SWITCH, 3 WAY, 4 WAY\" as a distinct symbol, which implies switching from two locations, and none of that is captured. This is the single most-touched electrical device in the room and it is not on the sheet.",
        "correction": "Add an Electrical line: mark \"—\", label \"Entry / general room lighting switch(es) — count and type not stated on any sheet; A550 legend carries SWITCH, 3 WAY, 4 WAY as a distinct symbol\", qty 1 PLACEHOLDER, reliability FLAGGED, where = entry leg at the door and (if 3-way) a second location per A550 view 04's device-spacing string. instanceNote must state that (a) E400 establishes entry switching exists but no sheet gives a count, (b) A550's legend allows 3-way/4-way so a second switch point may exist, (c) HEIGHT IS OPEN — 46\" (G400 det.02, verbatim \"switch +3'-10\"\"), 48\" (E101 symbol legend), 54\" (E101 spec #18 verbatim \"Switches at +54\" AFF\") — coordination_issues C-03, RECORD do not judge; and (d) what settles it is the same C-03 RFI plus a count off the E400/A550 PDFs. verifyAtPunch: count the switch points, throw each and record what it controls, confirm 3-way pairs both work from both ends, measure and record the height to the top of the device, plate flush and square.",
        "citation": "E400 (Enlarged Typical Guestroom Plan), Systems and elements present: \"Per-room lighting: vanity/bath light (WS03 vanity, S21 bath downlight), entry/closet/general lights, switching (entry, bath w/ integrated night light)\". A550 POWER & SIGNAL LEGEND: \"SWITCH, 3 WAY, 4 WAY\". Heights: G400 detail 02 \"Switch +3'-10\"\"; E101 symbol legend \"single-pole switch (48\" AFF)\"; E101 spec #18 \"Switches at +54\" AFF, receptacles at +18\" AFF\"."
      },
      {
        "severity": "critical",
        "line": "MISSING LINE — Electrical: refrigerator receptacle / appliance connection at the working wall",
        "problem": "The list punches the microwave outlet as its own device line (kn36, HIGH) but folds the refrigerator entirely into the panelboard line as concealed rough-in (ITM-0006, \"Refrigerator branch circuit, 173 VA\"). The circuit is rough-in; the RECEPTACLE the 901 refrigerator plugs into is not. It is behind the appliance on the working wall, it is a device, and testing it is a thirty-second action — plug the fridge in, confirm it runs, confirm it drops when you kill the Refrigerator breaker. The same reasoning that put kn36 on the sheet requires this. As written, a room with a live Microwave/Hood circuit and a dead Refrigerator circuit passes the walk.",
        "correction": "Add an Electrical line: mark \"—\", label \"Refrigerator receptacle / appliance connection on the dedicated Refrigerator circuit (E400 Panel A; E103 173 VA)\", qty 1, reliability MEDIUM (the circuit is HIGH; no sheet places the receptacle symbol by number and no keynote covers it, so the device location is read off the E400/A550 PDF), where = working wall behind the 901 refrigerator. verifyAtPunch: fridge plugged in and running; trip the Refrigerator breaker at the room panel and confirm it kills it; cord not visible from the room; receptacle tamper-resistant and 20 A per E101 GN#10.",
        "citation": "E400 PANEL \"A\" (TYPICAL) circuit list: \"Lighting; Convenience Receptacles; Bathroom GFCI; Refrigerator; Disposer; Dishwasher; Microwave/Hood; PTAC; Small Appliance; Spare\". E103 TYPICAL GUEST ROOMS LOAD ANALYSIS: \"Refrigerator 173 (120V)\" on all rooms. A550 view 01 working-wall list: \"… 902 dishwasher · keynote 11 · 901 refrigerator\"."
      },
      {
        "severity": "major",
        "line": "MISSING LINES — hardwired wall sconces GR-202 (×2) and GR-204",
        "problem": "Austin named \"wall sconces\" as an explicitly in-scope punch item. The list carries exactly one — WS03 at the bath vanity — and correctly warns it is double-carried as FF&E GR-203. It carries none of the other three hardwired sconces in the room. A550 view 01 tags GR-202 NIGHTSTAND SCONCE twice (both nightstands, centreline 4'-4\" per elevation 07) and GR-204 SCONCE @ WALL HOOK once on the working wall; the app DB carries all three on room 104 at HIGH (ITM-0118, ITM-0119, ITM-0117). The list even names GR-204 on the kn25 J-box line as a candidate for what that J-box feeds — so it knows the fixture exists and still does not punch it. The boundary is already porous in the other direction (WS03/GR-203 is in, and the A600 card lock is in with an explicit request for a ruling), so dropping these three silently is inconsistent rather than principled.",
        "correction": "Either add three Electrical/lighting lines — GR-202 nightstand sconce ×2 (bed wall, CL 4'-4\" per A550 elev 07, blocking per kn32/kn33) and GR-204 sconce @ wall hook ×1 (working wall) — at MEDIUM, or add a single explicit exclusion line in the same form as the card lock line: \"NEEDS AUSTIN'S RULING — GR-202 ×2 and GR-204 are hardwired wall sconces the DB carries on 104 under FF&E - Lighting; decide once whether they punch here or on the FF&E sheet so they are neither double-punched nor missed.\" Do not leave them off with no note. verifyAtPunch if carried: each sconce level and at the elevation-07 4'-4\" centreline, operates from its switch or its own body switch, canopy tight to WC-01/PT-02 with no gap or exposed fastener, mounted on blocking not hollow gyp.",
        "citation": "A550 view 01 FF&E in plan (bed/seating side): \"GR-319 nightstand @right · GR-202 nightstand sconce · … · GR-202 nightstand sconce · GR-323 nightstand @left\" and working wall \"GR-403 closet drapery · GR-204 sconce @ wall hook · 903 television\". A550 elevation 07: \"4'-4\" (nightstand-sconce CL)\". A530 FURNISHINGS LEGEND: GR-202 NIGHTSTAND SCONCE, GR-204 SCONE @WALL HOOK [sic]. data/project.sqlite room_items on 104: ITM-0117, ITM-0118, ITM-0119, all HIGH."
      },
      {
        "severity": "major",
        "line": "Plumbing — WC-3 / WC-4, \"Water closet, guestroom…\", reliability FLAGGED, instanceNote \"(1) WHICH MARK GOES WHERE IS NEVER ASSIGNED\"",
        "problem": "That is not true, and the same list proves it elsewhere. P104's description column assigns the marks in print: WC-3 is \"Water Closet (Guestroom, Floor Outlet, ADA)\" and WC-4 is \"Water Closet (Guestroom, Floor Outlet)\" — no ADA. Room 104 is a standard non-accessible key, which the list states repeatedly on the Panel A line and the kn14 line. So 104 takes WC-4, Cadet Pro 215CA.104, on the same reading the SH-1/SH-4 line already used to pick SH-4 over SH-3 (\"SH-3 Shower (Guestroom, ADA)… no threshold\" vs \"SH-4 Shower (Guestroom)… 4\" threshold\"). Calling the shower settled and the water closet unassigned, off identical schedule syntax, is internally inconsistent, and it over-flags an item the walker can be given a straight answer on.",
        "correction": "Re-grade to MEDIUM. Keep the dual mark string as printed but state the reading: \"P104's description column assigns WC-3 to ADA guestrooms and WC-4 to standard guestrooms — 104 is standard, so the fixture of record is WC-4, American Standard Cadet Pro 215CA.104. Carried MEDIUM rather than HIGH only because P401/P402 print the pair 'WC-3 / WC-4' on the unit plans without assigning per unit type. This is the same reading applied to SH-4 on the shower line.\" Keep the seat-height warning verbatim — that one is correct, no sheet in the set states a guestroom WC seat height. verifyAtPunch unchanged, but change \"RECORD the model installed\" to \"RECORD the model installed — 215CA.104 is expected; a 211AA.104 in a standard key is the finding.\"",
        "citation": "P104 Plumbing Fixture Schedule, rows 23–24 verbatim: \"WC-3 | Water Closet (Guestroom, Floor Outlet, ADA) | American Standard | Champion Pro 211AA.104\" and \"WC-4 | Water Closet (Guestroom, Floor Outlet) | American Standard | Cadet Pro 215CA.104\". Compare P104 rows 33–34: \"SH-3 | Shower (Guestroom, ADA)… no threshold\" / \"SH-4 | Shower (Guestroom)… 4\" threshold\" — the syntax the shower line already relied on."
      },
      {
        "severity": "major",
        "line": "Plumbing — L-2 / L-3 / L-4, \"Lavatory bowl…\", instanceNote \"P401/P402 print L-2 on the unit plans\"",
        "problem": "Two faults. First, a misquote of the governing sheet: P401 and P402 do NOT print \"L-2\" alone — both print the pair \"L-2 / L-3\". P401: \"lavatory (L-2 / L-3)\". P402: \"L-2 / L-3 (lavatory)\". Because L-3 is already on the unit plans, the line's alarm — \"order off the plan mark and the WRONG LAVATORY ARRIVES\" — is materially overstated; the correct guestroom mark is sitting right there next to the drifted one. Second, the same ADA/non-ADA assignment the WC line missed applies here: P104 prints L-3 as \"Lavatory (Guestrooms, Undermount, Rect, ADA)\" and L-4 as \"Lavatory (Guestrooms, Undermount, Rect)\", so 104 takes L-4. Third and smallest, the mark string \"L-2 / L-3 / L-4\" is a synthesized composite that appears on no sheet, which is exactly what Austin's verbatim-mark rule forbids.",
        "correction": "Change the mark to the two strings that are actually printed, carried side by side: \"L-2 / L-3 (P401, P402) · L-3 / L-4 (P104)\". Rewrite the instanceNote: \"P401 and P402 print the PAIR 'L-2 / L-3' on the unit plans; P104 schedules the guestroom lav as L-3 (ADA) / L-4 (non-ADA) and its own L-2 is the EMPLOYEE/POOL wall-hung Decolav Lilac 1819W-1P-CWH with a battery Delta 590TP1150. The drift is the stray L-2 only — L-3 is on both sheets, so the two mark sets overlap rather than conflict outright. 104 is a standard key, so the fixture of record is L-4. Product is HIGH either way: L-3 and L-4 schedule the identical Decolav Callensia 1402-CWH with the identical Delta 581LF-GPM-PP trim, so the mark question is a paperwork risk on the PO, not a wrong-bowl risk in the room.\" That last point matters — it downgrades the money risk on this line from \"wrong lavatory arrives\" to nearly nil, because L-3 and L-4 are the same product.",
        "citation": "P401.md line 29: \"Fixtures served (as marked on the sheet): water closet (WC-3 / WC-4), lavatory (L-2 / L-3), shower (SH-1)…\". P402.md line 22: \"WC-3 / WC-4 (water closet), L-2 / L-3 (lavatory), SH-1 (shower)…\". P104 rows 29–30: \"L-3 | Lavatory (Guestrooms, Undermount, Rect, ADA) | Decolav | Callensia 1402-CWH\" and \"L-4 | Lavatory (Guestrooms, Undermount, Rect) | Decolav | Callensia 1402-CWH\" — same bowl, same Delta 581LF-GPM-PP."
      },
      {
        "severity": "major",
        "line": "Fire Protection — \"⊗ SCWLED (kn 43)\", qty 3, and Low Voltage — \"DB (kn 28)\" doorbell; both instanceNotes on the floor-1 hearing-impaired key",
        "problem": "Both lines frame the question as A100 vs G001 with A100 favoured (\"A100's HI column validates well\"), and both declare 104 a live candidate on that basis. They never mention E103 — which is a third in-set source, carries the HI breakdown by room type, and sides with G001. E103's TYPICAL GUEST ROOMS LOAD ANALYSIS prints \"King Studio, HI, CD\" and \"King Studio, HI\" as two SEPARATE rows, 1 and 6, exactly matching G001's split; A100 carries an undivided \"King Studio, HI = 7\" with no CD row. The building total agrees at 7 either way, so the only thing in dispute is whether the floor-1 HI King Studio is the CONNECTING one. If G001 and E103 are right it is 116, and 104 is not a candidate at all — which removes the entire basis for the qty-3 strobe line and the doorbell line. Omitting a corroborating source that flips the conclusion, on the line the list itself calls \"THE HIGHEST-VALUE UNKNOWN ON THE 104 SHEET\", is the wrong way round. This is aggravated by the fact that E103 is cited five times elsewhere in this same list, for VA loads.",
        "correction": "Add to both instanceNotes: \"THIRD SOURCE, AND IT SIDES WITH G001. E103's guestroom load analysis carries 'King Studio, HI, CD' (1 room) and 'King Studio, HI' (6 rooms) as separate type rows — the same 1+6 split G001 prints, against A100's undivided 7. Building totals agree at 7; the dispute is only whether the floor-1 HI King Studio is the CONNECTING one. Two of three in-set sources say it is, which points at 116, not at one of the six plain King Studios. That LOWERS the probability that 104 is the communication-features key, and it is a lead not a closure — A100's floor-1 plan still has never been scanned for the E500 crossed-ear symbol. Note also that G001's own HI rows sum to 10 against its printed 'Required 12 / Provided 12' (conflicts.md A11), so G001 is not clean either.\" Keep both lines at qty-if-applicable and keep the pre-walk action, but add E103 and G001's floor-1 column to the sources to be read.",
        "citation": "E103 TYPICAL GUEST ROOMS LOAD ANALYSIS, rows 2 and 6: \"King Studio, HI, CD | 387 | … | A | 1\" and \"King Studio, HI | 387 | … | A | 6\". G001 matrix: \"King Studio, HI, CD … 1\" and \"King Studio, HI … 2 | 2 | 2 = 6\". Against A100 GUESTROOM MATRIX: \"King Studio, HI | – | 1 T | 2 S | 2 S | 2 S | 7\" with no HI,CD row at all. G001 flag: \"Hearing-impaired arithmetic does not foot. The HI rows sum to 10 … but both tables state 12 required / 12 provided.\""
      },
      {
        "severity": "major",
        "line": "Mechanical — EF-1, \"Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2…\" (and by extension the bath switch line kn3)",
        "problem": "The line correctly frames the fan-vs-grille conflict (C-06) but misses a second, independent conflict sitting on top of it, and it is one that decides whether the walker writes something up. M201's EF-1 remark 3 reads \"switch w/ room lights\" — the fan shares the light switch. G402 general note 3 reads, verbatim, \"CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT.\" Those cannot both be satisfied. The verifyAtPunch as written says \"confirm which switch controls it\" without telling the walker that a fan wired to the bath light is compliant under M201 and non-compliant under G402, so whichever they find, they cannot tell whether it is a defect. Compounding it, the list cites G402 GN3 on the WRONG line — it appears on the entry/kitchenette/closet lighting line, where there is no fan in the room at all.",
        "correction": "Move the G402 GN3 citation off the entry/closet lighting line and onto the EF-1 line, and add to the EF-1 instanceNote: \"SECOND CONFLICT ON THE SAME DEVICE, AND IT DECIDES A WRITE-UP. M201 EF-1 remark 3 = 'switch w/ room lights' (shared switch). G402 general note 3, verbatim: 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT.' Mutually exclusive. If a fan is found and it is on the bath light switch, that is compliant with M201 and non-compliant with G402 — RECORD the wiring, do NOT write it up, and roll it into the same C-06 RFI.\" verifyAtPunch: \"…if a fan: operate it, record WHICH switch controls it and whether the fan and light are on the same switch or separate switches, and confirm the backdraft damper is audible.\"",
        "citation": "M201 Exhaust Fan Schedule, EF-1 remarks \"1,2,3,5,6,9\" with remark code \"3 = switch w/ room lights\". G402 general note 3, verbatim: \"CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT\"."
      },
      {
        "severity": "major",
        "line": "Electrical — S21 bath downlight (src \"E101 · E400 · E201\") and entry/kitchenette/closet lighting (src \"E400 … · E201 ('entry/closet lights')\")",
        "problem": "E201 is the SECOND FLOOR plan. Room 104 is on the first floor. The first-floor lighting sheet is E200, and E200 explicitly does NOT show guestroom lighting — its guestroom wing is shaded with two callouts \"Refer to Enlarged Guestroom Plan (E-400).\" So the only floor-plan support these two lines actually have for 104 is E400, and the entry/closet line's second pillar (\"E201 names it\") evaporates entirely for this room. It does not change the conclusion — E400 independently lists \"entry/closet/general lights\" — but a first-floor punch sheet citing a second-floor plan is the kind of thing that gets a whole package's citations distrusted, and it will be repeated across all 16 first-floor rooms.",
        "correction": "Strike E201 from both src strings. On the S21 line: src becomes \"E101 Lighting Fixture Schedule row S21 · E400 (King Studio detail 01)\". On the entry/closet line: src becomes \"E400 (fixtures present, untyped; 'entry/closet/general lights' named in E400's per-room lighting) · E200 (first-floor lighting plan — guestroom wing shaded, refers to E-400, so no floor-plan source exists for floor 1) · E101 Lighting Fixture Schedule has NO guestroom general/entry/closet row\". Add to the entry/closet instanceNote: \"Note there is no first-floor lighting plan support at all — E200 defers the whole guestroom wing to E400 — so E400's PDF is the only place a count or a type tag can come from.\"",
        "citation": "E101 Electrical Drawings index: \"E200 Lighting First Floor Plan; E201 Lighting & Power Second Floor Plan\". E200 View and content: \"West ~half — GUESTROOM wing: shaded; lighting not shown here — two callouts 'Refer to Enlarged Guestroom Plan (E-400).'\" E201 View and content: \"Whole second-floor combined lighting + power plan.\""
      },
      {
        "severity": "minor",
        "line": "Electrical — entry/kitchenette/closet lighting, where: \"A555 view 04 prints 'CENTER OVER CLOSET' on the companion sheet\"",
        "problem": "A555 is the Queen-Queen sheet — \"ENL. GUEST ROOM PLANS & ELEVS - QQ STD., QQ EXT., & QQ STD. CONN.\" Room 104 is a King Studio, governed by A550. The King Studio and the Queen-Queen have different plans, different entry-leg geometry and different closet positions, so a location note lifted off A555 is not a location for 104. The line calls it \"the companion sheet,\" which softens it, but it sits in the `where` field where a walker reads it as the answer. The same wrong-type reliance appears on the WAG-30 line (\"on A555 the same keynote lands on the bed-wall/sofa-wall elevation\"), though there it is disclosed more honestly as a cross-type observation.",
        "correction": "Move it out of `where` and into the instanceNote, marked as cross-type: \"A555 (the QUEEN-QUEEN sheet, not the King Studio sheet) prints 'CENTER OVER CLOSET' at its entry closet. A550 — the sheet that governs 104 — carries no equivalent printed note and no general-lighting keynote on its view-02 RCP, so the closet fixture's position in a King Studio is not stated anywhere. Cross-type read, offered as a lead only.\" `where` becomes: \"Entry / kitchenette leg (7'-3\" ceiling per A550 view 02) and the closet — exact positions not stated on A550.\"",
        "citation": "A555 title block: \"A555 — ENL. GUEST ROOM PLANS & ELEVS - QQ STD., QQ EXT., & QQ STD. CONN.\" and A555 line 109: \"Printed note 'CENTER OVER CLOSET' at the entry closet.\" A550 title block: \"ENL. GUEST ROOM PLANS & ELEVS - KING STD. & KING STD. CONN.\"; A550 view 02 RCP keynotes are 31, 18, 19, 4, 1, 8 — no general-lighting note."
      },
      {
        "severity": "minor",
        "line": "Plumbing — GV, gate valves, instanceNote: \"P101 note 9 requires the GC to furnish access panels\"",
        "problem": "Scope reversed. P101 note 9 reads \"Furnish access panels (installed by GC) as required\" — i.e. the note sits in the PLUMBING general notes and directs the plumbing contractor to FURNISH, with the GC INSTALLING. The line has it backwards, which puts the buy on the wrong party. On a line whose whole point is \"if there is NO panel anywhere, write that up against P101 note 15,\" getting who owes the panel backwards is the difference between a chargeable back-charge and an own-cost fix.",
        "correction": "Change to: \"P101 note 9 verbatim: 'Furnish access panels (installed by GC) as required' — the PLUMBING contractor (Larry's) furnishes the panel, the GC installs it. Name both before the walk or it becomes nobody's, the same way M401 records the PTAC-condensate seam.\" Keep P101 note 15 and M101 N7 as cited — both check out.",
        "citation": "P101 general note 9, verbatim: \"Furnish access panels (installed by GC) as required.\" P101 note 15, verbatim: \"Valves (domestic water): ball valves or approved equal, located accessibly.\" M101 N7: \"Access panels in ceilings/walls to valves, traps, dampers, cleanouts, controls — min 12\"×12\"."
      },
      {
        "severity": "minor",
        "line": "Mechanical — PTAC wall sleeve kit, verifyAtPunch: \"…no air whistle; measure clear to bottom of sleeve, min 3-1/4\" AFF; sleeve pitched to drain OUT.\"",
        "problem": "\"Sleeve pitched to drain OUT\" is not on any sheet. M501 detail 9 says the sleeve is furnished with the unit, caulked all around, sealed per manufacturer, min 3-1/4\" AFF, with a drain kit and condensate run down the wall — it states no pitch. It is a true fact about PTAC sleeves generally and a false statement about this drawing set, and it is a criterion a walker could reject an otherwise-conforming installation on. Under the never-invent rule it has to go or be labelled.",
        "correction": "Either delete the clause, or rewrite it as: \"…min 3-1/4\" AFF. NOTE: no sheet in this set specifies sleeve pitch — if the sleeve reads flat or pitched in, record it against the G.E. installation instructions in the approved submittal rather than writing it up against a drawing.\" Same treatment for the card-lock line's \"closer self-latches the door from 30° open\" — A600 Set #1 lists only \"1 Door Closer w/ 90° Stop\", so 30° is an NFPA 80 test convention, not a sheet requirement.",
        "citation": "M501 detail 9, PACKAGED TERMINAL A/C UNIT: \"wall sleeve furnished with unit, caulked all around; aluminum architectural-style grille factory-painted to match exterior wall; seal sleeves/penetrations per manufacturer; drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit); field-built sub-base (see arch); run condensate drain down wall (see plumbing for continuation); min 3-1/4\" AFF; air filter + return-air path shown.\" No pitch stated. A600 Door Hardware Set #1: \"1 Door Closer w/ 90° Stop\"."
      },
      {
        "severity": "minor",
        "line": "Mechanical — PTAC drain kit, label: \"(furnished with the unit; M501 det.9 calls it out for 1st-floor units)\"",
        "problem": "M501 detail 9 calls the drain kit out for \"1st/2nd/3rd/4th-floor units\" — that is, every floor. Writing it as a first-floor callout implies a floor-1-specific requirement the detail does not make, and a reader building the other three floors' packages off this wording would conclude the drain kit is not required above floor 1. It is a small misquote on an otherwise-correct HIGH line, but it is exactly the kind that propagates at 115 keys.",
        "correction": "Label becomes: \"PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st/2nd/3rd/4th-floor units — i.e. all floors)\".",
        "citation": "M501 detail 9, verbatim: \"drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit)\"."
      },
      {
        "severity": "minor",
        "line": "Fire Protection — all three sprinkler head lines, label: \"Sprinkler head on drop — Viking VK430, K=4.3, 1/2\" thread (FP-1 description column verbatim)\"",
        "problem": "Two small breaches of the verbatim rule on lines that otherwise handle the concealed/semi-recessed conflict well. (1) \"Viking\" is not printed anywhere on FP-1's head schedule — the schedule's columns are Symbol / Count 1st flr / Count all flrs / Thread / K-Factor / Description / Note, and the Description column prints only \"VK430 7/16 FR 155 C PD\". VK is Viking's prefix and the inference is almost certainly right, but the list correctly refuses to decode \"C\" or \"155\" on the same row and then decodes \"VK\" without saying so. (2) The parenthetical \"(FP-1 description column verbatim)\" sits after \"1/2\" thread\", but 1/2\" comes from the separate Thread column and K=4.3 from the K-Factor column — only the model string is from Description. Third, trivial: head 1's `where` reads \"Bed / window area\", which is the wording from room 107 (Queen-Queen); the room-108 King Studio reading says \"bed area\".",
        "correction": "Label becomes: \"Sprinkler head on drop — FP-1 description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 1 of 3\". Add to the instanceNote: \"FP-1 prints no MANUFACTURER column — 'Viking' is a decode of the VK prefix, not a printed word, and must not go on a purchase document off this row any more than a temperature rating or a finish may.\" Change head 1's `where` to \"Bed area\" to match the room-108 reading actually relied on.",
        "citation": "packages/fire-appliance.md §1.1, FP-1 Sprinkler Head Schedule columns: \"Symbol | Count 1st flr | Count all flrs | Thread | K-Factor | Description (verbatim) | Note\" — row: \"◉ | 62 | 437 | 1/2\" | 4.3 | VK430 7/16 FR 155 C PD | ON DROP\". §1.3, room 108: \"1. bed area — 1¼\" @ 12-8, 'Drop 0-3'\"; room 107: \"1. bed / window area\"."
      },
      {
        "severity": "minor",
        "line": "Plumbing — TP, \"Trap guard / trap primer…\", instanceNote: \"TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED\"",
        "problem": "There are three named devices in play, not two, and the one the line omits is the one that matches its own label and its own verify step. P104's Drain and Drainage Appurtenance Schedule names a trap-guard mark, TG-1, on three rows — FD-1, FD-2 and FS, each \"w/ trap guard TG-1\" — but TG-1 has NO schedule row of its own anywhere in P104, so it has no manufacturer and no model. That is a cleaner statement of the gap than the two-primer framing: the verify step tells the walker to \"look for a trap guard fitted in the drain body,\" and the set names that guard TG-1 and then never specifies it.",
        "correction": "Rewrite the first sentence: \"THREE DEVICES ARE NAMED AND NONE IS SCOPED TO A GUESTROOM. (a) P102 schedules the Automatic Trap Primer Valve as Sioux Chief 695 Series, 30–250 PSIG, 'installed in accessible locations per notes (NPCA/ASSE 1018)'. (b) P104 schedules TP-1 = PPP SMP-500-115V and scopes it to a 6\" SUMP PUMP STANDPIPE. (c) P104 names a trap-guard mark TG-1 on FD-1, FD-2 and FS — but TG-1 has NO row of its own in the schedule, so the trap GUARD, which is what the verify step actually looks for, has no manufacturer or model anywhere in the set. Meanwhile P301 general note 6 requires a guard or primer at EVERY floor drain.\" SETTLES IT stays the same.",
        "citation": "P104 Drain and Drainage Appurtenance Schedule: \"FD-1 | Floor Drain (Mechanical, Laundry Room) | Zurn | Z550 | w/ trap guard TG-1\"; \"FD-2 | … | Zurn | Z415B | w/ trap guard TG-1\"; \"FS | Floor Sink | Zurn | Z1996-2 | w/ trap guard TG-1\" — no TG-1 row exists. P104 summary: \"trap guards (TG-1) on FD-1/FD-2/FS. Only one trap primer (TP-1) is active.\" P102 §5: \"TP — Sioux Chief 695 Series, 30–250 PSIG, single trap.\" P301 note 6: \"All floor drains to be installed with trap guards / primers.\""
      },
      {
        "severity": "minor",
        "line": "Electrical — mark \"PNL \\\"A\\\"\"; and Mechanical — PTAC-1 src \"A550 KN1 / KN30 / view 08\"",
        "problem": "Two citation-hygiene slips against the verbatim rule the list otherwise enforces well. (1) E400 prints the schedule header as PANEL \"A\" (TYPICAL); \"PNL\" is E101's abbreviation-legend shorthand (\"PNL = panel\"), so \"PNL \\\"A\\\"\" is a normalised mark, not a printed one — the same class of tidying the list rightly refuses on \"PTAC-2 / PTAC-1\" and \"SH-1 / SH-4\". (2) The PTAC src groups KN30 with view 08, but A550 keynote 30 (\"EDGE OF PTAC ABOVE CARPET TILES\") is placed on view 03, the FINISH plan; view 08 carries keynotes 1 and 4 only. The KN30 requirement is real and correctly used in verifyAtPunch — only the view attribution is wrong.",
        "correction": "Mark becomes PANEL \"A\". PTAC src becomes \"M201 PTAC schedule · M401 KN3 + detail 03 (King Std.) · M301 first-floor plan · M501 det.9 · A550 KN1 (views 01 and 08) / KN30 (view 03, finish plan) / view 08 window-wall elevation\".",
        "citation": "E400: \"PANEL \\\"A\\\" (TYPICAL) — standard guestroom. Location: Bedroom; 120/208V, 1-phase, 3-wire, NEMA 1; MCB 100A.\" E101 abbreviations: \"PNL = panel\". A550 view 03 Finish plan: \"Keynote 13 …, 22 …, 30 (edge of PTAC above carpet tiles), 5, 4\"; A550 view 08: \"keynotes 1 (PTAC) and 4 (shade)\"."
      },
      {
        "severity": "minor",
        "line": "Electrical — WS03, S21, kn18 lines (and the sconce lines if added): no line applies E400 General Note 7",
        "problem": "E400's guestroom general notes include a mounting-envelope rule that applies to every wall-mounted fixture and device in the room and is not scoped to accessible keys: \"Wall-mount fixtures/devices 27\"–80\" AFF; protrude ≤ 4\" from wall per accessibility.\" It is repeated on A530 general note H and again in G400/G402 schedule general note 3. Nothing on this list uses it. It is the one accessibility criterion on the sheet that is not caught in the open 12\"/18\"/46\"/48\"/54\" height fight, so it is actually enforceable at punch today — a vanity sconce or a nightstand sconce projecting more than 4\" in the circulation path is a defect the walker can call with confidence.",
        "correction": "Add to the verifyAtPunch of WS03 and any sconce lines added: \"measure the projection from the wall face — must not exceed 4\" for anything mounted between 27\" and 80\" AFF (E400 GN7 / A530 GN H / G400-G402 schedule GN3); this one IS enforceable, unlike the open mounting-height conflict.\"",
        "citation": "E400 General Notes (typical guestroom) note 7: \"Wall-mount fixtures/devices 27\"–80\" AFF; protrude ≤ 4\" from wall per accessibility.\" A530 GENERAL NOTES - GUESTROOMS note H: \"OBJECTS MOUNTED W/IN THE CIRCULATION PATH … B/T 27\" & 80\" A.F.F. SHALL NOT PROTRUDE FARTHER THAN 4\" FROM WALL.\" G402 schedule general note 3: \"wall-mounted items between 27\" and 80\" AFF shall not protrude more than 4\"."
      }
    ]
  }
}