[
 {
  "itemId": "6cc638e8e3e6",
  "category": "Electrical",
  "code": "S21",
  "label": "Bath ceiling surface-mount downlight \u2014 Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight \u2014 guestroom restroom\")",
  "where": "Bath ceiling, 7'-3\" AFF, PT-07 on moisture-resistant ceiling board",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row S21 \u00b7 E400 (King Studio detail 01)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Operates from the bath switch; canopy tight to the moisture-resistant board with no light leak; confirm it has NOT been installed in place of the separate recessed wet-location shower fixture (kn18); record the make/model off the label.",
  "rooms": [
   "104",
   "105",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 12
 },
 {
  "itemId": "263e54b60354",
  "category": "Electrical",
  "code": "PANEL \"A\"",
  "label": "Guestroom panelboard \u2014 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER BUS ONLY (no load centers), Square D / GE / Cutler-Hammer, located in the bedroom",
  "where": "Bedroom (E400 prints 'Location: Bedroom'); fed from first-floor distribution Panel 1G",
  "qtyMax": 1,
  "src": "E400 PANEL \"A\" (TYPICAL) schedule + panel notes 1-4 \u00b7 E103 Typical Guest Rooms Load Analysis \u00b7 E101 spec #10 \u00b7 A550 view 04 kn51 ('ELECTRICAL PANEL')",
  "reliability": "HIGH",
  "verifyAtPunch": "Open the panel: nameplate reads 100 A main, 120/208 V 1-phase 3-wire, COPPER bus (a load center is a rejection); directory filled in and legible; confirm every E400 circuit is present \u2014 Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance #1 and #2, Spare; trip and reset every AFCI and the GFCI breaker; at least one spare breaker or space; NEC 110.26 clearance not blocked by FF&E.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "ab04c4bfd63e",
  "category": "Electrical",
  "code": "",
  "label": "Entry / general room lighting switch(es) \u2014 count and type not stated on any sheet; A550's POWER & SIGNAL LEGEND carries 'SWITCH, 3 WAY, 4 WAY' as a distinct symbol",
  "where": "Entry leg at the door, and \u2014 if a 3-way pair exists \u2014 a second point; positions live on the A550 view-04 / E400 device layouts, which are graphics not text",
  "qtyMax": 1,
  "src": "E400 'Systems and elements present' verbatim: 'Per-room lighting: vanity/bath light (WS03 vanity, S21 bath downlight), entry/closet/general lights, switching (entry, bath w/ integrated night light)' \u00b7 A550 POWER & SIGNAL LEGEND 'SWITCH, 3 WAY, 4 WAY' \u00b7 heights: G400 detail 02 ('SWITCH 3'-10\" UNO'), E101 symbol legend (single-pole switch 48\" AFF), E101 spec #18 ('Switches at +54\" AFF') \u00b7 coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the switch points in the room and write the number down; throw each and record WHAT IT CONTROLS; where a 3-way pair exists confirm the light works from BOTH ends; MEASURE and RECORD the height to the top of each device \u2014 do not judge it, the height is an open RFI; plate flush, square and on one consistent series.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "bc932e9d063c",
  "category": "Electrical",
  "code": "WS03",
  "label": "Vanity wall sconce \u2014 Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce \u2014 guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
  "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror; blocking called out on A530 view 02i",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row WS03 \u00b7 E400 (King Studio detail 01) \u00b7 A530 kn12 ('VANITY MIRROR AND LIGHT FIXTURE'), placed on plan 01 \u00b7 A530 view 02 (vanity wall elevation \u2014 tags GR-203 and GR-501, carries no keynote) \u00b7 A530 blocking view 02i ('blocking for vanity sconce') \u00b7 E400 General Note 7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Fixture level and centred on the vanity/mirror, operates from the bath switch, canopy tight to the WC-02 wallcovering with no gap or exposed fastener; MEASURE THE PROJECTION from the wall face \u2014 anything mounted between 27\" and 80\" AFF must not protrude more than 4\" (E400 GN7); record the make/model actually installed.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "e963c9d47bab",
  "category": "Electrical",
  "code": "GR-202",
  "label": "Nightstand wall sconce (A530/A550 FURNISHINGS LEGEND: 'GR-202 NIGHTSTAND SCONCE') \u2014 one at each nightstand",
  "where": "Bed wall, one over each nightstand (GR-319 @right and GR-323 @left); A550 elevation 07 prints 4'-4\" as the nightstand-sconce centreline",
  "qtyMax": 2,
  "src": "A550 view 01 FF&E plan tags (GR-202 tagged twice in the bed run) \u00b7 A550 elevation 07 ('4'-4\" nightstand-sconce CL') \u00b7 A530/A550 FURNISHINGS LEGEND \u00b7 data/project.sqlite ITM-0118 and ITM-0119 on room 104, both HIGH \u00b7 A550 view 01 keynotes 32 (3/4\" FRT plywood blocking) and 33 (coordinate blocking with fixture fabricator) \u00b7 A530 general note I ('FOR ALL ITEMS MOUNTED TO THE WALL ... PROVIDE BLOCKING AS REQUIRED') \u00b7 E400 General Note 7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Both sconces level and on the A550 elevation-07 4'-4\" centreline \u2014 MEASURE and record; each operates (from a wall switch or its own body switch \u2014 record which); canopy tight to WC-01/PT-02 with no gap or exposed fastener; push firmly and confirm it is mounted on blocking, not hollow gyp; MEASURE THE PROJECTION from the wall face against the 4\" maximum for anything between 27\" and 80\" AFF (E400 GN7).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "0130f7b5ec7f",
  "category": "Electrical",
  "code": "GR-204",
  "label": "Sconce at the wall hook (A530/A550 FURNISHINGS LEGEND prints 'GR-204 SCONE @WALL HOOK' [sic \u2014 sconce])",
  "where": "Working wall, between GR-403 closet drapery and the 903 television per A550 view 01's plan order",
  "qtyMax": 1,
  "src": "A550 view 01 working-wall plan order ('GR-403 closet drapery \u00b7 GR-204 sconce @ wall hook \u00b7 903 television') \u00b7 A530/A550 FURNISHINGS LEGEND \u00b7 data/project.sqlite ITM-0117 on room 104, HIGH \u00b7 A550 view 04 kn25 and elevations 05/09 (extended J-box on this wall) \u00b7 E400 General Note 7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Sconce level and square on the working wall in the plan position between the closet drapery and the TV; operates (record whether from a wall switch or its own body switch); canopy tight to PT-03 with no gap or exposed fastener; push firmly and confirm it is on blocking; MEASURE THE PROJECTION from the wall face against the 4\" maximum between 27\" and 80\" AFF (E400 GN7); record what the adjacent kn25 J-box feeds.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "a410eccb5d46",
  "category": "Electrical",
  "code": "kn 18",
  "label": "Recessed WET-LOCATION ceiling light over the shower, with shatter-proof lens \u2014 keyed note 18 verbatim: 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'",
  "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF",
  "qtyMax": 1,
  "src": "A550 view 02 kn18 (placed) \u00b7 E101 spec Note (1) [NEC 550.14(D)] \u00b7 E400 GN #5 \u00b7 G402 general note 5",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Fixture installed over the shower and operating; lens shatter-proof and gasketed, trim sealed to the ceiling board with no water path; UL WET-location listing (not merely damp) legible \u2014 and WRITE DOWN the installed make/model, that observation is what closes the RFI.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "0f4c78cc8fe7",
  "category": "Electrical",
  "code": "",
  "label": "Entry / kitchenette / closet lighting fixture(s) \u2014 type never named on any sheet",
  "where": "Entry / kitchenette leg (7'-3\" ceiling per A550 view 02) and the closet \u2014 exact positions are not stated on A550",
  "qtyMax": 1,
  "src": "E400 (fixtures present, untyped; 'entry/closet/general lights' named in E400's per-room lighting) \u00b7 E200 (first-floor LIGHTING plan \u2014 guestroom wing shaded, two callouts 'Refer to Enlarged Guestroom Plan (E-400)') \u00b7 E300 (first-floor POWER plan \u2014 same shading and the same deferral) \u00b7 E101 Lighting Fixture Schedule has NO guestroom general/entry/closet row \u00b7 A550 view 02 RCP keynotes are 31, 18, 19, 4, 1, 8 \u2014 no general-lighting note",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Walk the entry, kitchenette leg and closet and RECORD what is actually installed \u2014 count, type and make/model off the label; confirm each operates from a switch and record which switch.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "c7e90eee16ef",
  "category": "Electrical",
  "code": "kn 3",
  "label": "Bathroom light switch with integrated LED night light \u2014 keynote 3 verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'",
  "where": "Bath, at the door; may share a common 4\"x4\" box and a single cover plate with the bath GFCI (G402 GN1; E400 GN2)",
  "qtyMax": 1,
  "src": "E400 Keyed Note (1) \u00b7 A550 view 04 kn3 (placed) \u00b7 A530 elev 03 kn24 ('LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET') \u00b7 G402 general note 1",
  "reliability": "HIGH",
  "verifyAtPunch": "Operate the switch \u2014 night-light LED lit with the switch OFF; MEASURE the top of the switch, it must be 48\" AFF or less (this is a hard stated MAX, and the one height on the sheet you CAN judge against); if ganged with the GFCI, one plate with both devices flush and square.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "883b078363fd",
  "category": "Electrical",
  "code": "kn 14",
  "label": "Garbage-disposal switch ganged with a duplex receptacle \u2014 keynote 14 verbatim: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'",
  "where": "Kitchenette / working wall at the sink",
  "qtyMax": 1,
  "src": "A550 view 04 kn14 and kn15 ('DEDICATED CIRCUIT FOR GARBAGE DISPOSAL'), both placed \u00b7 E400 Panel \"A\" 'Disposer' circuit \u00b7 E103 (Disposer 480 VA)",
  "reliability": "HIGH",
  "verifyAtPunch": "Switch and duplex under one plate \u2014 throw the switch and confirm it kills the disposer; confirm the disposer is on its own dedicated breaker at the room panel by tripping it; ganged receptacle tamper-resistant and 20 A; record the mounting height.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "8c0813889e8a",
  "category": "Electrical",
  "code": "kn 13",
  "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
  "where": "Bath, on a SIDEWALL of the lavatory / water basin \u2014 NOT the wall behind the basin (G402 GN6)",
  "qtyMax": 1,
  "src": "A530 elev 03 kn13 ('GFCI OUTLET') \u00b7 G402 general note 6 \u00b7 G400 TA-schedule note 6 \u00b7 E400 Panel \"A\" 'Bathroom GFCI' circuit + panel note (4) \u00b7 E101 spec #25",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm the device is on a SIDEWALL of the basin, not behind it; press TEST then RESET \u2014 it must trip, reset and actually kill the receptacle on a tester; tamper-resistant shutters visible; measure and RECORD the mounting height (do not judge it).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "089e1d04bcb7",
  "category": "Electrical",
  "code": "",
  "label": "Convenience duplex receptacles throughout the room \u2014 tamper-resistant, 20 A, Hubbell or approved equal, colour/style coordinated with the architect",
  "where": "Bed wall, working wall, seating area and entry per the A550 view-04 device-spacing dimension strings; heights per the room elevations",
  "qtyMax": 1,
  "src": "E400 (device layout; counts on the PDF only) \u00b7 E101 spec #18, #25, #14, GN #10 \u00b7 G400 detail 02 \u00b7 A550 view 04 ('NOTE: REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.') \u00b7 A530 GENERAL NOTES note D \u00b7 E101 spec #28 / E400 GN #1 (no back-to-back boxes)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the receptacles and write the number down; plug-test every one for polarity and ground; confirm tamper-resistant shutters and a 20 A rating; trip the AFCI at the panel and confirm it kills the convenience circuit; measure and RECORD the mounting height.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "b6d6ced6ad9b",
  "category": "Electrical",
  "code": "",
  "label": "Kitchenette countertop receptacles on small-appliance circuits #1 and #2 (E103 prints 'Small Appliances 1500VA x2, NEC 220.52 = 3000' for every room type)",
  "where": "Kitchenette / working-wall countertop area; no sheet places the devices by number",
  "qtyMax": 1,
  "src": "E400 PANEL \"A\" (TYPICAL) circuit list ('... Microwave/Hood; PTAC; Small Appliance; Spare') \u00b7 E103 TYPICAL GUEST ROOMS LOAD ANALYSIS ('Small Appliances (1500VA x2, NEC 220.52 = 3000)' on all 16 room types) \u00b7 E101 GN #10 (20 A devices) and #25 (tamper-resistant in guestrooms/baths)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Find and COUNT the countertop receptacles at the kitchenette and write the number down; plug-test each for polarity and ground; then trip Small Appliance #1 and #2 at the room panel one at a time and record WHICH receptacles each one kills \u2014 that mapping is the record nobody has; tamper-resistant and 20 A.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "937c199b0190",
  "category": "Electrical",
  "code": "",
  "label": "Refrigerator receptacle / appliance connection on the dedicated Refrigerator circuit (901 refrigerator \u2014 Danby DFF101B1BSSDB per the appliance cutsheet, 115 V / 160 W)",
  "where": "Working wall behind the 901 refrigerator at the end of the GR-304 working wall (A550's working-wall installation note starts the layout at the refrigerator hold dimension)",
  "qtyMax": 1,
  "src": "E400 PANEL \"A\" (TYPICAL) circuit list ('Lighting; Convenience Receptacles; Bathroom GFCI; Refrigerator; Disposer; Dishwasher; Microwave/Hood; PTAC; Small Appliance; Spare') \u00b7 E103 TYPICAL GUEST ROOMS LOAD ANALYSIS ('Refrigerator 173 (120V)' on all rooms) \u00b7 A550 view 01 working-wall plan order ending '... keynote 11 \u00b7 901 refrigerator' \u00b7 E101 GN #10, spec #25",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Refrigerator plugged in and running; trip the Refrigerator breaker at the room panel and confirm it kills the unit, then reset and confirm it restarts; cord not visible from the room (E400 GN2); receptacle tamper-resistant and 20 A.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "5ae29f59bc01",
  "category": "Electrical",
  "code": "kn 36",
  "label": "Receptacle above for the microwave, mounted HORIZONTALLY, WHITE face plate \u2014 kn36 verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE'",
  "where": "Working wall above the wall-affixed microwave (kn11), concealed by the appliance per the room elevation",
  "qtyMax": 1,
  "src": "A550 view 04 kn36 (placed) + elevations 05/09 \u00b7 E400 Panel \"A\" 'Microwave/Hood' circuit \u00b7 E103 (850 VA)",
  "reliability": "HIGH",
  "verifyAtPunch": "Outlet present above the microwave, device mounted HORIZONTALLY, face plate WHITE; microwave plugs in and runs, cord not visible from the room; trip the Microwave/Hood breaker and confirm it kills it.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "1a906facedda",
  "category": "Electrical",
  "code": "",
  "label": "Dishwasher appliance connection at the kitchenette (902 dishwasher) on the dedicated Dishwasher circuit",
  "where": "Kitchenette / working wall at the 902 dishwasher position, between GR-201 desk lamp and keynote 11 in A550 view 01's plan order",
  "qtyMax": 1,
  "src": "A550 view 04 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER', placed) \u00b7 E400 PANEL \"A\" 'Dishwasher' circuit \u00b7 E103 (Dishwasher 1068 VA) \u00b7 A550 view 01 plan tag 902 \u00b7 appliance cutsheet: Danby DDW18D1ESS (18\") or DDW2404EBSS (24\")",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Dishwasher connected and powered \u2014 run one short cycle and confirm it fills, runs and drains; trip the Dishwasher breaker at the room panel and confirm it kills the unit; check the connection method (cord-and-plug vs hardwired) and RECORD it, because the 24\" Danby DDW2404EBSS ships with the power cord SOLD SEPARATELY per its cutsheet \u2014 an unconnected dishwasher at punch is a real finding.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "51b3a9d7df2b",
  "category": "Electrical",
  "code": "kn 25",
  "label": "Extended J-box with device and cover plate flush with the millwork back panel \u2014 keynote 25 verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL'",
  "where": "Working wall at the GR-304 millwork back panel; elevations 05 and 09 print 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'",
  "qtyMax": 1,
  "src": "A550 view 04 kn25 (placed) + elevations 05/09 \u00b7 A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the J-boxes on the working wall and record the number; each box extended so the device and plate finish FLUSH with the millwork back panel \u2014 nothing recessed behind it or standing proud; plate aligned to the soffit centreline with the other wall devices; box supported off blocking, not hanging on the millwork; RECORD what each one feeds.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "f2362d355d32",
  "category": "Electrical",
  "code": "",
  "label": "Dishwasher disconnect switch in the cabinet under the sink \u2014 E101 GENERAL NOTE #4 verbatim: 'Dishwasher switches in cabinet under sink.'",
  "where": "If provided: inside the kitchenette cabinet under the sink",
  "qtyMax": 1,
  "src": "E101 GENERAL NOTE #4 \u00b7 A550 view 04 kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') \u00b7 E400 Panel \"A\" 'Dishwasher' circuit \u00b7 E103 (1068 VA)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Open the cabinet under the kitchenette sink and look for a switch or disconnect serving the dishwasher \u2014 if present, throw it and confirm it kills the dishwasher, and confirm it is reachable and not buried behind the trap; if absent, log it as a QUESTION against E101 GN#4, NOT as a defect.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "218c15037af8",
  "category": "Electrical",
  "code": "",
  "label": "Wiring devices and cover plates generally \u2014 Hubbell or approved equal, 20 A rated, colour/style coordinated with the architect",
  "where": "Every device in the room and bath",
  "qtyMax": 1,
  "src": "E101 spec #14, #20, GN #2, GN #10 \u00b7 A550 kn36 (WHITE plate at the microwave) \u00b7 G402 GN1 and E400 GN2 (switch + GFCI may share a 4x4 box under one plate) \u00b7 E101 spec #28 and E400 GN #1 (no back-to-back boxes; min 6\" separation non-rated, 24\" fire/acoustic-rated) \u00b7 E101 spec #29 (putty pads)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plates on every device, flat, square and tight with no drywall gaps or paint bridging; ONE consistent colour and series across the room, the bath and room-to-room down the corridor \u2014 record the colour and series you find; WHITE at the microwave; devices marked 20 A; spot-check two devices on the demising wall against the adjacent room and confirm they are offset, not back-to-back.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "f5ea21887a15",
  "category": "Electrical",
  "code": "kn 50",
  "label": "DB PHANTOM \u2014 'Outlet for undercabinet lighting' (kn50, legend text verbatim: 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS'). THE SHEETS PLACE ZERO OF THESE IN ROOM 104.",
  "where": "n/a in 104 \u2014 kn50 is placed only on the accessible working wall, which on floor 1 is room 118",
  "qtyMax": 1,
  "src": "A550.md line 165 defines kn50 in the KEYNOTE LEGEND ONLY; A550 view 04's placed-keynote list is 3, 10, 14, 15, 16, 24, 25, 28, 36, 43, 44, 45, 46, 47, 51, 4 \u2014 kn50 is NOT on it \u00b7 packages/electrical.md 5.1.1 repair CR-2 (2026-08-07)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Do NOT write up a missing undercabinet outlet in 104 \u2014 record only whether one physically exists, and if it does, report it as installed-not-drawn.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "784029a3ffc3",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Guestroom panelboard, 100 A MCB, 120/208 V 1Ph 3W, NEMA 1, copper bus (Square D / GE / Cutler-Hammer)",
  "where": "Bedroom \u2014 A555 keynote 51 (ELECTRICAL PANEL) is placed on views 04/04.1 and on view 07 (bed wall / sofa wall); E400 prints 'Location: Bedroom'",
  "qtyMax": 1,
  "src": "E400 Panel A/B schedules + panel notes 1-4; E103 rows 14 and 15; E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only) and #31 (AFCI per Art. 210.12); A555 keynote 51 views 04/04.1 and 07",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Open the dead front \u2014 write down the panel LETTER and the full circuit list against E400's schedule; trip and reset every AFCI breaker and the GFCI breaker and confirm each kills its circuit; confirm at least one spare breaker or space; confirm the directory is typed and legible.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "f47c51e4b579",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A",
  "where": "Bath, on a SIDEWALL of the lavatory / water basin (G402 schedule note 6) \u2014 not the wall behind the basin. May share a 4x4 box and one plate with the bath light switch (G402 bath GN1, E400 GN2)",
  "qtyMax": 1,
  "src": "A530 keyed note 13 (placed on view 03); G402 schedule general note 6; A530 keyed note 24; E400 Panel A/B bathroom-GFCI circuit + panel note 4; E101 spec #25 (TR in guestrooms/baths) and #18; A530 general note D; G400 detail 02",
  "reliability": "HIGH",
  "verifyAtPunch": "Press TEST then RESET \u2014 it must trip, reset, and actually kill the receptacle (confirm with a plug tester, not the indicator light); measure to the device centreline and write the number down; record whether this outlet carries the night light.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "cf82951a5a8e",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Bathroom light switch \u2014 LED night light integrated with EITHER the switch or the outlet (A530 keyed note 24)",
  "where": "Bath, at the door; may be ganged with the bath GFCI in a common 4x4 box under one plate",
  "qtyMax": 1,
  "src": "A555 keynote 3 (views 04/04.1); A530 keyed note 24 (placed on view 03); E400 Keyed Note 1; E101 spec #18 and symbol legend; G400 detail 02; A530 general note F; G402 bath GN1; coordination_issues C-03",
  "reliability": "MEDIUM",
  "verifyAtPunch": "With the room dark, confirm a night-light LED glows and write down WHICH device it is in \u2014 switch or outlet; then measure to the top of the switch and write the number down against 46\" / 48\" / 54\".",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "d727d2699954",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Garbage-disposal switch ganged with a duplex receptacle",
  "where": "Kitchenette / working wall at the sink",
  "qtyMax": 1,
  "src": "A555 keynote 14 and keynote 15 (views 04/04.1 and elevations 05/09); A550 legend keynote 14 full text; E400 Panel A/B Disposer circuit; E103 (480 VA)",
  "reliability": "HIGH",
  "verifyAtPunch": "Flip the switch \u2014 the disposer must run and stop; confirm the switch and the duplex sit under ONE plate; if there is no disposer, write 'disposer absent, circuit only' and log it.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "2aafc32bc625",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Convenience receptacles \u2014 DUPLEX and QUAD, tamper-resistant, 20 A, Hubbell or approved equal",
  "where": "Bed wall, working wall, seating area and entry per the A555 view 04.1 spacing dimensions",
  "qtyMax": 1,
  "src": "E400 (layout; counts on the PDF only); E101 spec #18/#25/#14 and GN #10 (all devices 20 A) and symbol legend; A555 views 04 and 04.1; A550/A555 POWER & SIGNAL LEGEND (duplex, duplex-GFI, quad, quad-GFI); A530 general notes D and F; G400 detail 02; coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Count the DUPLEX and the QUAD receptacles separately and write both numbers down; plug-test every one for correct polarity and ground; trip the AFCI at the panel and confirm it kills them; measure and record the centreline height of one on each wall.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "73d0327ca4e3",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Receptacle above for the microwave \u2014 mounted HORIZONTALLY, face plate WHITE",
  "where": "Working wall, above the microwave, concealed behind the appliance (A555 elevations 05 and 09)",
  "qtyMax": 1,
  "src": "A555 keynote 36 (views 04/04.1 + elevations 05/09); A555 keynote 11; E400 Panel A/B Microwave-Hood circuit; E103 (850 VA); S3 Danby DOM16A2SSDB cutsheet",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm the device is mounted HORIZONTALLY and the plate is WHITE; plug the microwave in and run it; confirm no cord is visible below the cabinet.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "7bc0ef08a698",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Refrigerator receptacle / appliance connection at the working wall (901 REFRIGERATOR, Danby DFF101B1BSSDB, 115 V / 160 W)",
  "where": "Working wall / kitchenette leg, behind or beside the 901 refrigerator position tagged on A555 view 01",
  "qtyMax": 1,
  "src": "E400 per-room power list ('refrigerator') + Panel A/B Refrigerator circuit; E103 refrigerator 173 VA column; A555 view 01 tag 901; A550 furnishings legend 901 = REFRIGERATOR; S3 Danby DFF101B1BSSDB cutsheet (115 V / 160 W \u2014 states no connection type); E101 symbol legend",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Pull the refrigerator forward \u2014 record whether it is plugged into a receptacle or hard-wired, record the receptacle height and whether it is TR, plug-test it for polarity and ground, and confirm the refrigerator runs.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "f3250123b4b4",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Dishwasher switch, in the cabinet under the sink",
  "where": "Kitchenette / working wall, inside the base cabinet under the sink",
  "qtyMax": 1,
  "src": "E101 General Note 4; A555 keynote 10 (views 04/04.1); A555 view 01 tag 902; A550 furnishings legend 902 = DISHWASHER; E400/E103 Dishwasher circuit 1068 VA; P401/P402 (SK-3/SK-4 scope); S3 Danby cutsheets",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the base cabinet under the sink \u2014 record switch present or absent; if present, flip it and confirm the dishwasher starts and stops; record the dishwasher model and whether a cord is fitted.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "8672399f567a",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Entry / room lighting switch(es) \u2014 count, location and height not stated on any sheet",
  "where": "Entry leg at the guestroom door, and wherever else A555 view 04.1 dimensions a switch symbol",
  "qtyMax": 1,
  "src": "E400 ('switching (entry, bath w/ integrated night light)'); A550/A555 POWER & SIGNAL LEGEND 'SWITCH, 3 WAY, 4 WAY'; A555 keynote 3 (bathroom-only qualifier); E101 spec #18 and symbol legend; G400 detail 02; A530 general note F; coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Operate every switch in the room and write down what each one controls; count them and record the number; measure to the top of each and write the numbers down against 46\" / 48\" / 54\"; confirm any 3-way pair works from both positions.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "f635582aa8e1",
  "category": "Electrical",
  "code": "WS03",
  "label": "Vanity wall sconce \u2014 Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce \u2014 guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
  "where": "Bath, vanity/mirror wall above the GR-302 vanity; blocking called out on A530 view 02i",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row WS03 (Arkansas Lighting 3550V); E400 (vanity light); A530 keyed note 12 (placed on plan 01); A530 view 02i (blocking for vanity sconce)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Operate it from the bath switch; confirm it is level, centred on the mirror, and the canopy is tight to the wallcovering with no gap; write down the make/model off the fixture label and check it against E101 row WS03 before calling any substitution.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "9f9cd4cbadce",
  "category": "Electrical",
  "code": "S21",
  "label": "Bath ceiling surface-mount downlight \u2014 Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight \u2014 guestroom restroom\")",
  "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant ceiling board",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row S21 (Cooper Halo SMD6R69SWH); E400; E200 (defers first-floor guestroom lighting to E400)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Operate it from the bath switch; confirm the canopy is tight to the ceiling board with no light leak or gap; write down the make/model off the label.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "e6dd963ffe3a",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Recessed wet-location ceiling light at the shower, with shatter-proof lens",
  "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF (A555 view 02, keynote 18)",
  "qtyMax": 1,
  "src": "A555 keynote 18 view 02; E101 specification Note (1) [NEC 550.14(D)]; E400 General Note 5; G402 guestroom-bath general note 5",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Operate it; read the UL listing off the fixture and confirm it says WET location (not damp); confirm the lens is shatterproof and gasketed; write down the make and model.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "4cb6f2b5bc13",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Entry / closet / general room lighting fixture(s) \u2014 type never named on any sheet",
  "where": "Entry and kitchenette leg (7'-3\" ceiling) and the closet \u2014 A555 view 04 prints 'CENTER OVER CLOSET'",
  "qtyMax": 1,
  "src": "E400 (fixtures present, untyped); A555 view 04 printed note 'CENTER OVER CLOSET'; E200 (explicitly defers first-floor guestroom lighting to E400); packages/electrical.md open item 2",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet \u2014 record the count and location of every fixture and write down the make/model off each label; confirm each one switches from the switch that should control it.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "6fe8484648c5",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Extended J-box with device and cover plate flush with the millwork back panel",
  "where": "Working wall at the millwork back panel \u2014 J-box symbol shown on A555 elevations 05 and 09",
  "qtyMax": 1,
  "src": "A555 keynote 25 (views 04/04.1) + elevations 05 and 09; A550/A555 POWER & SIGNAL LEGEND 'J BOX (J)'",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Put a straightedge across the millwork back panel \u2014 the plate must finish FLUSH, not recessed behind and not proud; record how many there are and what each one feeds; confirm the devices line up with the adjacent wall devices per the ALIGN note.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "c75186d67506",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Wiring devices and cover plates generally \u2014 one consistent series and colour, all devices 20 A",
  "where": "Every device in the room and bath",
  "qtyMax": 1,
  "src": "E101 spec #14, #25, #28, #29 and General Notes #2, #7, #10; A555 keynote 36 (WHITE at the microwave); G402 bath GN1; E400 General Notes 1 and 2; A300 (W4/W5 ratings)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Sight down the room \u2014 one plate colour and series throughout, all flat and square, no drywall gaps and no paint bridging the plate to the wall; confirm ganged devices share one plate; confirm no device box is back-to-back with the adjacent room's.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "3ab7d16f11a9",
  "category": "Electrical",
  "code": "\u2014",
  "label": "Outlet for undercabinet lighting (fixture by others) \u2014 EXPECTED ABSENT IN THIS ROOM",
  "where": "Would be at the working-wall undercabinet \u2014 but no sheet places one in this room type",
  "qtyMax": 1,
  "src": "DB row cites A55x keynote 50 \u2014 but A555 NEVER PLACES keynote 50 (views 04/04.1 = 3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51); A550 legend keynote 50; packages/electrical.md \u00a75.1.1 CR-2",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm NO undercabinet outlet exists at the working wall \u2014 if one IS installed, photograph it and log it as unaccounted for against A555.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "7ef710c1a7b0",
  "category": "Electrical",
  "code": "PNL \"A\"",
  "label": "Guestroom panelboard \u2014 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER bus only, Square D / GE / Cutler-Hammer (a load centre is a rejection)",
  "where": "Bedroom \u2014 E400 prints \"Location: Bedroom\"; A555 keynote 51 \"ELECTRICAL PANEL\" is placed on views 04/04.1 and elevation 07",
  "qtyMax": 1,
  "src": "E400 Panel \"A\" schedule + panel notes 1\u20134 \u00b7 E103 Typical Guest Rooms Load Analysis row 10 (Queen Queen, Panel A, 27 rooms) and row 15 (Queen Queen (Wide), CD, Panel B, 2 rooms) \u00b7 E103.2 (\"PNL A \u2014 Queen Queen Wide Conn\") \u00b7 A100 Guestroom Matrix floor-1 \u00b7 E101 spec #10 \u00b7 A555 keynote 51",
  "reliability": "HIGH",
  "verifyAtPunch": "Open the panel: read the nameplate for 100 A / 120-208 V / copper bus, confirm a legible typed directory, confirm every circuit E400's Panel \"A\" schedule prints is present and labelled \u2014 Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, Spare \u2014 then write down HOW MANY small-appliance circuits you find (E400 prints the circuit name once; E103 loads Small Appliances at 1500 VA x 2 per NEC 220.52, so one or two is what the sheets support and neither is a write-up), and trip and reset every AFCI and the GFCI breaker.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a0db9d332c49",
  "category": "Electrical",
  "code": "WS03",
  "label": "Vanity wall sconce \u2014 Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce \u2014 guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
  "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror; blocking per A530 view 02i",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) \u00b7 E400 (per-room lighting: WS03 vanity) \u00b7 A530 keyed note 12 on views 01 and 02 \u00b7 A530 blocking view 02i \u00b7 packages/electrical.md open item 4",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Switch it on \u2014 confirm it lights, sits level and centred on the mirror with the canopy tight to the WC-02 wallcovering \u2014 and write down the model printed on the fixture label.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "73f55de93fbd",
  "category": "Electrical",
  "code": "",
  "label": "Recessed wet-location ceiling light at the shower with SHATTER-PROOF LENS \u2014 no fixture mark, make or model exists anywhere in the drawing set",
  "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF",
  "qtyMax": 1,
  "src": "A555 keynote 18 placed on view 02 (\"RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS\") \u00b7 E101 specification Notes (1) (NEC 550.14(D), enclosed / gasketed / WET-location listed over bathtub or shower) \u00b7 E400 general note 5 (DAMP-location rated) \u00b7 G402 GENERAL NOTES (guestroom bath block) note 5 (DAMP location rated w/ shatterproof lens) \u00b7 packages/electrical.md open item 3",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Operate it, then read the fixture label and WRITE DOWN the make, model and whether it is listed WET or DAMP location; confirm the lens is the shatter-proof type and is seated and uncracked.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a979194b75c3",
  "category": "Electrical",
  "code": "",
  "label": "Entry / closet / general room lighting fixture(s) \u2014 shown on the plan, type NEVER named on any sheet",
  "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet; A555 view 04 prints \"CENTER OVER CLOSET\"",
  "qtyMax": 1,
  "src": "E400 (per-room lighting: \"entry/closet/general lights\", fixtures present but untyped) \u00b7 A555 view 04 printed note \"CENTER OVER CLOSET\" \u00b7 E200 (first-floor lighting plan, guestroom wing shaded, two callouts \"Refer to Enlarged Guestroom Plan (E-400)\") \u00b7 E101 schedule (no guestroom general/entry/closet row) \u00b7 packages/electrical.md open item 2",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet \u2014 count every fixture and write the number down, read the make and model off each label, and confirm each one lights from the switch that should control it.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "72d5c79b0c5e",
  "category": "Electrical",
  "code": "GR-207",
  "label": "Nightstand wall sconce BETWEEN THE BEDS \u2014 the A530/A550/A555 FURNISHINGS LEGEND prints it verbatim as \"GR-207 NIGHTSTAND SCONE @QUEEN QUEEN CENTER\" [sic, 'SCONE']. Queen-Queen-only fixture; no make, model or lamp is printed on any sheet in this set",
  "where": "Bed zone, on the WC-01 wallcovered bed wall between the two queen beds; A555 view 01 tags GR-207 once, centred between the GR-322 nightstands",
  "qtyMax": 1,
  "src": "A555 view 01 FF&E tags (\"GR-207 nightstand sconce @QQ center (between the beds)\") \u00b7 A530 / A550 FURNISHINGS LEGEND verbatim \"GR-207 NIGHTSTAND SCONE @QUEEN QUEEN CENTER\" \u00b7 A555 elevation 07 (bed-wall heights, none assigned to the sconce) \u00b7 A530 GENERAL NOTES - GUESTROOMS note A (FF&E package governs the GR series) \u00b7 data/project.sqlite row (FF&E - Lighting, 105)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Switch it on \u2014 it must light and hold the position you set it to \u2014 then run a finger round the canopy and confirm it is tight to the WC-01 wallcovering with no gap and no cord showing, and write down whether it is hardwired or plugged in plus the measured centreline height.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f5a9d070abb0",
  "category": "Electrical",
  "code": "GR-208",
  "label": "Nightstand wall sconces OUTBOARD of the beds \u2014 the FURNISHINGS LEGEND prints \"GR-208 NIGHTSTAND SCONCE @QUEEN QUEEN SIDE\"; two of them, one at each outboard nightstand. No make, model or lamp is printed on any sheet",
  "where": "Bed zone, bed wall, one outboard of each queen bed (A555 view 01 tags GR-208 x2)",
  "qtyMax": 2,
  "src": "A555 view 01 FF&E tags (\"GR-208 nightstand sconce @QQ side x2 (outboard)\") \u00b7 A530 / A550 FURNISHINGS LEGEND verbatim \"GR-208 NIGHTSTAND SCONCE @QUEEN QUEEN SIDE\" \u00b7 A555 elevation 07 (bed-wall heights, none assigned) \u00b7 A530 GENERAL NOTES - GUESTROOMS note A \u00b7 data/project.sqlite rows (FF&E - Lighting, 105, 'outboard 1 of 2' and '2 of 2')",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Count them \u2014 there must be TWO, one outboard of each bed \u2014 switch each on and confirm it lights and holds its aim, confirm both canopies are tight to the wallcovering, and write down the measured centreline height of one and whether they are hardwired or plugged in.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "8cbc7f884313",
  "category": "Electrical",
  "code": "GR-204",
  "label": "Sconce at the wall hook on the working wall \u2014 the FURNISHINGS LEGEND prints it verbatim as \"GR-204 SCONE @WALL HOOK\" [sic]. No make, model or lamp is printed on any sheet",
  "where": "Working wall, between the GR-403 closet drapery and the 903 television (A555 view 01 tags GR-204 once in that run)",
  "qtyMax": 1,
  "src": "A555 view 01 FF&E tag GR-204 on the working wall \u00b7 A530 / A550 FURNISHINGS LEGEND verbatim \"GR-204 SCONE @WALL HOOK\" \u00b7 A555 keynote 25 (extended J-box flush with millwork back panel, placed views 04/04.1) \u00b7 A555 elevations 05 and 09 (working-wall heights, none assigned) \u00b7 A530 GENERAL NOTES - GUESTROOMS note A \u00b7 data/project.sqlite row (FF&E - Lighting, 105)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Switch it on \u2014 it must light \u2014 confirm the fixture is plumb, the canopy tight to the PT-03 wall with no gap, and write down whether it sits on the flush millwork J-box (if so, record it against the J-box line rather than raising two items) and its measured centreline height.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "53308ccab6b6",
  "category": "Electrical",
  "code": "",
  "label": "Entry / closet / general room light switch(es) \u2014 Hubbell, 20 A; type, count and height never stated on any sheet",
  "where": "Entry leg at the guestroom door, on the kitchenette leg, and at the closet. A555 view 04 (ELECTRICAL PLAN) is the only device layout for this room and its switch symbols are graphics, not text",
  "qtyMax": 1,
  "src": "E400 (\"switching (entry, bath w/ integrated night light)\") \u00b7 A550/A555 POWER & SIGNAL LEGEND \"SWITCH, 3 WAY, 4 WAY\" \u00b7 A555 view 04 (only device layout; counts on the PDF) \u00b7 G400 detail 02 (\"SWITCH \u2014 3'-10\\\" (UNO)\") \u00b7 E101 specification #18 (+54\") \u00b7 E101 symbol legend (48\") \u00b7 E101 spec #14 (Hubbell) and GN #10 (all switches rated 20 A) \u00b7 conflicts.md #5 \u00b7 coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Operate every switch in the room and write down what each one controls; count them and record the number; measure to the TOP of each device and write the numbers down against 46\" / 48\" / 54\" \u2014 record only, no write-up; and confirm any 3-way pair works from both positions.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "663bd577544b",
  "category": "Electrical",
  "code": "",
  "label": "Bathroom light switch with integrated LED night light \u2014 top of switch 48\" MAX AFF",
  "where": "Bath, at the door; may share a common 4\"x4\" box and one cover plate with the bath GFCI receptacle (G402 bath GN1 / E400 GN2)",
  "qtyMax": 1,
  "src": "A555 keynote 3 (placed views 04/04.1, verbatim) \u00b7 A530 keyed note 24 (placed on view 03, verbatim) \u00b7 E400 Keyed Note (1) (\"Provide integrated night light in bathroom switch (typ)\") \u00b7 G402 GENERAL NOTES (guestroom bath block) note 1 \u00b7 E101 spec #18 \u00b7 coordination_issues C-03",
  "reliability": "MEDIUM",
  "verifyAtPunch": "With the bath dark, confirm a night-light LED glows with the switch OFF and WRITE DOWN which device it is in \u2014 switch or outlet \u2014 then measure to the top of the switch against 48\" MAX and record the number.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "4b4c6c5feb14",
  "category": "Electrical",
  "code": "",
  "label": "Bathroom exhaust-fan switch \u2014 a SECOND bath switch, separate from the light switch, if G402 bath general note 3 governs",
  "where": "Bath, at the door, alongside the bath light switch \u2014 if it exists at all",
  "qtyMax": 1,
  "src": "G402 GENERAL NOTES (guestroom bath block) note 3 (verbatim) \u00b7 AGAINST M201 Exhaust Fan Schedule EF-1 row, remark code 3 (\"switch w/ room lights\") \u00b7 E400 Panel \"A\" schedule (no exhaust-fan circuit) \u00b7 coordination_issues C-06",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Count the switches in the bathroom \u2014 one or two \u2014 write down what each one controls, and if there are two, confirm the fan runs on its own switch with the light OFF.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ea2518e6a33f",
  "category": "Electrical",
  "code": "",
  "label": "Garbage-disposal switch ganged with a duplex receptacle in one gang assembly",
  "where": "Kitchenette / working wall at the sink",
  "qtyMax": 1,
  "src": "A555 keynote 14 and keynote 15 (placed views 04/04.1; elevations 05 and 09) \u00b7 A550 keynote legend 14 full text \u00b7 E400 Panel \"A\" \"Disposer\" circuit \u00b7 E103 (Disposer 480 VA) \u00b7 E101 GN #10 (20 A devices)",
  "reliability": "HIGH",
  "verifyAtPunch": "Throw the switch \u2014 the disposer must run and stop \u2014 confirm the switch and the duplex sit under ONE plate and the receptacle is tamper-resistant and 20 A; if there is no disposer, write \"disposer absent, circuit and switch only\" and log it.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "61043c5a11e9",
  "category": "Electrical",
  "code": "",
  "label": "Tamper-resistant 20 A convenience duplex receptacles throughout the room (bed wall, working wall, seating area, entry)",
  "where": "Per the A555 view-04 device-spacing dimension string: 8'-4\", 7'-7\", 7'-6\", 7'-5\", 7'-0\", 6'-5\", 4'-9\", 3'-9\", 3'-2\", 2'-11\", 2'-9\", 2'-8\", 2'-6\", 2'-5\", 2'-4\", 2'-2 1/2\", 1'-7\", 1'-5\", 1'-4\", 1'-3\", 1'-0\", 10\", 9\", 8\", 6\", 3\"",
  "qtyMax": 1,
  "src": "E400 (device layout, counts on PDF only) \u00b7 A555 view 04 spacing dimensions and printed note \"REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.\" \u00b7 E101 spec #18, #25, #28, GN #10 \u00b7 G400 detail 02 \u00b7 A530 GENERAL NOTES note D \u00b7 coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plug-test every outlet in the room for correct polarity and ground, push a probe against the tamper-resistant shutters to confirm they hold, then write down the total count and the measured centreline height of a representative one.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "0d9f71bf02d8",
  "category": "Electrical",
  "code": "",
  "label": "Receptacle above for the microwave \u2014 mounted HORIZONTALLY, face plate WHITE",
  "where": "Working wall above the range-top-style microwave (A555 keynote 11), concealed behind the appliance per A555 elevations 05 and 09",
  "qtyMax": 1,
  "src": "A555 keynote 36 (placed views 04/04.1 and elevations 05/09, verbatim) \u00b7 E400 Panel \"A\" \"Microwave/Hood\" circuit \u00b7 E103 (850 VA)",
  "reliability": "HIGH",
  "verifyAtPunch": "Pull the microwave forward far enough to see the device \u2014 confirm it is mounted HORIZONTALLY with a WHITE plate \u2014 then run the microwave and confirm no cord is visible from the room.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "bd928775ed7c",
  "category": "Electrical",
  "code": "",
  "label": "Refrigerator receptacle \u2014 the visible end of the dedicated 173 VA refrigerator circuit",
  "where": "Working wall behind or under the 901 refrigerator (A555 view 01 tags 901 at the far end of the working wall; the working-wall installation box makes the refrigerator the layout hold point). NO sheet places this device or states its height",
  "qtyMax": 1,
  "src": "E400 Panel \"A\" schedule (\"Refrigerator\" circuit) \u00b7 E103 Typical Guest Rooms Load Analysis (Refrigerator 173 VA, all rooms; row 10 Queen Queen) \u00b7 A555 view 01 appliance tag 901 \u00b7 A550/A530 FURNISHINGS LEGEND 901 = REFRIGERATOR \u00b7 E101 spec #25 (tamper-resistant), GN #10 (20 A) \u00b7 A530 GENERAL NOTES note D vs G400 detail 02 (height, open)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Pull the refrigerator out, plug-test the receptacle behind it for polarity and ground, confirm the fridge runs from it, and write down the receptacle height and whether it is on its own dedicated device or shared.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f39186801847",
  "category": "Electrical",
  "code": "",
  "label": "Bathroom GFCI duplex receptacle on a SIDEWALL of the water basin",
  "where": "Bath, on a sidewall of the lavatory \u2014 NOT on the wall behind the basin (G402 / G400 schedule note 6); may share a 4\"x4\" box and one plate with the bath light switch",
  "qtyMax": 1,
  "src": "A530 keyed note 13 (placed elevation 03) \u00b7 G402 schedule general note 6 / G400 schedule general note 6 (verbatim) \u00b7 E400 Panel \"A\" \"Bathroom GFCI\" circuit + panel note (4) \u00b7 E101 spec #25 \u00b7 A530 keyed note 24",
  "reliability": "HIGH",
  "verifyAtPunch": "Press TEST then RESET \u2014 it must trip, reset and actually kill power at the receptacle (prove it with a tester) \u2014 then confirm it is on a SIDEWALL of the basin and record its height.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ed22a35b7bca",
  "category": "Electrical",
  "code": "",
  "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel",
  "where": "Working wall at the GR-304-316 millwork back panel; A555 elevations 05 and 09 EACH print a J-box symbol, aligned to the soffit centreline (\"ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)\")",
  "qtyMax": 1,
  "src": "A555 keynote 25 (placed views 04/04.1) + elevations 05 and 09 (J-box symbol on each) \u00b7 A550 POWER & SIGNAL LEGEND \"J BOX (J)\" \u00b7 A555 elevation note \"ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)\"",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Count the J-boxes on the working wall and write the number down, run a straightedge across each plate to confirm it finishes FLUSH with the millwork back panel \u2014 not recessed behind, not standing proud \u2014 and record what each one feeds.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "42610e5b85e6",
  "category": "Electrical",
  "code": "",
  "label": "Wiring devices and cover plates generally \u2014 Hubbell, 20 A, colour and style coordinated with the architect",
  "where": "Every device in the room and the bath",
  "qtyMax": 1,
  "src": "E101 spec #14 (Hubbell, colour/style coordinated with architect) \u00b7 E101 GN #2 \u00b7 E101 GN #10 (20 A) \u00b7 A555 keynote 36 (WHITE plate at the microwave outlet) \u00b7 G402 bath GN1 / E400 GN2 (switch + GFCI may share one 4x4 box and one plate)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Sight down the room and the bath \u2014 confirm ONE consistent plate colour and series throughout, every plate flat, square and tight to the wall with no drywall gap behind it, and WHITE at the microwave outlet; photograph any odd one out.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ca21dea6ce24",
  "category": "Electrical",
  "code": "",
  "label": "Dishwasher disconnect switch in the cabinet under the sink",
  "where": "If provided: inside the kitchenette base cabinet under the sink",
  "qtyMax": 1,
  "src": "E101 GENERAL NOTE #4 (verbatim) \u00b7 A555 keynote 10 (placed views 04/04.1) \u00b7 A555 view 01 appliance tag 902 \u00b7 E400 Panel \"A\" \"Dishwasher\" circuit \u00b7 E103 (1068 VA) \u00b7 P401/P402 (SK-3/SK-4 scope open)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Open the base cabinet under the kitchenette sink and write down PRESENT or ABSENT; if present, flip it and confirm the dishwasher starts and stops, and record the dishwasher model and whether it is cord-connected.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "94b5b4ce4cc7",
  "category": "Electrical",
  "code": "",
  "label": "Outlet for undercabinet lighting (keynote 50) \u2014 NOT placed on the Queen-Queen sheet; ZERO in room 105 (zero-quantity confirm line)",
  "where": "n/a in 105 \u2014 keynote 50 is placed only on accessible guestroom sheets. The independently confirmed placements are A554.1 view 08 (accessible working wall) = rooms 217, 317, 417; 118 and 438 rest on a cross-sheet statement in A554.1 and are NOT independently confirmed; 238/338 are disputed",
  "qtyMax": 1,
  "src": "A555 views 04/04.1 placed keynote list (3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51 \u2014 50 absent) \u00b7 A550 keynote legend 50 (definition only) \u00b7 packages/electrical.md \u00a75.1.1 repair CR-2 and its confidence grading \u00b7 data/project.sqlite (stale row)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there is no undercabinet outlet and no capped box on the working wall, and do NOT write its absence up; if one IS physically present, photograph it and log it as unaccounted for.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "24c162c1f60c",
  "category": "Electrical",
  "code": "PNL \"B\"",
  "label": "Guestroom panelboard PANEL \"B\" \u2014 100 A MCB, 120/208 V 1\u00d8 3W, NEMA 1, COPPER bus, Square D / GE / Cutler-Hammer",
  "where": "Bedroom (E400 prints 'Location: Bedroom'); A552 view 04 places kn51 'ELECTRICAL PANEL'. Fed from first-floor distribution Panel 1G.",
  "qtyMax": 1,
  "src": "E400 Panel \"B\" schedule + panel notes 1-4 (Panel A/B circuit lists; 'Small Appliance' singular) \u00b7 E400 detail 02 'King Studio Acc. Conn.' \u00b7 E103 Typical Guest Rooms Load Analysis row 8 'King Studio ACC MOD, CD' (9076 VA, Panel B, 1 room; Small Appliances 1500VA x 2, Dishwasher 1068, Disposer 480, Refrigerator 173, Motorized Shade 114, PTAC 2080) \u00b7 E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only) \u00b7 A552 view 04 kn51 \u00b7 E103.2 (Panel 1G feeds first-floor rooms)",
  "reliability": "HIGH",
  "verifyAtPunch": "Open the panel: 100 A main, copper bus (a load center is a rejection), NEMA 1 enclosure, directory typed and legible. Walk the directory against E400's Panel B list and record it as found \u2014 Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, MOTORIZED SHADE, Spare \u2014 and note whether the installed directory shows ONE 'Small Appliance' circuit (as E400 prints) or TWO (as E103's 1500 VA x 2 load column implies). Push TEST on every AFCI and on the GFCI breaker, confirm each trips and resets and that the trip actually kills its circuit. Confirm NEC 110.26 working clearance in front of the panel is not blocked by FF&E once the room is set.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "9c552a4891ff",
  "category": "Electrical",
  "code": "",
  "label": "Bathroom light switch with integrated LED night light (kn3 / kn24) \u2014 mounting height CONTESTED, measure and record",
  "where": "Bath, at the door. May share a common 4\"x4\" box and one cover plate with the bath GFCI (G402 GN1; E400 GN2).",
  "qtyMax": 1,
  "src": "A552 view 04 kn3 (placed; 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.') \u00b7 E400 Keyed Note 1 (integrated night light in bathroom switch, typ) \u00b7 A530/A532 kn24 (LED night light integrated with either light switch or outlet) \u00b7 G402 guestroom-bath GN1 (switch + GFCI may share one 4x4 box and plate) and GN3 (fan switched separately from light) \u00b7 HEIGHTS: G400 det 02 (3'-10\"), E101 spec #18 (+54\"), E101 symbol legend (48\"), G402 note 11 / A530 GN F (15\"-48\") \u00b7 coordination_issues C-03 \u00b7 conflicts.md B1.5",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Switch off \u2014 the night-light LED glows. Switch on \u2014 the bath fixtures light. Measure to the TOP of the switch and write the number down against the contested set (46\" G400 / 48\" legend and kn3 / 54\" E101 #18); record, do not judge. Record whether the bath FAN runs off this same switch or off a separate one (M201 EF-1 remark 3 vs G402 bath GN3 \u2014 the sheets disagree). If the switch and the GFCI share one 4x4 box, confirm one plate, flat and tight.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "151db147ea1c",
  "category": "Electrical",
  "code": "",
  "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A \u2014 on a SIDEWALL of the water basin",
  "where": "Bath, on a SIDEWALL of the lavatory \u2014 G400 / G402 TA-schedule general note 6, verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN' \u2014 not on the wall behind the basin.",
  "qtyMax": 1,
  "src": "G400 / G402 TA-schedule general note 6 (verbatim, identical text on both sheets) \u00b7 A532 elevation 03 kn13 (tub configuration) \u2014 NOT carried on A532.1 (roll-in elevations) \u00b7 E400 Panel B 'Bathroom GFCI' circuit + panel note (4) GFCI breaker \u00b7 E101 spec #25 (guestroom/bath 15A/20A receptacles tamper-resistant) \u00b7 E101 symbol legend (GFCI duplex 18\" AFF) \u00b7 A530 GENERAL NOTES note D (12\")",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Press TEST then RESET \u2014 it trips, resets, and plug-test proves the trip actually killed the receptacle. Confirm it is on a SIDEWALL of the basin, not on the wall behind it (G400/G402 TA-schedule note 6). Confirm tamper-resistant shutters and a 20 A rating. Measure and record the centreline height against the open 12\" / 18\" split \u2014 record, do not write up.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "171036088229",
  "category": "Electrical",
  "code": "",
  "label": "Garbage-disposal switch ganged with a duplex receptacle (kn14) \u2014 accessible reach per HADG",
  "where": "Kitchenette / working wall at the sink. On 118 the switch must sit inside the 15\"\u201348\" guest-control band (G402 note 11 / A530 GN F).",
  "qtyMax": 1,
  "src": "A552 view 04 kn14 (placed; 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS') + kn15 (dedicated circuit for garbage disposal) \u00b7 E400 Panel B 'Disposer' circuit \u00b7 E103 (Disposer 480 VA) \u00b7 HEIGHTS: G400 det 02 (3'-10\"), E101 spec #18 (+54\"), E101 legend (48\"), G402 note 11 / A530 GN F (15\"-48\", max 46\" over an obstruction deeper than 10\") \u00b7 coordination_issues C-03",
  "reliability": "MEDIUM",
  "verifyAtPunch": "One gang, one plate, switch and duplex together. Flip it and confirm it kills the disposer (and only the disposer). Plug-test the ganged duplex for polarity and ground. Measure the switch centreline and record it against the 15\"-48\" accessible band, and against 46\" if it sits over the countertop; record the number, do not judge it against the contested 46\"/48\"/54\" set.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "71de3613a0b5",
  "category": "Electrical",
  "code": "",
  "label": "Dishwasher disconnect switch inside the cabinet under the sink \u2014 E101 General Note #4: \"Dishwasher switches in cabinet under sink\"",
  "where": "Kitchenette / working wall \u2014 INSIDE the sink base cabinet, behind the door. A552 view 04's placed keynote list includes 10 (dedicated circuit for dishwasher); A552 view 01 tags 902 DISHWASHER on the working wall.",
  "qtyMax": 1,
  "src": "E101 GENERAL NOTES item 4 (verbatim: 'Dishwasher switches in cabinet under sink') \u00b7 A552 view 04 placed keyed notes (10 present) \u00b7 A550 keynote legend kn10 ('DEDICATED CIRCUIT FOR DISHWASHER') \u00b7 E400 Panel \"B\" 'Dishwasher' circuit \u00b7 E103 (Dishwasher 1068 VA)",
  "reliability": "HIGH",
  "verifyAtPunch": "Open the sink base cabinet: switch present and reachable without moving the trap or the disposer \u2014 not buried behind piping. Flip it and confirm the dishwasher (902) goes dead, then flip it back and confirm it restarts. Cover plate on and fastened, no exposed conductors, box secured to the cabinet side or a stud. Record its location inside the cabinet.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ac57d72f24d0",
  "category": "Electrical",
  "code": "",
  "label": "Dedicated appliance receptacles at the working wall \u2014 refrigerator (901, 173 VA), dishwasher (902, 1068 VA), and the countertop Small Appliance receptacles (E103: 1500 VA x 2)",
  "where": "Working wall / kitchenette leg \u2014 behind the refrigerator (tag 901), at the dishwasher (tag 902), and on the countertop backsplash for the small-appliance circuits. Device spacings printed on A552 view 04: 8'-1\", 7'-2\", 6'-5\", 3'-3\", 2'-10\", 1'-10 1/2\", 1'-10\", 1'-6\", 1'-4\", 1'-2\", 1'-1\", 10\"/10\", 10\"/1'-0\", 9\", 6\", 4\".",
  "qtyMax": 2,
  "src": "E103 Typical Guest Rooms Load Analysis, per-room columns (Small Appliances 1500VA x 2 NEC 220.52 = 3000; Dishwasher 1068; Disposer 480; Refrigerator 173) \u00b7 E400 Panel \"A\"/\"B\" circuit lists (Refrigerator, Dishwasher, Small Appliance \u2014 singular) \u00b7 A552 view 01 FF&E tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall \u00b7 A552 view 04 device-spacing string \u00b7 E101 spec #25 (tamper-resistant) and GN #10 (all receptacles/switches 20 A per local amendment) \u00b7 packages/electrical.md open item 14",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Pull the refrigerator out: receptacle present behind it, plug-tested for correct polarity and ground, and the appliance cord reaches it WITHOUT an extension cord, a splice or a multi-tap \u2014 a cord that does not reach is the finding. Do the same at the dishwasher and RECORD whether it lands on a receptacle or a hardwired connection. On the countertop: COUNT the small-appliance receptacles and write the number down, confirm each is tamper-resistant and 20 A, and prove they are split across two circuits by killing one breaker at a time and re-testing each outlet. Record the result of that split test either way.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "1eb13a235e78",
  "category": "Electrical",
  "code": "",
  "label": "3-way \"welcome\" light switch at the bed location \u2014 centreline 2'-5\" (29\") AFF, ACCESSIBLE KEYS ONLY",
  "where": "Bed wall / bed location, centreline 2'-5\" AFF, reachable from the bed.",
  "qtyMax": 1,
  "src": "G400 detail 02, receptacle/switch mounting-height diagram \u2014 row '3-WAY WELCOME LIGHT SWITCH' annotated \"ACCESSIBLE GUESTROOMS @ BED LOCATION\", 2'-5\" (UNO) to centreline above finished floor",
  "reliability": "HIGH",
  "verifyAtPunch": "Operate the same load from BOTH 3-way locations, then reverse and repeat \u2014 no dead position, no flicker at the changeover. Measure the bed-location switch centreline and record it against 2'-5\" (G400 det 02). Reach it from a seated position on the bed without leaning off the mattress.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "297293919ccf",
  "category": "Electrical",
  "code": "",
  "label": "Accessible-reach check \u2014 at least one guest OUTLET and one DATA connection between 15\" and 48\" AFF with compliant clear floor area",
  "where": "Guest circulation area of 118, with a 30\"x48\" clear floor space at each. A552 plan 01 draws TWO required accessible clear-floor circles (bath and main room).",
  "qtyMax": 1,
  "src": "A530\u2013A533 GENERAL NOTES note G (verbatim) \u00b7 G402 note 11 \u00b7 A530 GN F and GN H \u00b7 E400 GN #7",
  "reliability": "HIGH",
  "verifyAtPunch": "Walk it AFTER the FF&E is set. Measure and record the centreline of the outlet and of the data jack you are nominating \u2014 both must fall inside 15\"-48\" AFF (A530 GN G). At each, lay out a 30\"x48\" clear floor space and confirm nothing (sleeper sofa GR-101, ottoman GR-100, casegoods) intrudes. MEASURE the two turning circles A552 plan 01 draws (one in the bath, one in the main room) and record each against 60\" DIAMETER (A552 plan 01; A532 dashes the same 60\" circle into both bath plans) \u2014 with the FF&E in place, not empty. Sweep the circulation path between 27\" and 80\" AFF \u2014 nothing protrudes more than 4\" from the wall (A530 GN H).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "c6a7c70c6a6c",
  "category": "Electrical",
  "code": "",
  "label": "Outlet for undercabinet lighting (kn50) \u2014 the light fixture itself is BY OTHERS",
  "where": "Accessible working wall, under the upper cabinet/shelf.",
  "qtyMax": 1,
  "src": "A552 view 04 placed keyed notes 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 \u2014 kn50 present \u00b7 A550 keynote legend (kn50 verbatim: 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS') \u00b7 packages/electrical.md \u00a75.1.1 repair CR-2 (scope = 7 accessible keys incl. 118; 118 row graded MEDIUM on a stale premise) + open items 5a and 18",
  "reliability": "HIGH",
  "verifyAtPunch": "Look under the upper cabinet / shelf on the accessible working wall: outlet present, yes or no \u2014 record it. If present, plug-test it live with correct polarity and ground, plate flat to the millwork, and confirm the undercabinet FIXTURE is absent or supplied by others (do not write the EC up for a missing fixture).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "87a564279fc5",
  "category": "Electrical",
  "code": "",
  "label": "Hardwired blackout roller shade \u2014 NO exposed wires at the head (kn49), on the Panel B 114 VA motorized-shade circuit",
  "where": "Window wall head, over the PTAC/window. GR-401 is the motorized (ADA) shade; A552 view 08 shows 6\" shade overrun each side.",
  "qtyMax": 1,
  "src": "A552 view 04 kn49 (placed, verbatim 'HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES' [sic]) \u00b7 E400 Panel \"B\" motorized-shade circuit \u00b7 E103 rows 4/5/8/9/11 (114 VA) \u00b7 A550 kn4 (GR-400 manual / GR-401 motorized)",
  "reliability": "HIGH",
  "verifyAtPunch": "Drive the shade fully down and fully up twice from its control and confirm it stops square at both ends with no fabric skew. Inspect the head: NO exposed wires anywhere (kn49), power terminated inside a box \u2014 a lamp cord or a plug-in transformer dangling at the head is the finding. Confirm the shade fabric overruns the window opening 6\" each side (A552 view 08). Kill the MOTORIZED SHADE breaker at Panel B and confirm the shade goes dead.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a22f758b6f50",
  "category": "Electrical",
  "code": "",
  "label": "Switch controlling the mechanical (motorized) shade (kn35)",
  "where": "Not dimensioned on A552. If it is a wall switch it must sit inside the 15\"\u201348\" guest-control band on 118.",
  "qtyMax": 1,
  "src": "A550 keynote legend line 152 (kn35 'SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL') \u2014 legend printed on A552 but kn35 NOT in A552 view 04's placed list",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record what actually controls the shade \u2014 a wall switch, or an FF&E handheld/remote \u2014 with a photo. If it is a wall switch, measure its centreline and record against the 15\"-48\" accessible band (A530 GN F). If it is a handheld, record where it is stored and confirm it is reachable within the band. Do NOT write up a missing wall switch: kn35 is not in A552 view 04's placed list and kn35's own text defers to the FFE manual.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "3b3c03b4bde2",
  "category": "Electrical",
  "code": "",
  "label": "Receptacle above for the microwave \u2014 mounted HORIZONTALLY, WHITE face plate (kn36)",
  "where": "Working wall above the microwave, concealed by the appliance per the room elevation.",
  "qtyMax": 1,
  "src": "A550 kn36 + elevs 05/09 and A555 views 04/04.1 (placed) \u2014 NOT in A552 view 04's placed list \u00b7 A552 view 01 kn11 (range-top microwave affixed to wall, PLACED) \u00b7 E103 accessible 700+300 VA split",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Is there an outlet on the wall above the microwave \u2014 yes or no? Record it with a photo. If yes: mounted HORIZONTALLY, face plate WHITE (kn36 is the only place the set states a device colour), cord concealed behind the appliance, plug-tested live. Record separately whether the microwave itself is wall-affixed (kn11) or a countertop unit (kn40) \u2014 those two readings are what the sheet conflict turns on.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "4df2f3ce80a5",
  "category": "Electrical",
  "code": "",
  "label": "Convenience duplex receptacles throughout the room \u2014 tamper-resistant, 20 A, Hubbell or approved equal",
  "where": "Per A552 view 04's device-spacing string: 8'-1\", 7'-2\", 6'-5\", 3'-3\", 2'-10\", 1'-10 1/2\", 1'-10\", 1'-6\", 1'-4\", 1'-2\", 1'-1\", 10\"/10\", 10\"/1'-0\", 9\", 6\", 4\". Heights per the room elevations.",
  "qtyMax": 1,
  "src": "E400 (device layout, counts on PDF only) \u00b7 E101 spec #18, #25, #14, GN #6/#10 \u00b7 G400 det 02 \u00b7 A552 view 04 \u00b7 A530 GENERAL NOTES note D",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plug-test EVERY outlet in the room and bath with a three-light tester \u2014 correct polarity and ground on each, no open neutral, no reversed hot/neutral. Confirm tamper-resistant shutters and a 20 A rating on each device. Push TEST on the AFCI at Panel B and confirm the circuit actually goes dead, then reset. WRITE DOWN the total count found and the measured mounting height \u2014 there is no printed baseline for either, and your count is what establishes it.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d643dafd3410",
  "category": "Electrical",
  "code": "S21",
  "label": "Bath ceiling surface-mount downlight \u2014 Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight \u2014 guestroom restroom\")",
  "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant rated board (A552 view 02; G402 GN8; E400 GN6).",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row S21 (Cooper Halo SMD6R69SWH LED, verbatim) \u00b7 E200 General Note 6 ('See E400 for typical guestroom layout') \u00b7 E400 enlarged typical guestroom plan (fixtures shown, per-type counts on the PDF only) \u00b7 A552 view 02 RCP (7'-3\" PT-07 bath lid) \u00b7 G402 guestroom-bath GN8 / E400 GN6 (moisture-resistant rated ceiling board at bath)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Operate it from the bath switch \u2014 lights, no flicker, no hum. Canopy tight to the moisture-resistant ceiling board with no light leak or gap at the rim. Read the model off the label and record it against Cooper Halo SMD6R69SWH (or the architect-approved equal). COUNT the bath ceiling fixtures and write the number down \u2014 there is no printed baseline.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "b415e3110305",
  "category": "Electrical",
  "code": "",
  "label": "Recessed WET-LOCATION ceiling light at the shower, with shatter-proof lens (kn18) \u2014 no fixture mark, make or model exists anywhere in the set",
  "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF. A552 view 02 places kn18.",
  "qtyMax": 1,
  "src": "A552 view 02 kn18 (verbatim 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS') \u00b7 E101 spec Note (1) NEC 550.14(D) \u00b7 E400 GN #5 \u00b7 G402 general note 5",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Fixture over the shower operates from the bath switch. Lens shatter-proof and gasketed, trim sealed to the ceiling board with no gap for steam. Read the UL listing on the label and RECORD it verbatim \u2014 WET or DAMP. The sheets disagree: E101 spec Note (1) requires WET-location listed per NEC 550.14(D), G402 bath GN5 requires DAMP-location rated. A WET listing clears both; a DAMP listing is a sheet conflict to log, not an installer write-up. WRITE DOWN the make and model you find: no sheet names one, and your observation is what closes the open RFI. Confirm the surface-mount S21 was not installed here in its place.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "989017eb3c5b",
  "category": "Electrical",
  "code": "WS03",
  "label": "Vanity wall sconce \u2014 Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce \u2014 guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
  "where": "Bath, on the vanity/mirror wall above the accessible vanity. A532 kn12 'VANITY MIRROR AND LIGHT FIXTURE'; blocking called out on A530 view 02i.",
  "qtyMax": 1,
  "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) \u00b7 E400 \u00b7 A532 kn12 on plan and elev 04 \u00b7 A530 blocking view 02i",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the model off the fixture and record it against Arkansas Lighting 3550V (or the architect-approved equal). Level and centred on the vanity/mirror; lamps operate from the bath switch; canopy tight to the wallcovering with no exposed fasteners or gap. Measure and record how many sconces are installed \u2014 no sheet states a count. Note it here so the FF&E punch list does not write the same fixture up again as GR-203.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "6d556266f056",
  "category": "Electrical",
  "code": "",
  "label": "Entry / closet / general room lighting fixture(s) \u2014 NO type, mark, make or model is named on ANY sheet",
  "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet. Not dimensioned on any transcribed view.",
  "qtyMax": 1,
  "src": "E200 General Note 6 ('See E400 for typical guestroom layout') and E200 plan callouts 'Refer to Enlarged Guestroom Plan (E-400)' (first-floor guestroom wing shaded, no fixtures drawn) \u00b7 E400 (guestroom entry/closet/general lighting present, untyped) \u00b7 A555 view 04 printed note 'CENTER OVER CLOSET' \u00b7 E101 Lighting Fixture Schedule (no guestroom entry/closet/general row) \u00b7 packages/electrical.md open item 2",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Walk entry, kitchenette leg and closet: count the fixtures and write the number down, then read the make and model off each label and write those down too \u2014 no sheet names a type, so your record IS the answer to the open RFI. Operate each from its switch. Confirm the closet fixture is centred over the closet (A555 view 04). Do not write any of them up as missing or wrong.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "9a66cfaf047d",
  "category": "Electrical",
  "code": "",
  "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel (kn25)",
  "where": "Working wall at the GR-307 accessible working-wall millwork back panel. Elevation note governs: 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'.",
  "qtyMax": 1,
  "src": "A552 view 04 kn25 (placed) \u00b7 A550 keynote legend line 145 \u00b7 A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Run a straightedge across the millwork back panel \u2014 the device and cover plate must sit FLUSH with it, not proud and not recessed behind it (kn25). Confirm the device aligns on the soffit centreline per the elevation note 'ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)'. Push on the box \u2014 it must be supported off wall blocking, not hanging on the millwork. Record how many J-boxes you find and WHAT each one feeds (test it live).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "07afef647f6e",
  "category": "Electrical",
  "code": "",
  "label": "Wiring devices and cover plates generally \u2014 Hubbell or approved equal, 20 A, colour/style coordinated with the architect",
  "where": "Every device in the room and bath.",
  "qtyMax": 1,
  "src": "E101 spec #14, #20, GN #2, GN #10 \u00b7 A550 kn36 (WHITE plate at the microwave outlet) \u00b7 G402 GN1 and E400 GN #2 (switch + GFCI may share one 4x4 box and one plate)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Lay one plate against another down the room, the bath and out to the corridor \u2014 one consistent colour and one series throughout; note any odd device or plate and photograph it. Plates flat, square and tight to the wall with no drywall gap showing and no paint bridging the plate edge. Ganged devices under a single plate, not two butted plates. Every device marked 20 A. Record the colour and series you find \u2014 there is no approved submittal to punch against yet, so your record establishes the baseline for the other 114 keys.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "841d90f3a6c9",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop \u2014 FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 1 of 3",
  "where": "Bed area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
  "qtyMax": 1,
  "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC, City of Eagle Pass FD stamped), head schedule row and the room region of rm 108 KING STUDIO read head-by-head at 700-800 dpi \u00b7 A120 General Note I",
  "reliability": "MEDIUM",
  "verifyAtPunch": "RECORD which trim is installed \u2014 FLUSH COVER PLATE (concealed) or ESCUTCHEON WITH VISIBLE DEFLECTOR (semi-recessed) \u2014 plus the plate finish, and photograph it; confirm seated, square and unpainted, no overspray on plate, deflector or fusible element, and nothing stored or mounted inside the head's clearance.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "ac7e6aa98d11",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop \u2014 FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 2 of 3",
  "where": "Living / sofa area; 1-1/4\" branch @ elev 12-8, drop tag 'Drop 0-3'",
  "qtyMax": 1,
  "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700-800 dpi \u00b7 A120 General Note I",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Same trim check as head 1 \u2014 record concealed vs semi-recessed and the plate finish; plate seated, square and unpainted, gasket line clean to the ceiling, no ceiling texture run over it.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "55dc1715c341",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop \u2014 FP-1 Description column verbatim 'VK430 7/16 FR 155 C PD'; Thread column 1/2\", K-Factor column 4.3; head 3 of 3",
  "where": "Entry / kitchenette leg, OUTSIDE the bath wall; 1-1/4\" branch @ elev 10-8, drop tag 'Drop 0-3'",
  "qtyMax": 1,
  "src": "FP-1 head schedule + rm 108 KING STUDIO room region read head-by-head at 700-800 dpi \u00b7 A550 view 02 (two ceiling planes, 8'-3 3/8\" main room and 7'-3\" entry/bath) \u00b7 A120 General Note I",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm head 3 is in the entry/kitchenette leg and NOT inside the bath; same trim, seating and no-paint checks as heads 1 and 2.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "dd3456d44f3f",
  "category": "Fire Protection",
  "code": "",
  "label": "Guest bathroom \u2014 NO sprinkler head is drawn. Confirm-absence row.",
  "where": "Bath ceiling, 7'-3\" AFF",
  "qtyMax": 1,
  "src": "FP-1, room regions 107 (QQ) and 108 (King Studio) read at 700-800 dpi \u2014 no head drawn in either bathroom \u00b7 A530 General Note B",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Look up in the bath \u2014 expect none; if a head IS installed, photograph it, log the room and read the model off the plate, because it is not on FP-1 and belongs on the as-built and in the hydraulic record. Remove nothing.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "b0119abed788",
  "category": "Fire Protection",
  "code": "(S)SB",
  "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base \u2014 Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
  "where": "Guest-room ceiling near the entry / sleeping boundary; A550 view 04 prints 10\" 10\" spacing at the SD / fire-horn pair. Not in the bath, not in the entry leg.",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) \u00b7 FA-2 first-floor plan \u00b7 FA-3 verified rooms 303/305/307/311 and 304/306/308 \u00b7 A550 view 04 SD symbol \u00b7 E500 FA note 10",
  "reliability": "HIGH",
  "verifyAtPunch": "Head seated in its base, no shipping cap, LED normal, no paint or drywall dust on head, base or chamber; then with the FA vendor put it in test \u2014 head alarms, the LOW-FREQUENCY base sounds IN THE ROOM and is read at 75 dBA at the sleeping position (FA-1 audibility chart: sleeping rooms ambient 35 dBA, design 75 dBA, low frequency), and the FACP annunciates ROOM 104 with both its SLC and NAC addresses read back; any exposed emergency-system junction box or cover plate must be PAINTED RED (E500 note 10).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "17452ed9c122",
  "category": "Fire Protection",
  "code": "H (kn 16)",
  "label": "Fire horn / horn-strobe at the guest room \u2014 kn16 verbatim: 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'",
  "where": "Guest-room ceiling or wall beside the smoke detector \u2014 A550 view 04 prints 10\" 10\" spacing at the SD / (H) pair",
  "qtyMax": 1,
  "src": "FOR: A550 view 04 kn16 PLACED (confirmed on the view-04 keynote list) + kn16 also carried on A550's elevations + A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' + E101 symbol legend (combination horn/strobe 6'-8\" AFF) + E501 ('Notification: combination horn/strobes and strobes in corridors, public spaces, and guestrooms'). AGAINST: FA-2 / FA-3 draw NO horn and NO strobe in a standard key (verified 303/305/307/311 and 304/306/308) and FA-1 schedules no horn-strobe to a guestroom.",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Answer one question from the doorway and photograph it: is there a horn or horn-strobe SEPARATE from the smoke detector, YES or NO? If yes \u2014 note horn-only vs horn+strobe, MEASURE and record the mounting height, cover on and unpainted, and confirm it sounds on test. If no \u2014 confirm the LF sounder base is carrying the audible duty at 75 dBA and that there is no orphan capped box or blank plate left beside the SD.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "22372a0f587e",
  "category": "Fire Protection",
  "code": "\u2297 SCWLED (kn 43)",
  "label": "Ceiling strobes \u2014 2 in the room @ 177 cd + 1 in the bath @ 15 cd. COMMUNICATION-FEATURES (HEARING-ACCESSIBLE) KEYS ONLY. The BATH device's TYPE IS CONTESTED: FA-1 schedules System Sensor SCWLED 'STROBE ONLY, CEILING'; A550 kn43 calls for an 'ADDITIONAL HORN STROBE'.",
  "where": "Bed area and living area ceilings, plus the bath ceiling (the bath unit is drawn with the EOL resistor symbol on FA-3)",
  "qtyMax": 3,
  "src": "FA-1 schedule row SCWLED (System Sensor, STROBE ONLY CEILING, qty 80, 'LOCATE ON CEILING, 4\"x4\"x1.5\"') \u00b7 FA-3 rooms 309 and 313 read at 450-500 dpi (2 x 177 cd + 1 x 15 cd bath) \u00b7 A550 view 04 kn43 PLACED ('ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY') AGAINST FA-1 row SCWLED 'STROBE ONLY, CEILING' and FA-1 row PC2WLED 'HORN STROBE, CEILING' (qty 14, not drawn in a guest bath on FA-3) \u00b7 A100 Guestroom Matrix floor-1 'King Studio, HI - 1 T' \u00b7 G001 Unit Mix 'King Studio, HI, CD - 1' \u00b7 E103 load analysis rows 2 and 6 \u00b7 conflicts.md A11 \u00b7 coordination_issues C-04",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record strobes PRESENT/ABSENT, HOW MANY, WHERE, and the CANDELA marking on each lens (expect 177 cd in the room and 15 cd in the bath if they are here at all); at the BATH unit read the model off the plate and record STROBE-ONLY vs HORN-STROBE, and put it in test \u2014 if it is strobe-only it matches FA-1 and not A550 kn43, which is the finding to log, not to write up \u2014 and while you are in 104 also record TUB vs SHOWER and whether a kn28 doorbell switch exists. The King Studio that comes back with 3 strobes IS the floor-1 communication-features key, and that room number exists nowhere in the document set yet. Expect ZERO in 104; absence is not a defect.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "6e585450530d",
  "category": "Fire Protection",
  "code": "CO (SKFIRECOW)",
  "label": "Carbon monoxide detector \u2014 NONE is scheduled to any guest room. Confirm-absence row.",
  "where": "n/a in the guest room \u2014 FA-1's 3 SKFIRECOW units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule (CO / Silent Knight SKFIRECOW / qty 3 for the whole 4-storey 115-key building) \u00b7 E500 carbon-monoxide detail (places none in a guest room) \u00b7 A550 POWER & SIGNAL LEGEND has NO CO symbol",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the ceiling and record 'no CO detector'; if a CO device IS installed in the guest room, log it and photograph it \u2014 it is not scheduled to one and needs an FACP address and a line on the as-built.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "fcdb3b8f958e",
  "category": "Fire Protection",
  "code": "FD",
  "label": "Ceiling fire / radiation damper above the bath exhaust grille \u2014 Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to sleeve on four sides",
  "where": "Bath ceiling, immediately above the EAG-50 toilet exhaust grille, on the 4\" exhaust to the EV riser",
  "qtyMax": 1,
  "src": "M401 (EAG-50 with VD and FD, details 01-07) \u00b7 M301 General Note N3 (UL555 at rated ceiling penetrations) \u00b7 M501 detail 2 \u00b7 M101 N7 and GN31/GN32 (approved access + permanent label, letters min 1/2\" high) \u00b7 E500 FA note 7 (against M501 det.2)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the EAG-50 face (or open the required access) and confirm: CFD4 installed, fusible link present, intact and NOT painted, taped or wired open; ceramic-fibre shroud in place; and the exhaust duct at the damper is HARD SHEET METAL \u2014 M501 det.2 forbids flex here and flex is a common field substitution. Then from the finished side confirm approved access exists and carries the permanent FIRE DAMPER label in letters at least 1/2\" high.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "8031be4a8019",
  "category": "Fire Protection",
  "code": "\u25c9 VK430 7/16 FR 155 C PD / \u2297 VK462 1/2 QR 155 B CC (BOTH FP-1 rows \u2014 neither read for this room)",
  "label": "Viking sprinkler heads on drop \u2014 guest-room heads, ceiling AND/OR side-wall",
  "where": "Guest-room ceilings AND walls \u2014 the A550/A555 POWER & SIGNAL LEGEND prints THREE sprinkler symbols ('SIDE WALL SPRINKLER HEAD', 'SPRINKLER HEAD', 'SIDE WALL SPRINKLER HEAD (D)'), so heads may be wall-mounted. Expect bed/window area, living/sofa area and entry/kitchenette leg; NOT in the bathroom (no head is drawn in either verified room's bath)",
  "qtyMax": 1,
  "src": "FP-1 head schedule, both rows (\u25c9 62/437 VK430 7/16 FR 155 C PD K=4.3; \u2297 73/101 VK462 1/2 QR 155 B CC K=5.6; 144 total heads 1st floor); FP-1 design notes block; A550/A555 POWER & SIGNAL LEGEND (three sprinkler symbols); A120/A121 General Note I; conflicts.md B5.3; packages/fire-appliance.md \u00a71.3/\u00a71.4",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT every head in the room \u2014 CEILING AND WALL \u2014 and write the number and the type of each down; read the model string off each head or its cover plate and record it (expect VK430 or VK462, do not assume); record flush cover plate or escutcheon-with-deflector; confirm NONE in the bath and photograph the bath ceiling.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "c93e819f19c0",
  "category": "Fire Protection",
  "code": "(S)SB",
  "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base \u2014 Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
  "where": "Room ceiling near the entry / sleeping boundary \u2014 A555 view 06 (entry door / mirror wall) draws the SD symbol; not in the bath",
  "qtyMax": 1,
  "src": "FA-1 schedule row (S)SB \u2014 121 SKPHOTOW + 121 B200S-LF-WH; FA-1 scope of work and audibility chart; FA-2/FA-3 verified on 303/305/307/311 and 304/306/308 (other room types); E501-E504 + E400; A555 view 06 (SD symbol, keynote 16); E500 FA notes 10 and 17; packages/fire-appliance.md \u00a72.4",
  "reliability": "MEDIUM",
  "verifyAtPunch": "With the FA vendor: alarm the head and confirm the 520 Hz sounder base sounds IN this room and meters at least 75 dBA at the pillow, and that the FACP annunciates room 101; read back both addresses; confirm any exposed FA plate is painted RED.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "d6db53c5d050",
  "category": "Fire Protection",
  "code": "H",
  "label": "Fire horn (standard rooms) / horn-strobe (communication-features rooms) \u2014 record PRESENT or ABSENT",
  "where": "Room ceiling or wall beside the smoke detector \u2014 A555 view 06 draws SD and H symbols together and carries keynote 16",
  "qtyMax": 1,
  "src": "A555 keynote 16 + view 06 (H symbol drawn); A550 legend keynote 16 and keynote 43; A550/A555 POWER & SIGNAL LEGEND; E101 symbol legend (horn/strobe 6'-8\" AFF); E501-E504; FA-1 audibility chart and device schedule; against FA-2/FA-3 (no horn in a standard key)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record whether a horn or horn-strobe exists SEPARATE from the smoke detector \u2014 yes or no, with a photo of the ceiling and the wall above the door; if one is present, measure to it and record the mounting height.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "fdb3a65a7b2c",
  "category": "Fire Protection",
  "code": "CO",
  "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
  "where": "Guest-room ceiling \u2014 expected absent",
  "qtyMax": 1,
  "src": "FA-1 schedule (CO / Silent Knight SKFIRECOW / qty 3, whole building, 'locate as shown on ceiling'); E500 CO detail (places none in a guest room); A550/A555 POWER & SIGNAL LEGEND (no CO symbol)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there is NO CO detector on the guest-room ceiling and note it on the sheet; if one IS installed, photograph it and log it \u2014 it is not scheduled to a room.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "b7d85421d631",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop, head 1 of 3 \u2014 FP-1 prints the description exactly as \"VK430 7/16 FR 155 C PD\"; K-factor 4.3 and 1/2\" thread are printed schedule columns; bed / window area",
  "where": "Bed / window area ceiling (8'-3 3/8\" main-room plane); branch 1-1/4\" at elevation 12-8, drop tag \"Drop 0-3\"",
  "qtyMax": 1,
  "src": "packages/fire-appliance.md \u00a71.1 FP-1 Sprinkler Head Schedule (verbatim columns and description string; symbol \u25c9, note ON DROP) \u00b7 \u00a71.3 room 107 read head-by-head \u00b7 A120 / A121 General Note I \u00b7 flag FS-3 \u00b7 A530 general note B (emergency devices located per local code, design intent only)",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm the head is seated square in its ceiling opening and the plate or escutcheon carries NO paint, texture or drywall mud, and write down which trim it is \u2014 flush cover plate, or escutcheon with a visible deflector (A120/A121 GN I calls for semi-recessed outside public areas).",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "3fa5638de633",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop, head 2 of 3 \u2014 description as printed on FP-1; K=4.3, 1/2\" thread (printed schedule columns); living / sofa area",
  "where": "Living / sofa area ceiling (8'-3 3/8\" plane); branch 1-1/4\" at elevation 12-8, drop tag \"Drop 0-3\"",
  "qtyMax": 1,
  "src": "packages/fire-appliance.md \u00a71.1 FP-1 head schedule (symbol \u25c9, verbatim description) \u00b7 \u00a71.3 room 107 (Queen-Queen, floor 1) read head-by-head \u00b7 flag FS-3",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm nothing is hung, stored or fixed inside the head's clearance zone and the plate carries no paint or texture; if the ceiling has been touched up, photograph the head.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "00ec01be6ae1",
  "category": "Fire Protection",
  "code": "VK430 7/16 FR 155 C PD",
  "label": "Sprinkler head on drop, head 3 of 3 \u2014 description as printed on FP-1; K=4.3, 1/2\" thread (printed schedule columns); entry / kitchenette leg",
  "where": "Entry / kitchenette leg, OUTSIDE the bath wall, in the low 7'-3\" ceiling plane; branch 1-1/4\" at elevation 10-8, drop tag \"Drop 0-3\"",
  "qtyMax": 1,
  "src": "packages/fire-appliance.md \u00a71.1 FP-1 head schedule (symbol \u25c9) \u00b7 \u00a71.3 room 107 read head-by-head \u00b7 A555 view 02 ceiling heights (8'-3 3/8\" main room, 7'-3\" bath and entry) \u00b7 flag FS-3",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm this head is in the entry/kitchenette leg and NOT inside the bath, that the plate is seated and unpainted, and record its trim type with the other two.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "eab0fb6887f2",
  "category": "Fire Protection",
  "code": "",
  "label": "Guest bathroom \u2014 NO sprinkler head drawn (zero-quantity confirm line)",
  "where": "Guest-bath ceiling, 7'-3\" AFF",
  "qtyMax": 1,
  "src": "packages/fire-appliance.md \u00a71.3 (FP-1 room regions 107 and 108 read at 700\u2013800 dpi, no head drawn in either bathroom) \u00b7 conflicts.md B5.3 (OPEN) \u00b7 A530 general note B \u00b7 coordination_issues R-05",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Look up in the bath and expect nothing; if a head IS installed, photograph it, read and record the model off the plate or deflector, and flag it for the as-built and the 13-vs-13R question.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "1f7a8efa930d",
  "category": "Fire Protection",
  "code": "(S)SB",
  "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base \u2014 Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
  "where": "Guest-room ceiling near the entry / sleeping boundary; A555 elevation 06 draws the SD symbol beside the H symbol. Not in the bath, not in the entry/kitchenette leg",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121 \u00b7 FA-1 audibility chart (\"SLEEPING ROOMS \u2014 ambient 35 dBA, design 75 dBA, low frequency, visual required\") \u00b7 FA-2 (first-floor plan) / FA-3 layout verified on QQ rooms 303/305/307/311 \u00b7 A555 view 04 and elevation 06 SD symbol \u00b7 E500 FA Note 17 (verbatim) \u00b7 E500 FA Note 10",
  "reliability": "HIGH",
  "verifyAtPunch": "With the FA vendor in test, alarm this head and confirm three things: the LOW-FREQUENCY base sounds IN THIS ROOM, a meter reads at least 75 dBA at the pillow line, and the panel annunciates room 105 by number.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ba43a7e1c2ca",
  "category": "Fire Protection",
  "code": "H",
  "label": "Fire horn (standard rooms) / fire horn-strobe (communication-features rooms) \u2014 A555 keyed note 16",
  "where": "Guest-room wall or ceiling beside the smoke detector \u2014 A555 elevation 06 (entry door / full-length mirror wall) draws the SD and H symbols together; E101 legend mounts a combination horn/strobe at 6'-8\" AFF while FA-1 schedules its notification appliances as CEILING units 4\"x4\"x1.5\"",
  "qtyMax": 1,
  "src": "FOR: A555 keynote 16 placed on views 04/04.1 and drawn on elevation 06 (verbatim text from the A550 shared legend) \u00b7 A550 POWER & SIGNAL LEGEND \"ALARM HORN AND STROBE (H)\" \u00b7 E501\u2013E504 \u00b7 E101 symbol legend (combination horn/strobe 6'-8\" AFF) \u2014 AGAINST: FA-2 / FA-3 (no horn, no strobe in a standard key) \u00b7 FA-1 audibility chart (\"visual required\" in sleeping rooms) \u00b7 packages/electrical.md \u00a77",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Write down PRESENT or ABSENT \u2014 is there a horn or horn-strobe SEPARATE from the smoke detector? If present, record horn-only or horn+strobe, whether it is wall or ceiling mounted, its measured height, and sound it in the vendor's test.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "23284057ee38",
  "category": "Fire Protection",
  "code": "SCWLED",
  "label": "Ceiling strobes (System Sensor SCWLED) \u2014 communication-features rooms only; ZERO in room 105 (zero-quantity confirm line)",
  "where": "Would be 2 x 177 cd in the room and 1 x 15 cd in the bath, if this were a hearing-accessible key",
  "qtyMax": 1,
  "src": "A100 Guestroom Matrix floor-1 column (\"Queen Queen | 6 S\"; \"Queen Queen, HI\" blank; \"King Studio, HI | 1 T\") \u00b7 FA-1 schedule row \u2297 SCWLED \u00b7 FA-3 verified on QQ rooms 309 and 313 \u00b7 A550 keynote 43 \u00b7 coordination_issues C-04 \u00b7 placeholder PH-GU-002",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm there are NO ceiling strobes in the room or the bath and no blanked-off strobe box; if any strobe IS found, record the candela marking off its lens and flag it.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "ea81e427914e",
  "category": "Fire Protection",
  "code": "CO",
  "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
  "where": "n/a in the guest room \u2014 FA-1's 3 SKFIRECOW units are noted \"LOCATE AS SHOWN ON CEILING\" and their locations are not extracted",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule (CO / Silent Knight SKFIRECOW / qty 3 building-wide) \u00b7 E500 (CO detail present, none placed in a guest room) \u00b7 A550\u2013A556 POWER & SIGNAL LEGEND (no CO symbol) \u00b7 fire-alarm conflict FA-8",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there is no CO detector on the guest-room ceiling; if one IS installed, photograph it and log it \u2014 it is not scheduled to a guest room and it needs an address and an as-built line.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "cc24ad011979",
  "category": "Fire Protection",
  "code": "\u25c9 VK430 \u2014 ASSUMED, FP-1 was NOT read for room 118",
  "label": "Guest-room sprinkler heads \u2014 expected Viking 'VK430 7/16 FR 155 C PD' on drop, K=4.3, 1/2\" thread. COUNT NOT VERIFIED FOR 118 \u2014 COUNT THEM.",
  "where": "Guest-room ceilings \u2014 A552 view 02 gives two ceiling planes, 8'-3 3/8\" main room and 7'-3\" entry/bath, both PT-07. FP-1's verified rooms show branches at elev 12-8 and 10-8 with drop tag 'Drop 0-3', which tracks those two planes.",
  "qtyMax": 1,
  "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC SCR-G-2398977, reviewed Rodney Jackson 03-26-2025, stamped CITY OF EAGLE PASS FIRE DEPARTMENT) \u2014 head schedule row \u25c9, 62 first floor / 437 all floors \u00b7 A120\u2013A123 General Note I \u00b7 A530 General Note B \u00b7 FA-0",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the heads in the room and write the number down \u2014 leave the printed quantity blank; there is no verified count for 118. For each head record: flush cover plate (concealed) or escutcheon with a visible deflector (semi-recessed), and the finish. Confirm NO paint, texture or drywall mud on any cover plate, deflector or fusible element \u2014 scrape-test nothing, photograph anything suspect. Confirm no head is struck, bent or weeping and that nothing (FF&E, drapery track, the ceiling divider) sits inside its clearance. Read the model off the head or plate where legible and record it against 'VK430 7/16 FR 155 C PD'; do not carry a temperature rating or finish onto a purchase document off this row.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "13949f865c4b",
  "category": "Fire Protection",
  "code": "",
  "label": "Sprinkler head in the guest BATHROOM \u2014 none drawn (observation, not a ruling)",
  "where": "Bath ceiling, 7'-3\" AFF PT-07 (A552 view 02).",
  "qtyMax": 1,
  "src": "FP-1 room regions 107 and 108 read at 700\u2013800 dpi \u2014 no head drawn in either bathroom; 118's bath NOT read \u00b7 A530 General Note B \u00b7 conflicts.md B5.3",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look up in the bath and record 'head present' or 'no head drawn and none found'. If a head IS installed: photograph it, read the model off the plate, and flag it \u2014 it is not on FP-1 as read, so it belongs on the as-built and in the hydraulic record. Write 'no head drawn', NOT 'no head required' \u2014 the governing standard is itself open. Remove nothing and cap nothing.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "bbe91e26abb4",
  "category": "Fire Protection",
  "code": "(S)SB",
  "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base \u2014 Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
  "where": "Guest-room ceiling near the entry / sleeping boundary; A552 view 04 draws the SD. NOT in the bath and not in the entry/kitchenette leg.",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB \u2014 SYSTEM SENSOR B200S-LF-WH smoke det. LF sounder base + SILENT KNIGHT SKPHOTOW addr. photo. smoke det., qty 121 / 121, 'LOCATE AS SHOWN ON CEILING' (Security Integrated Inc, Hilton A/D&C REVIEWED 04/29/2025) \u00b7 FA-1 audibility chart (sleeping rooms: ambient 35 dBA, design 75 dBA, low frequency, visual required) \u00b7 E500 FA Note 17 (verbatim: 'Audible notification appliances 15 dBA above average ambient sound level') \u00b7 E500 FA Note 10 (FA JBs and cover plates painted red) \u00b7 FA-2 first-floor plan \u00b7 A552 view 04 \u00b7 A550 POWER & SIGNAL LEGEND (SD)",
  "reliability": "HIGH",
  "verifyAtPunch": "Put the system in test. Confirm the head alarms and the LOW-FREQUENCY base sounds IN THE ROOM; take a sound reading at the pillow position and record it against FA-1's 75 dBA design figure (not against the 50 dBA that E500 note 17 computes to \u2014 75 is the more onerous and is what FA-1 designs). Confirm the FACP annunciates room 118, and read back and record BOTH the SLC address (L#-D-##) and the NAC circuit (PS#-#-#). Confirm any exposed FA box or cover plate in the room is painted RED (E500 FA note 10).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "da2f166f18e5",
  "category": "Fire Protection",
  "code": "H",
  "label": "Fire horn (kn16 \u2014 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'; 118 is NOT a communication-features room, so this reads as a HORN). If a ceiling horn/strobe IS present, the FA-1 ceiling product is System Sensor PC2WLED",
  "where": "Guest-room ceiling or wall beside the smoke detector \u2014 A550 view 04 draws the (H) 10\" from the SD. Mounting contested: E101 legend 6'-8\" AFF vs FA-1's ceiling-mounted 4\"x4\"x1.5\" units.",
  "qtyMax": 1,
  "src": "A552 view 04 kn16 (PLACED) \u00b7 A550 keynote legend kn16 verbatim \u00b7 A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' \u00b7 FA-1 row (X)(triangle) SYSTEM SENSOR PC2WLED, HORN STROBE, CEILING, qty 14, 'LOCATE ON CEILING, 4\"x4\"x1.5\"' \u00b7 E101 symbol legend (combination horn/strobe 6'-8\" AFF \u2014 conflicts with FA-1's ceiling mounting) \u00b7 E501-E504 (notification per guestroom) \u00b7 AGAINST: FA-2 / FA-3 draw NO horn and NO strobe in a standard key (verified on 303/305/307/311 and 304/306/308)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Is there a horn or horn/strobe SEPARATE from the smoke detector \u2014 yes or no? Photograph the ceiling and the wall beside the SD either way. If present: read the model off the plate and record it against System Sensor PC2WLED; record horn-only vs horn+strobe; record whether it is ceiling-mounted (FA-1) or wall-mounted at 6'-8\" (E101 legend) \u2014 those two sheets disagree; confirm the cover is on and unpainted, and that it sounds on a system test.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "b0f014792eb7",
  "category": "Fire Protection",
  "code": "\u2297 SCWLED",
  "label": "Visual notification strobes, System Sensor SCWLED (2 @ 177 cd in the room + 1 @ 15 cd in the bath) \u2014 communication-features rooms ONLY. EXPECT ZERO IN 118.",
  "where": "n/a in 118 \u2014 ceiling of the room and bath in a hearing-accessible key.",
  "qtyMax": 1,
  "src": "FA-1 schedule row \u2297 SCWLED, qty 80 \u00b7 FA-3 rooms 309 and 313 (2 x 177 cd + 1 x 15 cd bath) \u00b7 A100 Guestroom Matrix (floor 1: King Studio HI = 1, Queen Queen HI = 0) \u00b7 G001 Unit Mix \u00b7 A550 kn43 (NOT in A552's placed list) \u00b7 coordination_issues C-04 / PH-GU-002",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there are NO strobes in the room and NO strobe in the bath, and that there is no orphan blank plate, capped box or ring left behind in either ceiling. If strobes ARE installed in 118, that is the finding \u2014 photograph each, read the model off the plate, record the candela marking, and log it, because it contradicts both unit matrices.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "6f4ab24a0a8a",
  "category": "Fire Protection",
  "code": "CO",
  "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
  "where": "n/a in the guest room. FA-1's 3 units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted.",
  "qtyMax": 1,
  "src": "FA-1 Fire Alarm Equipment Schedule (CO / SKFIRECOW / qty 3 for the whole 4-storey 115-key building) \u00b7 E500 CO detail (places none in a guest room) \u00b7 A550\u2013A556 POWER & SIGNAL LEGEND (no CO symbol) \u00b7 fire-alarm conflict FA-8",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the room and bath ceilings and record 'no CO detector found'. If one IS installed: photograph it, read the model off the plate, and log it \u2014 it is not scheduled to any guest room and it needs an address on the FACP and a line on the as-built. Do not remove it.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d57799b0a838",
  "category": "Low Voltage",
  "code": "kn 47",
  "label": "TV outlet behind the television (FF&E tag 903) \u2014 CAT6 RJ-45 jack required in every case, plus coax F-connector only if a non-smart TV was procured",
  "where": "Behind the TV on the working wall, between GR-204 sconce @ wall hook and GR-320 decorative shelves; kn47 requires MIN. 6\" CLEARANCE FROM WALL BOXES",
  "qtyMax": 1,
  "src": "A550 view 04 kn47 (placed) \u00b7 A550 POWER & SIGNAL LEGEND 'OUTLET - TV' \u00b7 E101 symbol legend (TV outlet w/ F, 18\" AFF) \u00b7 E101 GN #8 (Panduit) \u00b7 A530 GENERAL NOTES note D (12\")",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Behind the TV: CAT6 RJ-45 jack present, terminated and LABELLED; coax present only if option A was built \u2014 establish which first; PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections; MEASURE the clearance to adjacent boxes, it must be at least 6\" (kn47); TV powers up and pulls free-to-guest content; record the mounting height.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "564cfced1bd2",
  "category": "Low Voltage",
  "code": "DATA",
  "label": "Data outlets \u2014 CAT6 RJ-45, Panduit cable and patch cord with locks, labelled, each cable HOMERUN to the floor IDF. Keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR'",
  "where": "Per the A550 view-04 device-spacing dimension strings; the standalone DATA symbol's position is graphic only and not readable from the transcription",
  "qtyMax": 1,
  "src": "A550 POWER & SIGNAL LEGEND 'DATA' (a symbol distinct from OPTIONAL DATA and OUTLET - TV) \u00b7 A550 view 04 kn45 ('EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR') \u00b7 E101 GN #8 \u00b7 E101 spec #27 (plenum-rated) \u00b7 G400 detail 02 (1'-6\") \u00b7 A530 note D (12\")",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the RJ-45 jacks and record count and location \u2014 you are building the missing record, not checking against one; each jack terminated, LABELLED, Panduit with Panduit locks; plug a laptop in and confirm link/DHCP, which is the visible proof the concealed homerun landed; record the mounting height.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "f87e208ddead",
  "category": "Low Voltage",
  "code": "OPTIONAL DATA (kn 46)",
  "label": "Wired data connection at the desktop grommet \u2014 keynote 46 verbatim: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET'",
  "where": "At the desktop grommet on the working-wall desk, directly above the WAP under the desk",
  "qtyMax": 1,
  "src": "A550 view 04 kn46 (PLACED \u2014 confirmed on the view-04 keynote list) \u00b7 A550 POWER & SIGNAL LEGEND carries 'OPTIONAL DATA' as a symbol in its own right",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Plug a laptop in at the desk and confirm link; RECORD WHICH option you found (a real jack vs a cord from the WAP) and hold the other 15 first-floor rooms to it; cord or jack reachable at the grommet, not stuffed behind the casegoods or pinched.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "5f0bf61a976b",
  "category": "Low Voltage",
  "code": "PHONE",
  "label": "Telephone outlet with 3/4\" conduit and pull string \u2014 serves FF&E tag 905 telephone",
  "where": "Bed side at a nightstand \u2014 on A550 view 01 the 905 tag sits in the bed run between GR-603 king bed base and GR-202 nightstand sconce, adjacent to GR-323 nightstand @ left",
  "qtyMax": 1,
  "src": "A550 POWER & SIGNAL LEGEND 'PHONE' \u00b7 E101 electrical specification #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string for phone') \u00b7 E101 symbol legend (telephone outlet 18\" AFF) \u00b7 E101 GN #8 (Panduit locks; IP telephones named) \u00b7 A550 view 01 plan tag 905 \u00b7 G402 general note 9 \u00b7 E400 GN #1 / E101 spec #28",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Plug the 905 handset in and get DIAL TONE; MEASURE that an electrical outlet is within 48\" of the telephone connection with clear floor space (G402 GN9); jack labelled with a Panduit lock; confirm the box is offset from the adjacent room's rather than back-to-back \u2014 E101 spec #28 requires at least 6\" separation in a non-rated wall and 24\" in a fire/acoustic-rated wall, and E400 GN1 names telephone outlets specifically; record the mounting height.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "936a0896c914",
  "category": "Low Voltage",
  "code": "WAP",
  "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk \u2014 keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
  "where": "Under the desk on the working wall; A550's POWER & SIGNAL LEGEND prints the entry as 'WAP (18\")'",
  "qtyMax": 1,
  "src": "A550 view 04 kn44 (PLACED \u2014 confirmed on the view-04 keynote list) \u00b7 A550 POWER & SIGNAL LEGEND 'WAP (18\")'",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY (an easy field miss) and MEASURE at least 6\" to every adjacent box; MEASURE and record the mounting height against the legend's 'WAP (18\")'; WAP powered, status LED normal, SSID broadcasting and a phone gets internet with the room door shut; casegoods do not cover or overheat it.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "373568784f2a",
  "category": "Low Voltage",
  "code": "DB (kn 28)",
  "label": "Doorbell on/off switch \u2014 kn28 verbatim: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' COMMUNICATION-FEATURES KEYS ONLY.",
  "where": "At the entry door (GR-1); kn28 is also carried on A550's elevations, so the on/off switch is an in-room device, not only a corridor push",
  "qtyMax": 1,
  "src": "A550 view 04 kn28 (PLACED) + A550 elevation keynote list \u00b7 A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' \u00b7 A100 Guestroom Matrix floor-1 'King Studio, HI - 1 T' \u00b7 G001 Unit Mix 'King Studio, HI, CD - 1' \u00b7 E103 TYPICAL GUEST ROOMS LOAD ANALYSIS rows 2 and 6 \u00b7 conflicts.md A11 \u00b7 coordination_issues C-04",
  "reliability": "FLAGGED",
  "verifyAtPunch": "If 104 is confirmed as the communication-features key: doorbell push at the corridor face, on/off switch inside and reachable, signage present, press it and confirm BOTH a chime AND a visual signal, and confirm it is on the hearing-accessible kit and NOT wired to the fire alarm. Otherwise confirm there is NO push, NO switch and no orphan blank plate or capped box at the entry door \u2014 absence is CORRECT, do not write it up.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "275cf3cd898b",
  "category": "Low Voltage",
  "code": "",
  "label": "Connected Room edge controller \u2014 the in-room head-end the TV data jack patches into",
  "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own topology \u2014 the TV CAT6 runs in smurf tube to the WAP under the desk and a patch cord goes to the edge controller \u2014 which puts it at or near the WAP position under the desk. That is inference from the cable path, not a printed location.",
  "qtyMax": 1,
  "src": "A550 view 04 kn47 (both options A and B end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') \u00b7 E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Locate the edge controller and RECORD WHERE IT IS \u2014 you are creating the record; confirm the TV CAT6 patch cord lands on it with a Panduit lock, it is powered with a normal status indication, and Connected Room guest features actually work end to end (cast to the TV from a guest device).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "cce32e43d225",
  "category": "Low Voltage",
  "code": "",
  "label": "Guestroom entry-door electronic card lock \u2014 A600 Door Hardware Set #1 'Advance Card Lock' on door GR-1",
  "where": "Guest-room entry door leaf, corridor side, at the bottom of the working wall",
  "qtyMax": 1,
  "src": "A600 Door Hardware Sets, Set #1 verbatim: '1 One Way Viewer ((2) @ Accessible Rooms); 1 Privacy Latch; 1 Door Sweep; 1 Vinyl Threshold; 1 Perimeter Gasketing; 1 Door Closer - w/ 90 degree Stop; 1 Advance Card Lock; 1.5 PR Hinges' \u00b7 A600 door schedule row GR-1 \u00b7 A550 view 01 places GR-1 at the entry",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Present a test key \u2014 the lock reads and unlatches first time, relatches and secures on close, status LED normal; privacy latch operates and the lock respects it; confirm the lock is programmed to room 104 and the read is logged; swing the door and confirm the closer pulls it fully closed and latched from a normal open position, and that the 90-degree stop works.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "5789d5f4d5aa",
  "category": "Low Voltage",
  "code": "WAP",
  "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk \u2014 keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
  "where": "Under the desk on the working wall; the A550/A555 POWER & SIGNAL LEGEND prints 'WAP (18\")'",
  "qtyMax": 1,
  "src": "A555 keynote 44 (views 04/04.1); A550 legend keynote 44 full text; A550/A555 POWER & SIGNAL LEGEND 'WAP (18\")'; E101 General Note 8 (Panduit/CAT6)",
  "reliability": "HIGH",
  "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY and measure at least 6\" clear to every adjacent box; confirm the casegoods do not block it; associate a phone to the WAP with the room door shut and confirm you get internet.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "307f0817698a",
  "category": "Low Voltage",
  "code": "\u2014",
  "label": "TV outlet behind the television \u2014 CAT6 RJ-45 jack always, coax ONLY if option A was built",
  "where": "Working wall behind the TV (FF&E tag 903); A555 elevations 05 and 09 carry keynote 47",
  "qtyMax": 1,
  "src": "A555 keynote 47 (views 04/04.1 + elevations 05/09); A550/A555 POWER & SIGNAL LEGEND 'OUTLET - TV'; E101 General Note 8 and symbol legend; A530 general notes D and F; G400 detail 02",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm a CAT6 RJ-45 jack is present behind the TV with a PANDUIT lock on the connection; record whether coax is also present; measure and record the height; establish which keynote-47 option was bought before writing anything up.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "87880930d83a",
  "category": "Low Voltage",
  "code": "\u2014",
  "label": "Data outlet \u2014 CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT locks, labelled, homerun to the floor IDF",
  "where": "Per the A555 view 04.1 device-spacing dimensions; height contested",
  "qtyMax": 1,
  "src": "E101 General Note 8; A555 keynote 45 (views 04/04.1); A550/A555 POWER & SIGNAL LEGEND 'DATA'; A530 general notes D and F; G400 detail 02; E101 symbol legend; coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plug a laptop into every data jack in the room \u2014 confirm link and a DHCP address on each; confirm the cable and patch cord are PANDUIT with locks fitted and the jack is labelled; write down the count and the measured height.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "e31169849e95",
  "category": "Low Voltage",
  "code": "\u2014",
  "label": "Telephone outlet (FF&E tag 905) fed by 3/4\" conduit with pull string",
  "where": "Nightstand / bed area at the 905 telephone position tagged on A555 view 01",
  "qtyMax": 1,
  "src": "E101 specification #16 and symbol legend; A550/A555 POWER & SIGNAL LEGEND 'PHONE'; A555 view 01 tag 905; G402 guestroom-bath general note 9; E400 General Note 1; E101 spec #28; A530 general notes D and F",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Plug in the handset and confirm dial tone; then measure from the telephone jack to the nearest electrical outlet \u2014 it must be within 48\" and that outlet must have clear floor space in front of it. Write both numbers down.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "6ef92634a059",
  "category": "Low Voltage",
  "code": "\u2014",
  "label": "Optional wired data connection at the desktop grommet \u2014 CAT6 jack + patch cord (A), or a patch cord from the WAP port (B)",
  "where": "At the desktop grommet on the working-wall desk",
  "qtyMax": 1,
  "src": "A555 keynote 46 (views 04/04.1); A550 legend keynote 46 full text; A550/A555 POWER & SIGNAL LEGEND 'OPTIONAL DATA'",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plug a laptop in at the desk grommet and confirm link and a DHCP address; record which option you found \u2014 a real jack, a patch cord run from the WAP port, or nothing at all.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "face7323a176",
  "category": "Low Voltage",
  "code": "\u2014",
  "label": "Connected Room edge controller \u2014 the in-room head-end the TV data jack patches into",
  "where": "NOT LOCATED ON ANY SHEET \u2014 the cable path in keynote 47 puts it at or near the WAP under the desk",
  "qtyMax": 1,
  "src": "A555 keynote 47 (named twice); A550 legend keynote 47 full text; E101 General Note 8",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Locate the edge controller and write down what it is and where it mounts; confirm the TV patch cord actually lands on it; switch the TV on and confirm Connected Room features respond.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "bfd3576e2441",
  "category": "Low Voltage",
  "code": "DB",
  "label": "Doorbell on/off switch (keyed note 28) \u2014 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 217.",
  "where": "Would be at the entry door \u2014 but this room is not a communication-features key",
  "qtyMax": 1,
  "src": "A555 keynote 28 (placed on views 04/04.1 and elevation 07); A550 legend keynote 28; A550/A555 POWER & SIGNAL LEGEND 'DOORBELL (DB)'; against A100 Guestroom Matrix floor-1 column; coordination_issues C-04",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there is NO doorbell push at the corridor side of the entry door, NO on/off switch inside, and no orphan blank plate or capped box \u2014 if any of those IS present, photograph it and log it as unaccounted for.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "a85b780f135a",
  "category": "Low Voltage",
  "code": "OUTLET - TV",
  "label": "TV outlet behind the television \u2014 CAT6 RJ-45 jack required under either option, plus a coax F-connector ONLY if the non-smart-TV option was built",
  "where": "Behind the television (FF&E tag 903) on the working wall, between the GR-204 sconce @ wall hook and the decorative shelves; minimum 6\" clearance from adjacent wall boxes",
  "qtyMax": 1,
  "src": "A555 keynote 47 (placed views 04/04.1 and elevations 05/09; verbatim from the A550 shared legend) \u00b7 A550 POWER & SIGNAL LEGEND \"OUTLET - TV\" \u00b7 E101 symbol legend (TV outlet w/ F, 18\" AFF) \u00b7 E101 GN #8 (CAT6, Panduit cable and patch cord with Panduit locks) \u00b7 A530 general note D (12\") \u00b7 G400 detail 02",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Pull the TV off the wall: confirm a CAT6 RJ-45 jack is there with a Panduit lock on the exposed connection, write down whether coax is present as well, measure the height, then power the TV and confirm it pulls free-to-guest content.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "01a3761fedf7",
  "category": "Low Voltage",
  "code": "DATA",
  "label": "Data outlets \u2014 CAT6 RJ-45, Panduit cable and patch cord with locks, labelled, each cable HOMERUN to the floor IDF. Keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR'",
  "where": "Per the A555 view-04 device-spacing dimension string; height contested \u2014 record it",
  "qtyMax": 1,
  "src": "A550/A555 POWER & SIGNAL LEGEND \"DATA\" \u00b7 A555 keynote 45 (\"EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR\", placed views 04/04.1) \u00b7 E101 GN #8 \u00b7 E101 spec #27 (plenum-rated extra-low-voltage cable) \u00b7 G400 detail 02 vs A530 general note D \u00b7 gap LV-3",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Count the RJ-45 jacks in the room and write the number down, confirm every one is labelled and carries a Panduit lock, plug a laptop into each and confirm it links to the floor IDF, and record the mounting height.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a7fa40dc7efe",
  "category": "Low Voltage",
  "code": "PHONE",
  "label": "Telephone outlet with 3/4\" conduit and pull string \u2014 serves FF&E tag 905 telephone",
  "where": "Bed side at a nightstand \u2014 A555 view 01 groups FF&E tag 905 TELEPHONE with 904 clock/radio in the bed zone",
  "qtyMax": 1,
  "src": "A550/A555 POWER & SIGNAL LEGEND \"PHONE\" \u00b7 E101 spec #16 (\"Coordinate telephone outlet locations w/owner; 3/4\\\" conduit w/pull-string for phone\") \u00b7 E101 symbol legend (telephone outlet 18\" AFF) \u00b7 A555 view 01 tag 905 \u00b7 G402 GENERAL NOTES (guestroom bath block) note 9 (verbatim) \u00b7 gap LV-3",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Plug the handset in and confirm dial tone, then tape-measure from the telephone connection to the nearest electrical outlet \u2014 it must be 48\" or less with clear floor space in front of it \u2014 and write the number down.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "dc36639ca4fe",
  "category": "Low Voltage",
  "code": "WAP",
  "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk \u2014 keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
  "where": "Under the desk on the working wall; box vertical; maintain 6\" between all boxes. The A550/A555 POWER & SIGNAL LEGEND prints the symbol as \"WAP (18\\\")\"",
  "qtyMax": 1,
  "src": "A555 keynote 44 (placed views 04/04.1, verbatim) \u00b7 A550 POWER & SIGNAL LEGEND \"WAP (18\\\")\" \u00b7 packages/electrical.md open item 8 / conflict LV-2 \u00b7 E101 spec #28 (max 4\"x4\" box in a fire-rated wall, no back-to-back boxes, 6\" separation)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY under the desk, tape-measure at least 6\" clear to every adjacent box and write the smallest number down, then associate a phone to the room's SSID with the door shut and confirm it reaches the internet.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "cf3a3a7b5018",
  "category": "Low Voltage",
  "code": "OPTIONAL DATA",
  "label": "Wired data connection at the desktop grommet \u2014 either a CAT6 RJ-45 jack with patch cord, or a patch cord run from the WAP port",
  "where": "At the desktop grommet on the working-wall desk, directly above the WAP",
  "qtyMax": 1,
  "src": "A555 keynote 46 (placed views 04/04.1, verbatim) \u00b7 A550 POWER & SIGNAL LEGEND \"OPTIONAL DATA\" as a symbol in its own right \u00b7 E101 GN #8",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Plug a laptop in at the desktop grommet and confirm it gets a link and an address, then write down which you found \u2014 a jack (option A) or a patch cord out of the WAP (option B).",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "1443dd768b5a",
  "category": "Low Voltage",
  "code": "",
  "label": "Connected Room edge controller \u2014 the in-room head-end the TV data jack patches into",
  "where": "NOT LOCATED ON ANY SHEET. The only clue is keynote 47's cable topology, which puts it at or near the WAP in the 3-gang box under the desk",
  "qtyMax": 1,
  "src": "A555 keynote 47 (both options, verbatim: \"PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM\") \u00b7 E101 GN #8 (\"connected room\" named among exposed connections requiring Panduit locks)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Find the edge controller, write down exactly where it is and its make and model, confirm the TV patch cord lands on it with a Panduit lock, and prove Connected Room features work end to end from the TV.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "009c6d7c50f8",
  "category": "Low Voltage",
  "code": "",
  "label": "Guestroom entry-door electronic card lock \u2014 A600 Door Hardware Set #1 lists it verbatim as \"1 Advance Card Lock\" on door GR-1. NO manufacturer or model is printed anywhere in the set",
  "where": "Entry door GR-1 at the bottom of the working wall \u2014 reader/escutcheon on the corridor face, lever and privacy latch on the room face",
  "qtyMax": 1,
  "src": "A600 Door Hardware Sets, Set #1 (verbatim) \u00b7 A600 door schedule row GR-1 ENTRY (D2, SGL, 3'-0\" x 6'-8\" x 1 3/4\", SC WOOD, F1 HM frame, 20-minute rated, hardware column \"1\") \u00b7 A555 view 01 / elevation 06 (GR-1 at the entry) \u00b7 tools/out/mep/_trade-truth.json Low Voltage list (carried with the same scope ruling open)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Present a working card twice \u2014 the lock must read, unlatch and relock and the deadlatch must throw \u2014 then set the privacy latch and confirm a guest card is refused, let the closer swing the door and confirm it pulls to a fully latched stop against the 90\u00b0 stop, and write down the lock make and model off the escutcheon or battery cover (nothing in the drawings names one).",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d100d71ecee8",
  "category": "Low Voltage",
  "code": "DB",
  "label": "Doorbell on/off switch \u2014 communication-features rooms ONLY; ZERO in room 105 (zero-quantity confirm line)",
  "where": "Would be at the entry door with signage, if this were a hearing-accessible key",
  "qtyMax": 1,
  "src": "A555 keynote 28 (placed views 04/04.1; verbatim text from the A550 shared legend) \u00b7 A550/A555 POWER & SIGNAL LEGEND \"DOORBELL (DB)\" \u00b7 AGAINST A100 Guestroom Matrix floor-1 column \u00b7 coordination_issues C-04 \u00b7 placeholder PH-GU-002 \u00b7 data/project.sqlite (unsupported row)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Confirm there is NO doorbell push at the corridor side of the entry door, NO on/off switch inside and no orphan blank plate or capped box; if any of those IS present, photograph it and log it as unaccounted for.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f36d6c45f499",
  "category": "Low Voltage",
  "code": "",
  "label": "Data outlet \u2014 CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections, LABELLED, homerun to the floor IDF",
  "where": "Per A552 view 04's device-spacing string (8'-1\" through 4\"). Height contested \u2014 record it.",
  "qtyMax": 1,
  "src": "A552 view 04 kn45 (placed) \u00b7 A550 POWER & SIGNAL LEGEND 'DATA' \u00b7 E101 GN #8 (CAT6, Panduit, labelled) \u00b7 E101 symbol legend (18\") \u00b7 G400 det 02 (1'-6\") \u00b7 A530 GN D (12\")",
  "reliability": "FLAGGED",
  "verifyAtPunch": "COUNT the data jacks in the room and write the number down \u2014 there is no printed baseline. On each: read the label and confirm it is labelled at all (E101 GN8), confirm the cable and patch cord are PANDUIT with PANDUIT LOCKS on the exposed connections, and plug a laptop in to prove link and get an address. Measure and record each jack's centreline height against the open 12\" / 18\" split. Confirm at least ONE data connection falls inside 15\"-48\" AFF with clear floor area (A530 GN G) \u2014 that one is the accessible-key requirement.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "42e9ba0a6223",
  "category": "Low Voltage",
  "code": "",
  "label": "TV outlet behind the television (903) \u2014 CAT6 RJ-45 jack always; coax F-connector ONLY if kn47 option A governs",
  "where": "Behind the TV on the working wall; kn47 requires MIN 6\" CLEARANCE FROM WALL BOXES.",
  "qtyMax": 1,
  "src": "A552 view 04 kn47 (placed) \u00b7 A552 plan 01 FF&E tag 903 TELEVISION \u00b7 A550 POWER & SIGNAL LEGEND 'OUTLET - TV' \u00b7 E101 symbol legend (TV outlet w/ F, 18\" AFF)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Pull the TV off the wall/mount. Confirm a CAT6 RJ-45 jack is present behind it \u2014 that is required under BOTH options and is punchable unconditionally; plug a laptop in and prove link. Record whether a COAX F-connector is also present: option A yes, option B 'COAX NOT REQ'D' \u2014 establish which option was bought BEFORE writing anything up; a missing coax is not a defect until that is answered. Confirm the smurf tube runs from behind the TV to the WAP position under the desk, that the patch cord lands on the edge controller, and that the box keeps MIN 6\" clearance from adjacent wall boxes (kn47).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "e69476a7f331",
  "category": "Low Voltage",
  "code": "",
  "label": "Telephone outlet (905) with 3/4\" conduit and pull string",
  "where": "Nightstand / bed area at the 905 telephone position. Height contested \u2014 record it.",
  "qtyMax": 1,
  "src": "E101 spec #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string') \u00b7 A550 POWER & SIGNAL LEGEND 'PHONE' \u00b7 A552 plan 01 tag 905 \u00b7 E101 symbol legend (18\") \u00b7 A530 GN D (12\") \u00b7 G402 general note 9 \u00b7 E400 GN #1",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Plug the handset in and confirm dial tone. Measure the distance from the telephone connection to the nearest electrical outlet and record it against 48\" MAX (G402 guestroom-bath general note 9), and confirm that outlet has clear floor space and sits in the accessible reach range \u2014 on an accessible key this one is inspectable. Confirm the 3/4\" conduit with pull string is there at the box (E101 spec #16). Confirm the plate is offset roughly 6\" from the adjacent room's box (E400 GN1, no back-to-back). Measure and record the height.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2c5c702e6f16",
  "category": "Low Voltage",
  "code": "WAP",
  "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk \u2014 keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
  "where": "Under the desk on the working wall; kn44 requires \u22656\" between all boxes and coordination with the casegoods.",
  "qtyMax": 1,
  "src": "A550 kn44 (verbatim, 'TYP ALL GUESTROOMS') and A550 POWER & SIGNAL LEGEND 'WAP (18\")' \u00b7 placed on A550, A551, A555 \u2014 NOT in A552 view 04's placed keynote list",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look under the desk: is a WAP in a 3-gang box there \u2014 yes or no? Record it with a photo either way. If present: box mounted VERTICALLY, at least 6\" clear of every adjacent box, not buried or heat-trapped behind the casegoods, powered and with its status LED normal. Then shut the guestroom door and confirm a phone gets internet at the bed and in the bath. If absent, do NOT write it up yet \u2014 kn44 is not in A552 view 04's placed list and no E-series schedule carries a WAP at all.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "24f8d90b2a63",
  "category": "Low Voltage",
  "code": "",
  "label": "Optional wired data connection at the desktop grommet (kn46) \u2014 either a CAT6 RJ-45 jack and patch cord, or a patch cord from a WAP port",
  "where": "At the desktop grommet on the working-wall desk, directly above the WAP position.",
  "qtyMax": 1,
  "src": "A552 view 04 kn46 (placed) \u00b7 A550 keynote legend line 161 \u00b7 A550 POWER & SIGNAL LEGEND 'OPTIONAL DATA' (a symbol in its own right)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look into the desktop grommet and record which of the three you find: a CAT6 RJ-45 jack (option A), a patch cord run up from a WAP port (option B), or nothing. Plug a laptop in at the desk and confirm a working wired link \u2014 under either option a guest must get one. Do NOT call 'nothing there' a defect; the scope question is unanswered.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "daee9a91f781",
  "category": "Low Voltage",
  "code": "",
  "label": "Connected Room edge controller \u2014 the in-room head-end the TV data jack patches into. NO mark, NO symbol, NO schedule entry anywhere in the set.",
  "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own cable topology \u2014 TV CAT6 in smurf tube to the WAP under the desk, then a patch cord to the edge controller \u2014 which puts it at or near the WAP. That is inference from the cable path, not a printed location.",
  "qtyMax": 1,
  "src": "A552 kn47 (both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') \u00b7 E101 GN #8 (names 'connected room' among the exposed connections requiring Panduit locks)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Find it and record exactly where it is (behind the TV / under the desk / in the closet / not present) with a photo. Confirm the TV CAT6 patch cord lands on it and that the exposed connection carries a PANDUIT LOCK (E101 GN8). Confirm it is powered. Then test end to end from a guest device \u2014 cast to the TV and confirm Connected Room features work. Walk the first room with the integrator and punch the other 114 against what you record here.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "5107e0612dab",
  "category": "Low Voltage",
  "code": "DB",
  "label": "Doorbell on/off switch (keyed note 28) \u2014 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 118.",
  "where": "Guest-room entry door (GR-1) in a communication-features key; the on/off switch is an in-room device (kn28 is also carried on the bed-wall elevations of A555/A556).",
  "qtyMax": 1,
  "src": "A552 view 04 kn28 (PLACED) \u00b7 A550 POWER & SIGNAL LEGEND 'DOORBELL (DB)' \u00b7 A100 Guestroom Matrix and G001 Unit Mix (118 = 'King Studio ACC MOD, CD', separate from every HI row) \u00b7 coordination_issues C-04 / PH-GU-002",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Check the corridor face of the entry door for a doorbell push and the inside of the room for an on/off switch \u2014 confirm NEITHER is present, and that there is no orphan blank plate, capped box or filled hole at either location. If one IS installed, photograph it and log it: kn28 restricts the doorbell to communication-features rooms and 118 is mobility-accessible, not hearing-accessible.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "766dc7c04c13",
  "category": "Mechanical",
  "code": "",
  "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
  "where": "Room-side face of the PTAC / sleeve at the window wall",
  "qtyMax": 1,
  "src": "M401 KN5 ('grille painted to match INTERIOR wall') against M401 KN1 (same wording, 'EXTERIOR wall')",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve \u2014 if a separate grille is there, confirm it is fastened, undamaged and painted to the adjacent wall colour (not mill or white); if there is NO separate interior grille, write 'none installed', because that observation is the evidence that closes the flag.",
  "rooms": [
   "104",
   "105",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 12
 },
 {
  "itemId": "86e3c3a09395",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC wall sleeve kit (furnished with the unit) \u2014 caulked all round, drywall closure at the PTAC-to-opening gap finished and painted",
  "where": "Through-wall at the exterior window wall, under the window",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 (min 3-1/4\" AFF) \u00b7 AS103 PTAC through-wall detail",
  "reliability": "HIGH",
  "verifyAtPunch": "Run a finger round the sleeve inside and out \u2014 caulk continuous, no gaps or shiners, no daylight, no air whistle; MEASURE and RECORD the height AFF at the bottom of the PTAC/sleeve against M501 det.9's 'min 3-1/4\" AFF' \u2014 but RECORD, DO NOT JUDGE: det.9 prints that dimension in a string with the field-built sub-base and the condensate run and never says which element it dimensions, so nothing on this drawing set makes it a sleeve-bottom criterion. NOTE: no sheet in this set specifies sleeve PITCH \u2014 if the sleeve reads flat or pitched in, record it against the G.E. installation instructions in the approved submittal, do not write it up against a drawing.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "485c4147dfc5",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC exterior louver / architectural wall grille at the window wall",
  "where": "Exterior face of the PTAC sleeve, visible from outside and through the unit's outdoor section",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 \u00b7 M401 KN1 \u00b7 A200 keyed note 8 (= AS105 kn 8) \u00b7 AS103 PTAC detail \u00b7 size ref 'A-601' (sheet not in the issued set \u2014 RFI R-04 / coordination_issues R-01)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "From outside: louver present, straight, seated, fastened, blades undamaged, sealant continuous; RECORD the material actually installed (plastic vs aluminium) and the colour, and compare against the approved submittal before writing anything up.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "67670b92d867",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC louvered access panel",
  "where": "Not stated by any sheet \u2014 either a G.E. accessory on the unit cabinet or a panel in the adjacent wall/enclosure",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('louvered access panel') \u2014 the only source in the mechanical set",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look for a louvered panel at or around the PTAC \u2014 on the cabinet or in the adjacent wall; if present, confirm it is fastened, operable, undamaged and finished, and record which it is (unit part vs wall panel); if absent, record that against the approved G.E. submittal before writing it up.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "d1b9f60d4cd5",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
  "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 (air filter + return-air path shown)",
  "reliability": "HIGH",
  "verifyAtPunch": "Lift the front grille \u2014 filter present, seated in the bracket with the gasket sealing (not bypassing), clean of construction dust; record the MERV rating printed on the frame.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "fa825bd92456",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air kit (outside-air path delivering the scheduled OSA 45.0 CFM)",
  "where": "PTAC outdoor section, reachable by opening the unit front",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('low-ambient + fresh-air kits') \u00b7 OSA 45.0 CFM from the M201 PTAC schedule",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the PTAC front \u2014 outside-air vent/damper present, moves freely, and is set OPEN not shut; if T&B is on site have OSA read and recorded against the scheduled 45.0 CFM, otherwise flag it for the T&B report.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "84d2ebbf4760",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC low-ambient kit",
  "where": "Internal to the PTAC \u2014 no sheet locates it",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); M201 also states PTAC operating range 55-115 F",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and write the text down VERBATIM so the office can reconcile all 16 first-floor rooms at once rather than pulling covers twice.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "f6bf42a588ec",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st/2nd/3rd/4th-floor units \u2014 i.e. all floors)",
  "where": "PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
  "qtyMax": 1,
  "src": "M501 det.9 verbatim 'drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit)' \u00b7 M401 KN2 \u00b7 M301 GN6 \u00b7 AS103 PTAC detail",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the unit in cooling long enough to make condensate \u2014 water leaves through the drain kit and does not pool in the base pan, weep into the room, back up onto the stone stool, or stain the wall or carpet below.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "470fcd06bb19",
  "category": "Mechanical",
  "code": "",
  "label": "Energy-management wall controller with occupancy sensor",
  "where": "Wall-mounted in the guest room; no mechanical sheet gives a separate location \u2014 M301 GN5 and M401 KN4 both defer to the architectural / ID plans",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M301 GN5 \u00b7 M401 KN4 \u00b7 A550 KN24",
  "reliability": "MEDIUM",
  "verifyAtPunch": "COUNT the wall control devices at the PTAC / window wall \u2014 one or two \u2014 then leave the room with the door shut and confirm the unit sets back, re-enter and confirm it recovers; record whether occupancy setback is ENABLED (a disabled EMS is an energy-code item at final).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "85abf129c49f",
  "category": "Mechanical",
  "code": "T",
  "label": "PTAC thermostat \u2014 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC \u2014 M401 states verbatim 'Each guestroom is served by a single PTAC', and A550 \u2014 the KING STUDIO sheet, the one that governs 104 \u2014 places keynote 1 (PTAC) only at the window wall on views 01, 02 and 08, so expect ONE thermostat here. SHEET CORRECTED THIS PASS: this label previously cited A555, which is the QUEEN-QUEEN sheet ('ENL. GUEST ROOM PLANS & ELEVS - QQ STD., QQ EXT., & QQ STD. CONN.') and is not a source for a King Studio \u2014 the same wrong-sheet citation struck elsewhere on this list",
  "where": "Guest-room wall near the PTAC / window wall; exact location deferred by BOTH mechanical sheets to the architectural set",
  "qtyMax": 1,
  "src": "M401 KN4 \u00b7 M101 N28 (trade split) + N29 (height, 4'-0\" AFF, not on an exterior wall if an interior wall is available) \u00b7 M201 PTAC notes \u00b7 M301 GN5 \u00b7 A550 KN24 (placed on view 04) \u00b7 E101 symbol legend (60\" AFF) \u00b7 G400 detail 02 \u00b7 G402 note 11",
  "reliability": "FLAGGED",
  "verifyAtPunch": "MEASURE and RECORD the height to the TOP of the device \u2014 do not judge it; confirm hardwired and live, clock set and the 7-day schedule programmable; call for heat then cool and confirm the PTAC responds \u2014 cycle it TWICE if the link is wireless, to prove the pairing holds; confirm it is not on an exterior wall where an interior wall was available (M101 N29).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "07081dd42d97",
  "category": "Mechanical",
  "code": "EAG-50",
  "label": "Toilet / bath exhaust air grille, 50 CFM \u2014 off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
  "where": "Bathroom ceiling \u2014 7'-3\" AFF PT-07 painted gypsum hard lid (A550 view 02)",
  "qtyMax": 1,
  "src": "M401 (EAG-50 with VD and FD) \u00b7 M305 riser diagrams EV-1 to EV-7 \u00b7 A550 KN19 on view 02 ('TOILET EXHAUST GRILLE')",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Grille square and tight to the gyp lid, screws set, no paint blinding the blades \u2014 hold a tissue to the face and it should hold; read airflow at the grille and record it against the scheduled 50 CFM.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "af2139615453",
  "category": "Mechanical",
  "code": "",
  "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
  "where": "Immediately behind/above the EAG-50 grille at the toilet exhaust inlet",
  "qtyMax": 1,
  "src": "M305 exhaust-riser diagrams EV-1 to EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR' at each inlet) \u2014 the ONLY source",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the EAG-50 grille and look \u2014 is a constant-airflow regulator installed behind it, YES or NO? Record per room; if absent, log it and do NOT write it as a deficiency until the EOR answers.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "94eebe662e95",
  "category": "Mechanical",
  "code": "EF-1",
  "label": "Toilet exhaust fan \u2014 M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, with backdraft damper (remark 5) and off-white aluminium grille (remark 6)",
  "where": "Bathroom ceiling at the toilet exhaust inlet \u2014 if it is a physical in-room fan at all",
  "qtyMax": 1,
  "src": "M201 exhaust fan schedule (EF-1, remarks 1,2,3,5,6,9; remark code 3 = 'switch w/ room lights') \u00b7 M202 \u00b7 M301-M304 \u00b7 against M305 riser diagrams \u00b7 E400 Panel A/B schedules \u00b7 G402 general note 3 (guestroom bath block) verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look behind the bath ceiling grille and record what is actually there \u2014 FAN HOUSING or BARE DUCT to a riser; that one observation closes C-06. If a fan: operate it, record WHICH switch controls it and whether the fan and the light are on the SAME switch or SEPARATE switches, and confirm the backdraft damper is audible.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "728c9f3f32ea",
  "category": "Mechanical",
  "code": "VD",
  "label": "Volume damper at the toilet exhaust, with a locking quadrant",
  "where": "At the toilet exhaust branch \u2014 M401 does not dimension its position",
  "qtyMax": 1,
  "src": "M401 (EAG-50 with VD and FD) \u00b7 M101 legend + GN25/GN26 \u00b7 M301 GN11 \u00b7 M101 N7 (access panels min 12\"x12\" to dampers)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant \u2014 set and locked, not wired shut or fully closed; if it is not visible at the neck, record that it is above the hard lid with no access (that is the access-panel finding, not a damper finding).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "49ee8c137159",
  "category": "Mechanical",
  "code": "WAG-30",
  "label": "Wall air grille / make-up air diffuser, 30 CFM \u2014 the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
  "where": "CONTESTED \u2014 M401 says it makes up air to the BATH; A550 carries keynote 20 ('MAKE-UP AIR DIFFUSER') somewhere in its elevation set without naming which elevation",
  "qtyMax": 1,
  "src": "M401 (WAG-30, 30 CFM) \u00b7 M301 GN13 \u00b7 M101 legend \u00b7 A550 KN20 (listed among the keynotes carried on A550's elevations) \u00b7 cross-type reference only: A555 elevation 07 (bed wall + sofa wall) carries keynote 20",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find the grille and RECORD WHERE IT IS \u2014 bath wall, bed/sofa wall or elsewhere; confirm fastened, square, painted to its wall and not overspray-blinded; read airflow and record it against 30 CFM.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "bb685dcff842",
  "category": "Mechanical",
  "code": "",
  "label": "Access panel in the bath ceiling to the fire damper and volume damper \u2014 min 12\"x12\", with the permanent damper label",
  "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
  "qtyMax": 1,
  "src": "M101 N7 (min 12\"x12\" access to valves, traps, dampers, cleanouts, controls) \u00b7 M301 Key Note 4 \u00b7 M501 det.2/det.5 (fire/smoke damper access + permanent exterior label) \u00b7 M101 GN31/GN32 \u2014 AGAINST A550 view 02, which draws no access panel",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the bath ceiling \u2014 is there an access panel, YES or NO? If yes: measure it against the M101 N7 minimum 12\"x12\", confirm flush, latching and painted, and confirm it carries the permanent FIRE DAMPER label in letters at least 1/2\" high. If no: photograph the intact lid. Cut nothing.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "57f980eab5d6",
  "category": "Mechanical",
  "code": "PTAC-1",
  "label": "PTAC \u2014 G.E. AZ65H12DAB packaged terminal A/C, 11,900 BTU/h cool (EER 11.9) / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in through-wall sleeve",
  "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over it",
  "qtyMax": 1,
  "src": "M201 PTAC schedule \u00b7 M401 KN3 + detail 03 (King Std.) \u00b7 M301 first-floor plan \u00b7 M501 det.9 \u00b7 A550 KN1 (placed on views 01 and 08) / KN30 (placed on view 03, the FINISH plan) / view 08 window-wall elevation",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the nameplate and record it \u2014 AZ65H12DAB is expected (AZ65H15DAB = PTAC-2 and is the finding); run heat then cool from the wall control, both cycle, no rattle in the sleeve, unit level and seated; carpet edge tucked UNDER the PTAC per KN30 and the ST-01 stool not bearing on the cabinet.",
  "rooms": [
   "104",
   "106",
   "108",
   "110",
   "112",
   "114"
  ],
  "roomCount": 6
 },
 {
  "itemId": "a065cd3d8534",
  "category": "Mechanical",
  "code": "PTAC-2 / PTAC-1",
  "label": "PTAC \u2014 G.E. AZ65H12DAB packaged terminal A/C, 11,900 BTU/h cool (EER 11.9) / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in through-wall sleeve",
  "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over it",
  "qtyMax": 1,
  "src": "M201 PTAC schedule \u00b7 M401 KN3 + detail 03 (King Std.) \u00b7 M301 first-floor plan \u00b7 M501 det.9 \u00b7 A550 KN1 (placed on views 01 and 08) / KN30 (placed on view 03, the FINISH plan) / view 08 window-wall elevation",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the nameplate and record it \u2014 AZ65H12DAB is expected (AZ65H15DAB = PTAC-2 and is the finding); run heat then cool from the wall control, both cycle, no rattle in the sleeve, unit level and seated; carpet edge tucked UNDER the PTAC per KN30 and the ST-01 stool not bearing on the cabinet.",
  "rooms": [
   "107",
   "109",
   "111",
   "113",
   "115"
  ],
  "roomCount": 5
 },
 {
  "itemId": "e2c4854bc117",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC wall sleeve kit \u2014 caulked all around, drywall closure at the PTAC-to-opening gap",
  "where": "Through-wall at the exterior window wall, under the window",
  "qtyMax": 1,
  "src": "M201 PTAC notes (wall sleeve kit); M501 det.9 ('wall sleeve furnished with unit, caulked all around'); AS103",
  "reliability": "HIGH",
  "verifyAtPunch": "Run a finger round the whole perimeter \u2014 continuous caulk, no daylight, no air whistle with the unit running; drywall closure finished and painted.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "bc0a9e142c6e",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC mounting condition \u2014 min 3-1/4\" AFF to bottom of sleeve; carpet-tile edge relationship at the unit; ST-01 stool clear of the cabinet",
  "where": "At the PTAC, window wall / carpet edge",
  "qtyMax": 1,
  "src": "M501 det.9 (min 3-1/4\" AFF, field-built sub-base, condensate down wall); A550 legend keynote 30 \u2014 DEFINED IN THE LEGEND ONLY, NOT PLACED ON A555; A555 view 03 (keynote 22 only) and view 08 (keynotes 1, 4)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Measure clear to the bottom of the sleeve and write the number down \u2014 min 3-1/4\" AFF per M501 det.9; record whether the carpet stops under the unit edge or runs over it, and whether the stone stool bears on the cabinet. Record only \u2014 no write-up on the carpet relationship.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "f038346d0ff0",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC exterior louver / architectural wall grille at the window wall",
  "where": "Exterior face of the PTAC sleeve \u2014 read from outside and by looking through the unit",
  "qtyMax": 1,
  "src": "M201 PTAC notes; M501 det.9; M401 KN1; A200 kn8; AS103; AS105 (A-601 reference)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record the material actually installed (moulded plastic or aluminium) and the colour; confirm it is seated, fastened, blades undamaged, sealant continuous at the head and jambs.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "f29d3ea005ac",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "Interior architectural wall grille at the PTAC, painted to match the interior wall",
  "where": "Room-side face of the PTAC / sleeve at the window wall",
  "qtyMax": 1,
  "src": "M401 KN5 (vs M401 KN1); A555 view 08 (ST-01 tagged, no PT code)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the room-side face of the PTAC \u2014 record whether a separate grille exists there, and if so whether it is painted and to what colour. Record; do not write up.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "34c46bbd4a77",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
  "where": "Behind the PTAC front grille, at the fresh-air / return-air path",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('MERV 13 or 8 fresh-air filter w/ bracket & gasket'); M501 det.9 (air filter shown)",
  "reliability": "HIGH",
  "verifyAtPunch": "Lift the front panel \u2014 confirm the filter is seated in its bracket with the gasket sealing and is clean; write down the MERV rating printed on the frame.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "dc3eb5874308",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC fresh-air kit (outside-air damper delivering the scheduled 45.0 CFM OSA)",
  "where": "PTAC outdoor section, reached by opening the front panel",
  "qtyMax": 1,
  "src": "M201 PTAC notes; M201 PTAC schedule OSA column = 45.0 CFM for both PTAC-1 and PTAC-2",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the PTAC front \u2014 confirm the outside-air damper is present, moves freely and is set OPEN not shut; note the position for the T&B report (M101 GN30 requires airflow at each diffuser and grille in the T&B deliverable).",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "2de7f1086545",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC low-ambient kit",
  "where": "Internal to the PTAC \u2014 verified at the accessory/model label inside the front panel",
  "qtyMax": 1,
  "src": "M201 PTAC notes (low-ambient + fresh-air kits; operating range 55-115 F)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Read the accessory/model label inside the front panel and write the full text down for the office to reconcile against the approved G.E. submittal.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "08edfa4078d6",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC louvered access panel",
  "where": "NOT LOCATED BY ANY SHEET \u2014 look at or around the PTAC, on the cabinet or in the adjacent wall",
  "qtyMax": 1,
  "src": "M201 PTAC notes only",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at and around the PTAC for a louvered panel \u2014 record present or absent, and if present record whether it is on the unit cabinet or in the wall.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "79df518611ea",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "PTAC drain kit \u2014 condensate leaves the unit and does not pool or stain",
  "where": "PTAC base pan / sleeve, discharging to the condensate drain down the wall",
  "qtyMax": 1,
  "src": "M501 det.9; M401 KN2; M301 GN6; M101 GN8 (trap w/ cleanout + unions, slope min 1/8\" per ft away from equipment)",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the unit in cooling long enough to make condensate \u2014 confirm water leaves the unit, no pooling in the base pan, no drip or stain on the wall or carpet below.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "bbdd4f07afcd",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "Energy-management wall controller with occupancy sensor",
  "where": "Bed wall / sofa wall \u2014 the ONLY control device any sheet places is A555 KN24 on view 07 (bed wall + sofa wall). No sheet places a control device on the window wall: view 08 carries keynotes 1 and 4 only",
  "qtyMax": 1,
  "src": "M201 PTAC notes; M301 GN5 (location deferred to arch/ID); M401 KN4; A555 KN24 view 07",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Count the wall control devices on the bed/sofa wall \u2014 write down one or two, and the make/model of each; then leave the room with the door shut long enough to trigger setback, re-enter and confirm the unit recovers.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "69cd7cdb36b3",
  "category": "Mechanical",
  "code": "T",
  "label": "PTAC thermostat \u2014 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC \u2014 M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
  "where": "Bed wall / sofa wall \u2014 A555 view 07 carries KN24; exact location deferred by M401 KN4 and M301 GN5 to the architectural set",
  "qtyMax": 1,
  "src": "A555 KN24 view 07; M401 KN4; M101 GN28/GN29; M201 PTAC notes; M301 GN5; A530 GENERAL NOTES - GUESTROOMS note F (unqualified); G402 note 11; G400 detail 02; E101 symbol legend; coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Measure to the TOP of the device and write the number down against 48\" / 54\" / 60\" / 46\"-over-obstruction; then call heat and call cool and confirm the PTAC responds to each within a minute.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "7d7be6b8d127",
  "category": "Mechanical",
  "code": "EAG-50",
  "label": "Toilet / bath exhaust air grille, 50 CFM \u2014 off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
  "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted gyp hard lid (A555 view 02, keynote 19 'TOILET EXHAUST GRILLE')",
  "qtyMax": 1,
  "src": "M401 (EAG-50 with VD and FD); M305 EV riser diagrams ('CEILING GRILLE EXHAUST 50 CFM'); A555 keynote 19 view 02; M201 EF remark 6",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Hold a tissue flat to the face with the fan/riser running \u2014 it must hold unaided; take an airflow reading and record it against 50 CFM for the T&B report (M101 GN30); record the grille colour and that the face is clean and square to the lid.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "187dd7a81054",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
  "where": "Immediately behind/above the EAG-50 grille in the bath ceiling",
  "qtyMax": 1,
  "src": "M305 exhaust-riser diagrams EV-1...EV-7 (the ONLY source); M201 EF-8/EF-9/EF-10/EF-11 roof-fan capacities",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the EAG-50 grille and look up the neck \u2014 record regulator present or absent, and photograph what you see.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "121591af18d1",
  "category": "Mechanical",
  "code": "EF-1",
  "label": "Toilet exhaust fan \u2014 M201 schedules Panasonic FV-0511VK2, ceiling, 50 CFM, 115/1/60, with backdraft damper",
  "where": "Bathroom ceiling at the exhaust inlet \u2014 if it is a physical in-room fan at all",
  "qtyMax": 1,
  "src": "M201 EF-1 row + remark codes 1/2/3/5/6/9; M202; M301-M304; against M305 EV riser diagrams; E400 Panel A/B circuit list; G402 guestroom-bath general note 3; coordination_issues C-06",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the bath grille and look \u2014 record 'fan housing' or 'bare duct to riser', with a photo. Then flip the bath light switch and record whether the fan runs with the light or on a separate switch. That single observation closes C-06.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "67f2c0e6e772",
  "category": "Mechanical",
  "code": "VD",
  "label": "Volume damper at the toilet exhaust, with a locking quadrant",
  "where": "At the toilet exhaust branch \u2014 position not dimensioned by M401",
  "qtyMax": 1,
  "src": "M401 (EAG-50 shown with VD and FD); M101 legend (Manual Volume Damper VD) + GN26 (locking quadrant); M301 GN11 (balancing damper each branch/runout); M101 GN7 (min 12\"x12\" access to dampers)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Drop the grille and look up the neck for a damper with a locking quadrant \u2014 record present/absent and whether the quadrant is set and locked rather than wired or taped shut.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "e79e427b7d54",
  "category": "Mechanical",
  "code": "WAG-30",
  "label": "Wall air grille / make-up air diffuser, 30 CFM \u2014 the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
  "where": "CONTESTED \u2014 M401 says it makes up air to the BATH; A555 places keynote 20 ('MAKE-UP AIR DIFFUSER') on view 07, the BED WALL + SOFA WALL elevation. Not the same wall",
  "qtyMax": 1,
  "src": "M401 (WAG-30, 30 CFM, make-up to bath); A555 keynote 20 on view 07; M301 GN13; M101 legend + grille callout format",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find the grille and write down WHICH WALL it is on \u2014 bath wall or bed/sofa wall; take an airflow reading and record it against 30 CFM.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "a54e7f995b12",
  "category": "Mechanical",
  "code": "FD",
  "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration \u2014 Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
  "where": "Bath ceiling directly above the EAG-50 grille, on the 4\" toilet exhaust",
  "qtyMax": 1,
  "src": "M401 (FD at the EAG-50); M301 GN3 (UL555 ceiling fire dampers at rated ceiling penetrations); M501 det.2 (Ruskin CFD4, UL 555C, fusible link, sheet metal throughout \u2014 flex not allowed); M101 GN7 and GN31/GN32 (access + permanent 0.5\" label)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Through the grille or the access panel: confirm the fusible link is intact and unpainted and that the duct at the damper is hard sheet metal, not flex; read back the permanent damper label and confirm the letters are at least 1/2\" high.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "0da06fc3d565",
  "category": "Mechanical",
  "code": "\u2014",
  "label": "Access panel in the bath ceiling to the fire damper and volume damper, min 12\"x12\", with permanent damper label",
  "where": "Bathroom ceiling, 7'-3\" PT-07 painted gyp lid, at the FD/VD above it",
  "qtyMax": 1,
  "src": "M101 GN7; M301 Key Note 4; M101 GN31/GN32 (permanent 0.5\" label); against A555 view 02 (keynotes 18, 19, 7, 4, 1 \u2014 no access panel) and the other nine A550-A556 RCPs",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the bath ceiling and record 'access panel present, size ___, labelled ___' or 'ABSENT'; if absent photograph the intact lid and log it as an RFI item. Cut nothing.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "c6d0d5e83883",
  "category": "Mechanical",
  "code": "PTAC-2 / PTAC-1",
  "label": "Packaged terminal A/C unit, G.E., 208/1/60, in through-wall sleeve \u2014 PTAC-1 = AZ65H12DAB (11,900 BTU/h cool) / PTAC-2 = AZ65H15DAB (14,200 BTU/h cool)",
  "where": "Exterior window wall, under the window, ST-01 quartz stool over it (A555 view 08)",
  "qtyMax": 1,
  "src": "M201 PTAC schedule (PTAC-1 AZ65H12DAB / PTAC-2 AZ65H15DAB, OSA 45.0 CFM both); M401 det.01 + KN3 + KN7; M301 line 30; M501 det.9; A555 KN1 view 08",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the nameplate model off the unit and write it down; run heat and then cool from the wall control and confirm discharge changes temperature at the grille.",
  "rooms": [
   "101",
   "103"
  ],
  "roomCount": 2
 },
 {
  "itemId": "b5bdc23c9068",
  "category": "Mechanical",
  "code": "PTAC-2 / PTAC-1",
  "label": "Packaged terminal A/C unit, G.E., 208/1/60, in a through-wall sleeve \u2014 PTAC-1 = AZ65H12DAB (11,900 BTU/h cool, 449/300 CFM) or PTAC-2 = AZ65H15DAB (14,200 BTU/h cool, 449/290 CFM); 45.0 CFM OSA on both rows",
  "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over the unit (A555 elevation 08)",
  "qtyMax": 1,
  "src": "M201 PTAC schedule (two rows) \u00b7 M401 detail 01 + KN3 + KN7 \u00b7 M301 (PTAC-1 at all 16 first-floor guestrooms) \u00b7 M501 det.9 \u00b7 A555 keynote 1 (placed on view 01, elevations 05/08/09) \u00b7 packages/mechanical.md F4",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the nameplate and write down the model and the 208/1/60 rating, then run the unit in HEAT and in COOL from the wall control and confirm it changes over.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d4a6e475d8fa",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC wall sleeve kit (furnished with the unit) \u2014 caulked all around, unit min 3-1/4\" AFF, with the drywall closure finishing the gap between PTAC and wall opening",
  "where": "Through-wall at the exterior window wall, under the window",
  "qtyMax": 1,
  "src": "M201 PTAC notes (\"wall sleeve kit\") \u00b7 M501 det.9 (\"wall sleeve furnished with unit, caulked all around \u2026 min 3-1/4\\\" AFF\") \u00b7 AS103 PTAC through-wall detail",
  "reliability": "HIGH",
  "verifyAtPunch": "Run a finger round the whole sleeve perimeter inside and out \u2014 continuous caulk, no gaps, no daylight \u2014 and measure the underside of the unit against 3-1/4\" minimum AFF.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "29ce21b5138e",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC exterior louver / architectural wall grille \u2014 material NOT settled (polypropylene kit vs aluminium architectural grille vs aluminium louver integral to the window system)",
  "where": "Exterior face of the PTAC sleeve at the window wall. 105 is a FIRST-FLOOR room, so this face is at grade directly outside this room's window \u2014 a few steps from the door, not a lift-and-facade exercise",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 \u00b7 M401 KN1 \u00b7 A200 keyed note 8 (= AS105 kn 8) \u00b7 AS103 PTAC detail \u00b7 packages/mechanical.md \u00a76 and F3 \u00b7 RFI R-04",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Step outside to this room's window at grade and write down what is actually installed \u2014 plastic or aluminium \u2014 then confirm the louver is seated, fastened, undamaged and the same colour as the units either side of it.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2281dfdc6090",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC louvered access panel (named in M201's PTAC accessory sentence)",
  "where": "NOT STATED ON ANY SHEET \u2014 either a G.E. accessory on the unit cabinet or an architectural panel in the adjacent wall",
  "qtyMax": 1,
  "src": "M201 PTAC notes (\"louvered access panel\") \u2014 the only source in the set \u00b7 packages/mechanical.md A8",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at and around the PTAC for a louvered panel and write down PRESENT or ABSENT plus any part number on it \u2014 do not write it up as missing until the G.E. accessory submittal comes back.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a2d1d1b798f8",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
  "where": "Behind the PTAC front panel, at the fresh-air / return-air path",
  "qtyMax": 1,
  "src": "M201 PTAC notes (\"MERV 13 or 8 fresh-air filter w/ bracket & gasket\") \u00b7 M501 det.9 (air filter + return-air path shown)",
  "reliability": "HIGH",
  "verifyAtPunch": "Lift the front panel \u2014 filter seated in its bracket with the gasket sealing all round and clean \u2014 and write down the MERV rating printed on the filter frame.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "899576d1b17c",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air kit (the outside-air path delivering the scheduled 45.0 CFM OSA)",
  "where": "PTAC outdoor section, reachable by opening the unit front",
  "qtyMax": 1,
  "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") \u00b7 M201 PTAC schedule OSA column (45.0 CFM, both rows) \u00b7 packages/mechanical.md audit item 2",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the PTAC front and work the outside-air damper by hand \u2014 it must move freely and be left OPEN, not shut or taped; write down the position you found it in.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "36b973369740",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC low-ambient kit",
  "where": "Internal to the PTAC \u2014 no sheet locates it; the only visible evidence is the accessory/model label inside the front panel",
  "qtyMax": 1,
  "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") \u00b7 M201 PTAC operating range 55\u2013115\u00b0F",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the front panel, photograph the accessory/model label and write the text down verbatim for the office to reconcile against the G.E. accessory list.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "156e48ddb4ec",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st-, 2nd-, 3rd- and 4th-floor units)",
  "where": "PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
  "qtyMax": 1,
  "src": "M501 det.9 (\"drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit)\") \u00b7 M401 KN2 \u00b7 M301 GN6 \u00b7 AS103 PTAC detail",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the unit in cooling long enough to make condensate, then confirm water leaves the drain kit and does NOT pool in the base pan, weep into the room or stain the wall, carpet edge or ST-01 stool below.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "8f4fcd629e61",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC set above the finished carpet with the ST-01 quartz window stool over it",
  "where": "Window wall at the PTAC \u2014 carpet tile edge below the unit, ST-01 quartz stool above it (A555 elevation 08)",
  "qtyMax": 1,
  "src": "A555 elevation 08 (ST-01 quartz window stool over the PTAC; placed keynotes 1 and 4 only) \u00b7 M501 det.9 (min 3-1/4\" AFF; field-built sub-base 'see arch') \u00b7 A550 view 03 keynote 30 (King Studio finish plan) \u00b7 A550 KEY NOTES: DESIGN DEVELOPMENT note 30 \"EDGE OF PTAC ABOVE CARPET TILES\" (legend text printed on A555 but not placed there)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Run a hand along the joint: confirm the ST-01 stool is level, fully bedded and NOT bearing on the PTAC cabinet, and record how the carpet tile edge meets the unit \u2014 tucked under, butted, or cut short.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "0355f9a0ad94",
  "category": "Mechanical",
  "code": "",
  "label": "Energy-management wall controller with occupancy sensor (PTAC)",
  "where": "Guest-room wall at the PTAC / window wall",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M301 GN5 \u00b7 M401 KN4 \u00b7 A555 keynote 24 (placed on views 04/04.1 and elevation 07)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Count the wall control devices at the PTAC and write down one or two; then leave the room with the door shut for the sensor's delay, come back in and confirm the unit set back and then recovered.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "26626762ac9f",
  "category": "Mechanical",
  "code": "T",
  "label": "PTAC thermostat \u2014 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC \u2014 M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
  "where": "Guest-room wall near the PTAC; exact location deferred by M401 KN4 and M301 GN5 to the architectural set",
  "qtyMax": 1,
  "src": "A555 keynote 24 (placed views 04/04.1, elevation 07) \u00b7 M401 KN4 (48\" accessible / 54\" non-accessible) \u00b7 M101 GN28/GN29 \u00b7 M201 PTAC notes \u00b7 M301 GN5 \u00b7 G400 detail 02 \u00b7 E101 symbol legend (thermostat 60\" AFF) \u00b7 coordination_issues C-03",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Measure to the TOP of the device and write the number down against 48\" / 54\" / 60\" \u2014 record, do not write up \u2014 then call for heat and call for cool and confirm the PTAC responds to each.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "8b6719ec2977",
  "category": "Mechanical",
  "code": "EAG-50",
  "label": "Toilet / bath exhaust air grille, 50 CFM \u2014 off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
  "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted-gypsum hard lid (A555 view 02)",
  "qtyMax": 1,
  "src": "M401 detail 01 (EAG-50 with VD and FD) \u00b7 M201 Exhaust Fan Schedule EF-1 row, Remarks \"1,2,3,5,6,9\" with remark codes \"2=ceiling radiation damper; 5=backdraft damper; 6=off-white aluminum grille\" \u00b7 M305 riser diagrams \u00b7 A555 keynote 19 on view 02 (\"TOILET EXHAUST GRILLE\") \u00b7 coordination_issues S-02",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Hold a tissue flat to the face \u2014 it must hold \u2014 read airflow at the grille against 50 CFM, and confirm the grille is OFF-WHITE ALUMINIUM (M201 EF-1 remark 6), not white steel or plastic.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "eb62c086d38e",
  "category": "Mechanical",
  "code": "",
  "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
  "where": "Immediately behind / above the EAG-50 grille at the bath ceiling",
  "qtyMax": 1,
  "src": "M305 exhaust-riser diagrams EV-1\u2026EV-7 (\"CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR\") \u2014 the only source in the set",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the EAG-50 grille, look up the neck and write down YES or NO \u2014 is a constant-airflow regulator fitted behind it? Photograph whatever is there.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "36a52a3ebb93",
  "category": "Mechanical",
  "code": "EF-1",
  "label": "Toilet exhaust fan \u2014 M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, area served \"Toilet, ice machine\"",
  "where": "Bathroom ceiling at the toilet exhaust inlet \u2014 if there is a physical in-room fan at all",
  "qtyMax": 1,
  "src": "M201 Exhaust Fan Schedule EF-1 row (Panasonic FV-0511VK2, remarks 1,2,3,5,6,9) \u00b7 M202 \u00b7 M301\u2013M304 \u00b7 AGAINST M305 riser diagrams \u00b7 E400 Panel \"A\" schedule (no exhaust-fan circuit) \u00b7 AGAINST M201 remark 3: G402 GENERAL NOTES (guestroom bath block) note 3 \u00b7 coordination_issues C-06",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the bath ceiling grille and write down exactly what is above it \u2014 a fan housing (record the model off it) or bare duct running to a riser \u2014 then switch the bath light and record whether anything runs.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "407a2879979e",
  "category": "Mechanical",
  "code": "VD",
  "label": "Volume damper at the toilet exhaust, with a locking quadrant",
  "where": "On the toilet exhaust branch \u2014 position not dimensioned on any sheet; may be at the grille neck or above the hard lid",
  "qtyMax": 1,
  "src": "M401 detail 01 (EAG-50 shown with VD and FD) \u00b7 M101 damper legend + GN25/GN26 \u00b7 M301 GN11 (balancing damper each branch/runout) \u00b7 M101 N7 (min 12\"x12\" access to dampers)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Drop the EAG-50 and look up the neck \u2014 confirm the damper is present, set part-open and LOCKED at its quadrant, not wired shut, screwed shut or fully closed; record the position.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "0c57f6412284",
  "category": "Mechanical",
  "code": "WAG-30",
  "label": "Wall air grille / make-up air diffuser, 30 CFM \u2014 the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
  "where": "CONTESTED \u2014 M401 says it makes up air to the BATH, but A555 places keynote 20 (\"MAKE-UP AIR DIFFUSER\") on view 07, the BED WALL + SOFA WALL elevation, not a bath wall",
  "qtyMax": 1,
  "src": "M401 detail 01 (WAG-30, 30 CFM, make-up to the bath) \u00b7 A555 keynote 20 placed on elevation 07 \u00b7 A550 keynote legend 20 \"MAKE-UP AIR DIFFUSER\" \u00b7 M301 GN13 \u00b7 M101 legend \u00b7 coordination_issues S-02",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find the grille, write down WHICH wall it is on, read airflow against 30 CFM, and if there is no grille measure the bath door undercut and record it.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2a45061ec98e",
  "category": "Mechanical",
  "code": "FD",
  "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration \u2014 Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
  "where": "Bath ceiling directly above the EAG-50 toilet exhaust grille, on the 4\" exhaust to the EV riser",
  "qtyMax": 1,
  "src": "M401 detail 01 (QQ) \u00b7 M301 GN3 \u00b7 M501 det.2 (Ruskin CFD4, UL 555C, fusible link, ceramic-fibre shroud, 3\"x3\" angle four sides, sheet-metal duct throughout \u2014 flex not allowed) \u00b7 M101 N7 \u00b7 M101 N31/N32 \u00b7 M201 EF-1 remark 2 (\"ceiling radiation damper\") \u00b7 AGAINST E500 FA Note 7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Through the dropped grille or the required access, confirm the fusible link is intact, unpainted and unobstructed and that the duct at the damper is hard sheet metal, not flex \u2014 photograph the link.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "3ddedae0b788",
  "category": "Mechanical",
  "code": "",
  "label": "Access panel (min 12\"x12\") to the bathroom fire damper and volume damper, with the permanent 1/2\" FIRE DAMPER label",
  "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
  "qtyMax": 1,
  "src": "M101 N7 \u00b7 M301 Key Note 4 \u00b7 M101 N31/N32 \u00b7 M501 det.2 \u00b7 AGAINST A555 view 02 (placed keynotes 18, 19, 7, 4, 1 \u2014 no access-panel keynote on any A550\u2013A556 RCP)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the bath ceiling and write down YES or NO \u2014 is there an access panel, and does it carry a permanent exterior label in 1/2\" letters reading FIRE DAMPER? Do not cut anything open.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2672bd855d6f",
  "category": "Mechanical",
  "code": "",
  "label": "Ceiling supply air diffuser \u2014 NONE drawn in any guestroom on any mechanical sheet (zero-quantity confirm line)",
  "where": "n/a in 105 \u2014 the PTAC is the room's supply air. M201's Titus supply-diffuser marks A / B / C / D (TDV-AA) carry NO room assignment on the schedule, and no supply diffuser is drawn in a guestroom on M401 or M301",
  "qtyMax": 1,
  "src": "M401 (per-guestroom systems: PTAC, 4\"\u00d8 fresh-air duct, EAG-50, WAG-30 \u2014 no supply diffuser on any of details 01\u201307) \u00b7 M201 Grille & Diffuser Schedule (Titus marks A/B/C/D supply, E exhaust, R return) \u00b7 M301 first-floor plan",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Look at the ceiling of the room, the entry leg and the bath and confirm there is NO supply diffuser; if one IS installed, photograph it, record the neck size and raise it \u2014 it is unaccounted for.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "784d339596dd",
  "category": "Mechanical",
  "code": "PTAC-1",
  "label": "Packaged terminal A/C unit, G.E., 208/1/60, in through-wall sleeve \u2014 PTAC-1 = AZ65H12DAB (11,900 BTU/h cool) / PTAC-2 = AZ65H15DAB (14,200 BTU/h cool)",
  "where": "Exterior window wall, under the window, ST-01 quartz stool over it (A555 view 08)",
  "qtyMax": 1,
  "src": "M201 PTAC schedule (PTAC-1 AZ65H12DAB / PTAC-2 AZ65H15DAB, OSA 45.0 CFM both); M401 det.01 + KN3 + KN7; M301 line 30; M501 det.9; A555 KN1 view 08",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the nameplate model off the unit and write it down; run heat and then cool from the wall control and confirm discharge changes temperature at the grille.",
  "rooms": [
   "116"
  ],
  "roomCount": 1
 },
 {
  "itemId": "7bcda323dd33",
  "category": "Mechanical",
  "code": "PTAC-1",
  "label": "PTAC \u2014 G.E. AZ65H12DAB, 11,900 BTU/h cool / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, 208/1/60, in a through-wall sleeve",
  "where": "Exterior window wall under the window. 118's window bay splits 3'-4\" / 6'-0\" / 8'-2 1/2\" (asymmetric, A552 plan 01) \u2014 the sleeve is NOT on the standard-room centreline. ST-01 quartz stool over it (A552 view 08).",
  "qtyMax": 1,
  "src": "M201 PTAC schedule \u00b7 M301 1st-flr plan \u00b7 M401 KN3 + detail 05 (King Std. Acc. Mod.) \u00b7 M501 det.9 \u00b7 A552 KN1/KN30 view 08 \u00b7 AS103",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the nameplate \u2014 AZ65H12DAB, 208/1/60; run heat then cool from the wall control, no rattle in the sleeve.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "66b66dc30159",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC wall sleeve kit (furnished with the unit) \u2014 caulked all around, min 3-1/4\" AFF, plus the drywall closure at the PTAC-to-opening gap",
  "where": "Through-wall at the exterior window wall.",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 \u00b7 AS103 PTAC through-wall detail",
  "reliability": "HIGH",
  "verifyAtPunch": "Run a finger around the sleeve perimeter inside and out \u2014 continuous caulk, no daylight, no whistle; measure min 3-1/4\" AFF to the bottom of the sleeve.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "297c51c36107",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC exterior louver / architectural wall grille at the window wall",
  "where": "Exterior face of the PTAC sleeve, visible from outside and from the room through the unit's outdoor section.",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9 \u00b7 M401 KN1 \u00b7 A200 keyed note 8 (= AS105 kn 8) \u00b7 AS103 \u00b7 size ref 'A-601' (not in the issued set)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "From outside \u2014 louver present, seated, fastened, blades straight, colour matching the elevation run; from inside \u2014 no daylight, no staining. Record the material actually installed.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "dd0b5113d460",
  "category": "Mechanical",
  "code": "",
  "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
  "where": "Room-side face of the PTAC / sleeve at the window wall.",
  "qtyMax": 1,
  "src": "M401 KN5 vs M401 KN1",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve \u2014 record whether a separate grille is there; if yes, fastened, undamaged and painted to the adjacent interior wall finish.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "c596a6ffa948",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC drain kit (furnished with the unit)",
  "where": "At the PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall.",
  "qtyMax": 1,
  "src": "M501 det.9 \u00b7 M401 KN2 \u00b7 M301 GN6 \u00b7 AS103",
  "reliability": "HIGH",
  "verifyAtPunch": "Run cooling long enough to make condensate \u2014 water leaves through the kit, none pooling in the pan, weeping into the room, or staining the wall below.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "0f58a2afa2c3",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
  "where": "At the PTAC fresh-air / return-air path, behind the front grille.",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M501 det.9",
  "reliability": "HIGH",
  "verifyAtPunch": "Lift the front panel \u2014 filter seated in its bracket with the gasket sealing, clean, not bypassing; record the MERV printed on the frame.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f8e06e543061",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC fresh-air kit (outside-air path delivering the scheduled 45.0 CFM OSA)",
  "where": "At the PTAC outdoor section, reachable by opening the unit front.",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('low-ambient + fresh-air kits'); OSA 45.0 CFM from the M201 PTAC schedule",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Open the PTAC front \u2014 outside-air damper present, moves freely, set OPEN not shut; have T&B read OSA against 45.0 CFM.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "776e6d2c4e0c",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC low-ambient kit",
  "where": "Internal to the PTAC \u2014 no sheet locates it.",
  "qtyMax": 1,
  "src": "M201 PTAC notes; M201 operating range 55\u2013115\u00b0F",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and write the text down \u2014 this is a documentation check, not a sight check.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d66363d50c0f",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC louvered access panel",
  "where": "Not stated by any sheet \u2014 M201 names the accessory but does not say whether it is on the unit cabinet or in the wall/enclosure.",
  "qtyMax": 1,
  "src": "M201 PTAC notes ('louvered access panel')",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look for a louvered panel at or around the PTAC \u2014 record present or absent; if present, fastened, operable, finished.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "3460278feb97",
  "category": "Mechanical",
  "code": "",
  "label": "PTAC edge above the carpet tiles (KN30) and the ST-01 quartz stool set over the unit",
  "where": "At the PTAC, window wall \u2014 the carpet edge under the unit and the stone stool above it.",
  "qtyMax": 1,
  "src": "M501 det.9 \u00b7 A552 KN30 + view 08 (ST-01) \u00b7 AS103 drywall closure",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Confirm the PTAC edge sits ABOVE the carpet tile, not on it; ST-01 stool level and not bearing on the cabinet; drywall closure at the sleeve gap finished and painted.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2f57a3fae699",
  "category": "Mechanical",
  "code": "T",
  "label": "PTAC thermostat \u2014 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC \u2014 M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
  "where": "Room wall near the PTAC / window wall; A552 view 04 places kn24. Exact location deferred to the architectural set by M401 KN4 and M301 GN5.",
  "qtyMax": 1,
  "src": "M401 KN4 (48\" accessible / 54\" non-accessible) \u00b7 M101 GN28 (controls split) \u00b7 M101 GN29 (4'-0\" AFF, not on exterior walls if interior available, insulated backing plate if on exterior wall) \u00b7 M201 PTAC notes \u00b7 M301 GN5 \u00b7 A552 view 04 kn24 (48\" MAX to top of device) \u00b7 G402 note 11 (15\"-48\") \u00b7 G400 det 02 (thermostat 4'-0\") \u00b7 E101 symbol legend (60\") \u00b7 coordination_issues C-03",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Measure to the TOP of the device and write the number down (do not judge it \u2014 five printed values are live). Confirm the stat is NOT on an exterior wall if an interior wall was available (M101 N29); if it IS on the exterior wall, confirm the insulated backing plate is present behind it. Call heat, then call cool, and confirm the PTAC responds each time; if the thermostat-to-PTAC link is wireless (permitted by kn24), cycle it twice to prove the pairing holds.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "64847292e20f",
  "category": "Mechanical",
  "code": "",
  "label": "Energy-management wall controller with occupancy sensor",
  "where": "Wall-mounted at the PTAC / window wall. No mechanical sheet gives it a separate location \u2014 A552 view 04 kn24 is the only control device placed in the room.",
  "qtyMax": 1,
  "src": "M201 PTAC notes \u00b7 M301 GN5 \u00b7 M401 KN4 \u00b7 A552 view 04 kn24 \u00b7 M602 Final Inspection (setback controls)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Count the wall control devices at the PTAC \u2014 one or two; leave the room with the door shut, confirm setback, re-enter, confirm recovery.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "bcf514c8505c",
  "category": "Mechanical",
  "code": "EAG-50",
  "label": "Toilet / bath exhaust air grille, 50 CFM \u2014 off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
  "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted gypsum hard lid (A552 view 02). A552 view 02 places keynote 19 'TOILET EXHAUST GRILLE'.",
  "qtyMax": 1,
  "src": "M401 (EAG-50 with VD and FD) \u00b7 M305 riser diagrams \u00b7 A552 view 02 KN19",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Hold a tissue to the face \u2014 it must hold against the grille unaided. Have T&B read the airflow at the face and record it against 50 CFM. Grille square to the ceiling grid lines, seated tight to the PT-07 lid with no gap, screws set, and the face NOT paint-blinded or fouled with joint compound.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "6804fc7ed430",
  "category": "Mechanical",
  "code": "",
  "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
  "where": "Immediately behind / above the EAG-50 grille in the bath ceiling.",
  "qtyMax": 1,
  "src": "M305 exhaust-riser diagrams EV-1\u2026EV-7 ('CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR') \u2014 the only source",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the EAG-50 grille and look up the neck: is a constant-airflow regulator fitted, yes or no? Write the answer down with a photo. Do NOT call an absence a deficiency yet \u2014 16 first-floor data points is the evidence the M-EOR's riser-vs-room-count reconciliation is waiting on.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f76a5244aa93",
  "category": "Mechanical",
  "code": "EF-1",
  "label": "Toilet exhaust fan \u2014 M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 115/1/60, backdraft damper, off-white aluminium grille",
  "where": "Bathroom ceiling at the toilet exhaust inlet \u2014 IF it is a physical in-room fan at all.",
  "qtyMax": 1,
  "src": "M201 exhaust fan schedule (EF-1, Panasonic FV-0511VK2, 50 CFM, 115/1/60, remarks 1,2,3,5,6,9; remark code 3 = 'switch w/ room lights') \u00b7 M202 \u00b7 M301-M304 \u00b7 vs M305 riser diagrams (plain ceiling grille + Aldes regulator, no in-room fan) \u00b7 E400 Panel A/B schedules (no exhaust-fan circuit) \u00b7 G402 guestroom-bath general note 3 (fan switched SEPARATELY from light) \u00b7 coordination_issues C-06",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Drop the bath ceiling grille and record what is behind it \u2014 a fan housing, or bare duct running to a riser. If it is a fan: run it and identify WHICH switch runs it, then write down whether the fan is on the light switch (M201 EF-1 remark 3) or on its own separate switch (G402 bath GN3). Those two sheets disagree; either answer is a finding. Confirm the backdraft damper flaps open under flow and falls shut when the fan stops, and read airflow against 50 CFM.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "39a904058873",
  "category": "Mechanical",
  "code": "VD",
  "label": "Volume damper at the toilet exhaust, with a locking quadrant",
  "where": "At the toilet exhaust branch. M401 does not dimension its position; M301 GN11 requires a balancing damper at each branch/runout.",
  "qtyMax": 1,
  "src": "M401 detail 05 (EAG-50 with VD and FD) \u00b7 M101 legend (Manual Volume Damper VD) \u00b7 M101 N25-N26 (own balancing device per outlet; manual balancing dampers have locking quadrant) \u00b7 M301 N11 (balancing damper each branch/runout) \u00b7 M101 N7 (min 12\"x12\" access to dampers)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Drop the EAG-50 and look up the neck \u2014 damper present with a LOCKING QUADRANT, set at a balanced position and the quadrant locked; not wired shut, taped, screwed hard open or fully closed. If no damper is visible at the neck, record that it is further up the branch and note there is no access panel to reach it.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "08b7a1bf9432",
  "category": "Mechanical",
  "code": "WAG-30",
  "label": "Wall air grille / make-up air diffuser, 30 CFM \u2014 the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
  "where": "CONTESTED. M401 detail 05 gives WAG-30 as make-up air to the bath. A552's transcribed placed-keynote lists for view 01 (plan), 02 (RCP), 03 (finish) and 04 (electrical) do NOT include keynote 20 'MAKE-UP AIR DIFFUSER'; A552's elevations 05-08 were never transcribed for keynotes at all, so nothing is established there either way.",
  "qtyMax": 1,
  "src": "M401 detail 05 (WAG-30, 30 CFM, make-up to the bath; detail 05 = King Std. Acc. Mod.) \u00b7 M301 N13 \u00b7 M101 legend (UC 1/2\") \u00b7 A552 views 01/02/03/04 placed-keynote lists (no kn 20) and A552 elevation table views 05-08 (finishes and heights only \u2014 keynotes NOT transcribed) \u00b7 A550 (kn 20 carried on the ELEVATIONS) \u00b7 A555 kn 20",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record whether a make-up air diffuser exists in 118 at all, and exactly WHERE (bath wall / bed wall / sofa wall / over the door), with a photo. If present, have T&B read it against 30 CFM. If absent, also check the bath door for an undercut and measure it (M301 N13 allows a 1/2\" undercut as the alternative under 50 CFM) \u2014 'no diffuser AND no undercut' is a different finding from 'no diffuser'.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "cc1d394da7d0",
  "category": "Mechanical",
  "code": "FD",
  "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration \u2014 Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
  "where": "In the bath ceiling directly above the EAG-50 grille, on the 4\"\u00d8 toilet exhaust to the EV riser.",
  "qtyMax": 1,
  "src": "M401 detail 05 \u00b7 M301 GN3 \u00b7 M501 det.2 \u00b7 M101 GN7, GN31, GN32",
  "reliability": "FLAGGED",
  "verifyAtPunch": "If access exists \u2014 read the label and confirm a Ruskin CFD4; fusible link intact and NOT painted, taped, wired or screwed open; ceramic-fibre shroud in place; 3\"x3\" angle continuous on all four sides of the sleeve; and HARD sheet metal at the damper, not flex (M501 det.2 forbids flex here). Do NOT write up a missing actuator wire \u2014 M501 det.2 shows the CFD4 as fusible-link only, notwithstanding E500 FA note 7. If there is NO access, stop and record that on the access-panel line below; cut nothing.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "11f53248cca7",
  "category": "Mechanical",
  "code": "",
  "label": "Access panel in the bath ceiling to the fire damper and volume damper \u2014 min 12\"\u00d712\", with the permanent damper label required by M101 GN31/GN32",
  "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid at the FD/VD above it.",
  "qtyMax": 1,
  "src": "M101 GN7 \u00b7 M301 Key Note 4 \u00b7 M501 (fire/smoke damper access + permanent exterior label \u22651/2\" letters) \u00b7 M101 GN31/GN32 \u00b7 against A552 view 02 (keynotes 31, 18, 19, 8, 4, 1 \u2014 no access panel)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Look at the bath ceiling \u2014 access panel yes or no? If no, photograph the intact lid and write it up. Cut nothing.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "bf4820953a28",
  "category": "Plumbing",
  "code": "kn 28 / kn 5",
  "label": "Shower enclosure \u2014 BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, 24\" BAR PULL, with door-stop hardware",
  "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
  "qtyMax": 1,
  "src": "A530 keyed note 28 (elevation 04) and keyed note 27 (plan 01); A555 keynote 5 (view 01)",
  "reliability": "HIGH",
  "verifyAtPunch": "Slide both panels the full width of the opening \u2014 no binding, no jumping the track, rollers quiet; run water at the door and confirm nothing escapes onto the tile; swing the bath door fully open and confirm its hardware cannot reach the glass.",
  "rooms": [
   "101",
   "103",
   "104",
   "105",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115",
   "116"
  ],
  "roomCount": 15
 },
 {
  "itemId": "179dbad51b99",
  "category": "Plumbing",
  "code": "WC-3 / WC-4",
  "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
  "where": "Bath, toilet wall; A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall",
  "qtyMax": 1,
  "src": "P104 rows WC-3 and WC-4; P401/P402 (both marks printed together on the unit plans); A530 keyed note 19 (placed on plan 01); A530 placed-keynote lists by view; A100 Guestroom Matrix; G400 detail 07 (TA-15/TA-16, accessible toilet only)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Flush and refill twice \u2014 full flush, clean refill, no run-on and no ghost fill; rock the bowl at the closet flange, it must not move; measure the top of the seat and write the number down (G400 detail 07's 17\"-19\" is the ACCESSIBLE range and does not govern here \u2014 record only); write down the model off the tank label.",
  "rooms": [
   "101",
   "103",
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115",
   "116"
  ],
  "roomCount": 14
 },
 {
  "itemId": "704ab2dce0e2",
  "category": "Plumbing",
  "code": "SH-1 / SH-4",
  "label": "Shower, guestroom \u2014 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
  "where": "Bath, shower compartment opposite the vanity; A530 plan 01 dimensions it 5'-0\" CLEAR wide x 3'-7 1/4\" deep",
  "qtyMax": 1,
  "src": "P401/P402 mark SH-1; P104 rows SH-3 and SH-4; A530 plan 01 dimensions and bathing configuration; A555 view 03 printed note 'NO FINISHES UNDER SHOWER'; A550/A555 keynote 26; conflicts.md B3.1",
  "reliability": "HIGH",
  "verifyAtPunch": "Measure the pan both ways and write both numbers down against 30\"x60\" and against A530's 5'-0\" x 3'-7 1/4\"; confirm a 4\" THRESHOLD is present (a curbless pan here is the wrong pan); pond the pan and confirm it drains fully with no standing water at any corner.",
  "rooms": [
   "101",
   "103",
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115",
   "116"
  ],
  "roomCount": 14
 },
 {
  "itemId": "24bab0002794",
  "category": "Plumbing",
  "code": "kn 14",
  "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
  "where": "Shower control wall",
  "qtyMax": 1,
  "src": "A530 keyed note 14 (placed on views 04 and 05); P104 REMARKS rows SH-3/SH-4; P202/P305 (120 F HWS distribution); P301/P305 (TMV scoped to public lavs)",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the shower at a comfortable setting, then flush the toilet in the same room while it runs \u2014 the shower temperature must not spike; then run the lavatory hot and confirm the same. Confirm the trim is the pressure-balancing model, not a plain mixer.",
  "rooms": [
   "101",
   "103",
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115",
   "116"
  ],
  "roomCount": 14
 },
 {
  "itemId": "fe6bb4283bfa",
  "category": "Plumbing",
  "code": "L-2 / L-3 (P401, P402) \u00b7 L-3 / L-4 (P104)",
  "label": "Lavatory bowl, guestroom, undermount rectangular \u2014 Decolav Callensia 1402-CWH",
  "where": "Bath vanity, undermount in the GR-302 vanity top; A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, A530 elevation 02: vanity top 2'-10\" MAX",
  "qtyMax": 1,
  "src": "P104 rows L-3 ('Lavatory (Guestrooms, Undermount, Rect, ADA)') and L-4 ('Lavatory (Guestrooms, Undermount, Rect)') \u00b7 P401 line 29 verbatim 'lavatory (L-2 / L-3)' \u00b7 P402 line 22 verbatim 'L-2 / L-3 (lavatory)'",
  "reliability": "HIGH",
  "verifyAtPunch": "Bowl set level and flush to the underside of the top, no chips or crazing; continuous silicone bead at the bowl-to-top joint with no gaps at the corners; MEASURE the vanity top height and record against A530 elevation 02's 2'-10\" MAX; fill and drain, then wipe the tailpiece, P-trap and both stops with tissue \u2014 any weep is a write-up.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "c527692240cc",
  "category": "Plumbing",
  "code": "",
  "label": "Lavatory faucet \u2014 Delta 581LF-GPM-PP, manual, 1.0 GPM, 'less 3-hole escutcheon' (P104 remarks, verbatim; scheduled as trim on the L-3 / L-4 rows, carries no mark of its own)",
  "where": "Vanity deck; A530 elevation 02: vanity top 2'-10\" MAX AFF",
  "qtyMax": 1,
  "src": "P104 Plumbing Fixture Schedule, REMARKS column on rows L-3 and L-4 \u00b7 S4 product data (the unapproved substitution) \u00b7 packages/OPEN_ITEMS A3",
  "reliability": "HIGH",
  "verifyAtPunch": "RECORD the make and model stamped on the faucet \u2014 Delta 581LF-GPM-PP is the fixture of record; an American Standard bowl or a Moen M-Dura faucet is the finding: STOP and log it with a photo. RECORD the deck drilling you find (number of holes, deck plate fitted or not) as an observation for the file. Then run it: hot on the left, full travel, no drip at the spout or under the deck after 60 seconds, aerator flow reads against the scheduled 1.0 GPM, body does not spin on the deck, pop-up seats and holds water.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "d812f75b23df",
  "category": "Plumbing",
  "code": "kn 9",
  "label": "Shower head \u2014 trim Delta T24859",
  "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\", 5'-0\" and 3'-5\" on this wall without assigning which dimension is the head",
  "qtyMax": 1,
  "src": "A530 BATHROOM KEYED NOTE 9 ('SHOWER HEAD'), placed on plan 01 and elevation 05 \u00b7 P104 REMARKS on rows SH-3 / SH-4 (Delta T24859 supply)",
  "reliability": "HIGH",
  "verifyAtPunch": "Head secure to the arm with the escutcheon tight to the SS-01 surround; run 60 seconds \u2014 no leak at the ball joint or where the arm penetrates SS-01, spray pattern even, head swivels and holds position; MEASURE and RECORD the head height off the pan floor (see note \u2014 no standard-key dimension exists to judge it against).",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "d14d32c5442e",
  "category": "Plumbing",
  "code": "FD",
  "label": "Floor drain, guest bathroom \u2014 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
  "where": "Bath floor, at/near the shower per A530 plan 01",
  "qtyMax": 1,
  "src": "A530 kn20, placed on plan 01 (the STANDARD guest-bath plan that governs 104) \u00b7 P402 ('floor drain (FD)' listed in ACCESSIBLE units) \u00b7 P301 general note (floor drain 2\") \u00b7 A550 keynote legend kn6 ('FLOOR DRAIN')",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Record PRESENT or ABSENT; if present, pour a cup of water at each corner of the bath floor and watch it reach the drain \u2014 that is the 'accessible compliant slopes' test, and E400 GN #4 caps the slope at 1:48 in any direction; strainer secure and the drain flush with the tile, not proud.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "900ba729c686",
  "category": "Plumbing",
  "code": "TG-1 (P104, trap guard) \u00b7 TP-1 (P104, trap primer) \u00b7 TP (P101 legend)",
  "label": "Trap guard / trap primer at the bathroom floor drain",
  "where": "At the guestroom bath floor drain; the primer valve body is concealed but P102 requires primers in ACCESSIBLE locations (NPCA / ASSE 1018)",
  "qtyMax": 1,
  "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers'), repeated P302-P310 \u00b7 P501 detail 12 \u00b7 P102 section 5 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series, 30-250 PSIG) \u00b7 P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V) \u00b7 P104 Drain schedule rows FD-1, FD-2 and FS, each 'w/ trap guard TG-1'",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Lift the strainer and look for a trap guard fitted in the drain body \u2014 record PRESENT or ABSENT and any manufacturer marking on it; pour water, confirm the seal holds, then re-check on the next pass for evaporation or sewer odour \u2014 a dry trap in a finished room is the failure this note exists to prevent.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "6715386fcd3f",
  "category": "Plumbing",
  "code": "",
  "label": "PTAC condensate drain \u2014 1\" VISIBLE drain with 1\" AIR-GAP FITTING, Type M copper, insulated, to the condensate main",
  "where": "At the PTAC on the window wall, running DOWN THE WALL per M501 det.9",
  "qtyMax": 1,
  "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up') \u00b7 P501 detail 13 \u00b7 M401 KN2 \u00b7 M501 det.9 \u00b7 P102 material schedule",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate \u2014 no water in the pan, no drip inside the room, no stain or damp at the sleeve, the wall below, the carpet edge or the ST-01 stool; trace the visible run down the wall and confirm the air-gap fitting is present, RECORD WHERE IT IS, and confirm it is not blocked, taped over or painted shut.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "9743640322b3",
  "category": "Plumbing",
  "code": "GV",
  "label": "Gate valves at the CWS, HWS and HWR riser take-offs \u2014 one at each of the three risers, with unions, behind an 18\"x18\" access panel",
  "where": "Guestroom wet wall / plumbing stack; WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION",
  "qtyMax": 3,
  "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) \u00b7 P502 detail 3 Shut-Off Valve Installation Detail (18\"x18\" access panel) \u00b7 P101 general note 9 verbatim 'Furnish access panels (installed by GC) as required' \u00b7 P101 note 15 ('Valves (domestic water): ball valves or approved equal, located accessibly') \u00b7 M101 N7 (min 12\"x12\" access to valves)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (guestroom ceiling / bath ceiling / corridor outside the door); open it, confirm three valves with unions, cycle each fully closed and fully open \u2014 a valve that will not turn is the classic finding \u2014 no weep at stems or unions after cycling; RECORD GATE vs BALL. If there is NO panel anywhere, write that up against P101 note 15.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "2bf216d1bf9e",
  "category": "Plumbing",
  "code": "SK-3 / SK-4",
  "label": "Kitchenette / wet-bar sink and faucet \u2014 NO product is scheduled in P104 for either mark; procured per S4 product data as American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227 faucet",
  "where": "Entry / kitchenette leg if provided \u2014 A550 dimensions the King Studio entry/kitchenette leg 6'-0\" CLEAR",
  "qtyMax": 1,
  "src": "P401 verbatim ('a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units') \u00b7 P402 (same marks) \u00b7 P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) \u00b7 P104 (schedules NO product for SK-3 or SK-4) \u00b7 S4 product data",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record PRESENT or ABSENT in the entry/kitchenette leg \u2014 that yes/no across all 16 first-floor rooms is the field evidence that closes the open RFI; if present, RECORD the deck drilling and hole count and compare it against the Moen 8227's own printed configuration (8\" widespread, 3-hole) before anyone orders more; confirm the undermount clips are tight with no sag; run it hot and cold, check the trap and the stops with tissue; check the 902 dishwasher drain connection at the same time.",
  "rooms": [
   "104",
   "106",
   "107",
   "108",
   "109",
   "110",
   "111",
   "112",
   "113",
   "114",
   "115"
  ],
  "roomCount": 11
 },
 {
  "itemId": "2c3c3501dce4",
  "category": "Plumbing",
  "code": "\u2014",
  "label": "Water-closet supply stop and riser at the tank",
  "where": "Bath, on the wall below and behind the toilet tank",
  "qtyMax": 1,
  "src": "P104 rows WC-3/WC-4 (CW 1/2\"); P401 (1/2\" CWS runout to fixture); P101 General Note 15",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Wipe the stop, the supply riser nut and the tank inlet with dry tissue and look for damp; open and close the stop fully and confirm it shuts the tank off and reseats without weeping; confirm the escutcheon is tight to the wall.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "034e2f755f65",
  "category": "Plumbing",
  "code": "L-2 / L-3 / L-4",
  "label": "Lavatory bowl, undermount rectangular \u2014 Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
  "where": "Bath vanity, undermount in the GR-302 vanity top; A530 view 02 dimensions the vanity top 2'-10\" MAX",
  "qtyMax": 1,
  "src": "P104 rows L-3 and L-4; P401 ('lavatory (L-2 / L-3)'); P402 ('L-2 / L-3 (lavatory)'); conflicts.md B3.1",
  "reliability": "HIGH",
  "verifyAtPunch": "Fill the bowl and drain it \u2014 wipe the trap, the tailpiece and both stops with dry tissue and look for weep; confirm the bowl is level and pulled tight and flush to the underside of the top with no gap in the sealant; write down what is actually installed.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "a141d66a3655",
  "category": "Plumbing",
  "code": "\u2014",
  "label": "Lavatory faucet \u2014 Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon",
  "where": "Vanity deck; A530 view 02 dimensions the vanity top 2'-10\" MAX AFF",
  "qtyMax": 1,
  "src": "P104 REMARKS column on rows L-3 and L-4, verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon'",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the make and model off the trim and write down the deck hole count as data; run it 60 seconds hot and cold \u2014 no drip at the spout, no weep under the deck, aerator clean and stream straight.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "fe528f002e3e",
  "category": "Plumbing",
  "code": "\u2014",
  "label": "REJECT CHECK \u2014 unapproved lav substitution (American Standard Studio bowl 0614.000/0614.300/0618.000 + Moen M-Dura 9417F12/9419F12)",
  "where": "At the vanity \u2014 this is a verification, not a device",
  "qtyMax": 1,
  "src": "S4 product data (American Standard Studio under-counter sinks; Moen M-Dura 9417F12/9419F12) \u2014 superseded by NOTHING; the row of record stays P104 rows L-3/L-4; packages/plumbing.md \u00a74; packages/fire-appliance.md \u00a74.2 (retraction)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the brand off the bowl and off the faucet \u2014 if you see an American Standard Studio bowl or a Moen M-Dura faucet instead of the Decolav Callensia bowl and the Delta 581LF, STOP, photograph the deck and the branding, and log it as an unapproved substitution.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "d0deb2b3c741",
  "category": "Plumbing",
  "code": "kn 9",
  "label": "Shower head \u2014 trim Delta T24859",
  "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\"",
  "qtyMax": 1,
  "src": "A530 keyed note 9 (placed on plan 01 and elevation 05); P104 REMARKS rows SH-3/SH-4 \u2014 which print 'Delta T24859 supply' and NOTHING MORE. The full trim string Delta T24859 / R22000-WS / U4993-PK / RP70175 / 51600 / 59434-18-PK is printed on the SH-1 EMPLOYEE-shower row only and must not be attributed to the guestroom, for the same reason its 2.5 GPM must not be",
  "reliability": "HIGH",
  "verifyAtPunch": "Run it 60 seconds \u2014 even spray across the face, no weep at the ball joint and none where the arm penetrates the SS-01 surround; confirm the escutcheon is sealed to the surround.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "1249c956c231",
  "category": "Plumbing",
  "code": "FD",
  "label": "Floor drain, guest bathroom \u2014 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
  "where": "Bath floor at/near the shower (A530 plan 01, keyed note 20)",
  "qtyMax": 1,
  "src": "A530 keyed note 20 (placed on plan 01, standard guest bath); E400 General Note 4; G402 bath general note 4; against P402 (FD in accessible units); P104 Drain and Drainage Appurtenance Schedule (no guestroom FD row); P301 note 9 (floor drain 2\")",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record present or ABSENT, with a photo either way; if present, pour a cup of water at each corner of the bath floor and watch it reach the drain, and confirm no ponding at the shower threshold.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "837531a6539e",
  "category": "Plumbing",
  "code": "TP",
  "label": "Trap guard / trap primer at the bathroom floor drain \u2014 the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
  "where": "In/at the bath floor drain body; primer valve body concealed and required to be in an accessible location",
  "qtyMax": 1,
  "src": "P301 note 6 ('All floor drains to be installed with trap guards / primers'); P501 detail 12 ('trap primers required at all floor drains' \u2014 primer valve, 2\" vent, 1\" CW primer connection); P102 (Sioux Chief 695 Series); P104 TP-1 (PPP SMP-500-115V, sump standpipe) and TG-1 (on FD-1, FD-2, FS)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Lift the strainer \u2014 record whether a trap guard is fitted and what make it is; pour water and confirm the seal holds; note the room and re-check on the next pass for a dry trap or sewer odour.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "798695c2b046",
  "category": "Plumbing",
  "code": "GV",
  "label": "Gate valves at the CWS, HWS and HWR riser take-offs \u2014 one at each of the three risers, with unions, behind an 18\"x18\" access panel",
  "where": "ACCESS PANEL LOCATION IS THE OPEN QUESTION \u2014 P502 detail 3 draws it in a SUSPENDED ceiling, and no guestroom ceiling in this room is suspended",
  "qtyMax": 3,
  "src": "P401 (GV at each of the three riser take-offs); P502 detail 3 (gate valve + union, 18\"x18\" access panel, suspended ceiling); P101 General Notes 9 and 15; M101 GN7; A555 view 02 (ceiling types); A425 details 09/11 \u2014 NOT QUOTABLE, file marked unverified",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Find and open the 18\"x18\" panel and write down WHERE it is; cycle all three valves fully shut and fully open and confirm each shuts its line off at the fixture; record whether they are GATE or BALL valves and whether unions are fitted.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "6dac5f386c71",
  "category": "Plumbing",
  "code": "\u2014",
  "label": "PTAC condensate drain \u2014 1\" VISIBLE drain with 1\" air-gap fitting and 1\" P-trap, run down the wall",
  "where": "At the PTAC on the window wall, running down the wall to the condensate main",
  "qtyMax": 1,
  "src": "P301 and P302 ('1\" visible condensate drain... provide 1\" air gap fitting; 1\" condensate line with 1-1/2\" vent up'); P501 detail 13 (air gap, 1\" P-trap, 1\" vent, 1\" riser to 4\" main); M401 KN2; M501 det.9; M101 GN8",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Run the PTAC in cooling until it makes water \u2014 trace the visible drain down the wall, confirm the air-gap fitting is present and not taped or plugged, confirm a trap is formed and holding water, and confirm no stain or drip on the wall, stool or carpet.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "76c7a39e2de0",
  "category": "Plumbing",
  "code": "SK-3 / SK-4",
  "label": "Kitchenette / wet-bar sink and faucet \u2014 American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
  "where": "Entry / kitchenette leg, if provided \u2014 note A555 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK",
  "qtyMax": 1,
  "src": "P401/P402 (marks SK-3/SK-4, 'suite/extended units', assigned to no unit plan); P104 (schedules no product for either mark); S4 product data (American Standard 18SB.10231800.075; Moen 8227)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg with a photo; if present, count the deck holes, write down which faucet was installed, run it hot and cold for 60 seconds and wipe the trap and both stops for weep.",
  "rooms": [
   "101",
   "103",
   "116"
  ],
  "roomCount": 3
 },
 {
  "itemId": "b451e9b3ec9d",
  "category": "Plumbing",
  "code": "WC-3 / WC-4",
  "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
  "where": "Bathroom toilet wall; A530 plan 01 dimensions the toilet centreline at 1'-6\" off the wall",
  "qtyMax": 1,
  "src": "P104 Plumbing Fixture Schedule rows WC-3 and WC-4 (verbatim) \u00b7 P401 / P402 unit plans (both marks printed together) \u00b7 A530 keyed note 19 TOILET (placed plan 01) \u00b7 A530 keyed note 21 (legend only, not placed; verbatim) \u00b7 A530 view 01 placed keynotes 12, 22, 30, 19, 9, 20, 23, 27 \u00b7 G400 detail 07 (TA-15/TA-16 accessible toilet seat 17\"-19\" MAX; boxed note \"FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.\") \u00b7 placeholder PH-GU-004",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Flush and refill twice \u2014 full flush, clean refill, no run-on \u2014 rock the bowl by hand to confirm it is solid at the closet flange with no weep, then WRITE DOWN the model installed, the measured height to the top of the seat (against G400 det 07's 17\"-19\") and which side of the tank the flush lever is on relative to the inside corner.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "00c633b408bf",
  "category": "Plumbing",
  "code": "L-2 / L-3 / L-4",
  "label": "Lavatory bowl, undermount rectangular \u2014 Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
  "where": "Bathroom vanity, undermount in the GR-302 vanity top; A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, vanity top 2'-10\" MAX (G402 details 03/06 give the same 2'-10\" MAX for the typical guest vanity)",
  "qtyMax": 1,
  "src": "P104 rows L-3 and L-4 (Guestrooms, Undermount, Rect \u2014 Decolav Callensia 1402-CWH) \u00b7 P401 / P402 unit plans, fixtures served, printed \"L-2 / L-3\" \u00b7 P104 row L-2 (Employee/Pool, wall hung) \u00b7 A530 plan 01 and elevation 02 \u00b7 G402 details 03/06 (typical guest vanity, 2'-10\" MAX counter) \u00b7 conflicts.md B3.1",
  "reliability": "HIGH",
  "verifyAtPunch": "Fill the bowl and let it drain, then wipe the tailpiece, the trap and both stops with dry tissue \u2014 any damp mark is a write-up \u2014 and measure the counter height against 2'-10\" MAX.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "e1b51b595feb",
  "category": "Plumbing",
  "code": "",
  "label": "Lavatory faucet \u2014 Delta 581LF-GPM-PP, manual, 1.0 GPM; P104 REMARKS reads verbatim \"less 3-hole escutcheon\"",
  "where": "Vanity deck at the lavatory; vanity top 2'-10\" MAX AFF",
  "qtyMax": 1,
  "src": "P104 REMARKS column on rows L-3 and L-4 (verbatim: \"Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon\") \u00b7 S4 product data (American Standard / Moen, unstamped catalogue pages, not a submittal) \u00b7 packages/plumbing.md \u00a74 \u00b7 OPEN_ITEMS A3",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the model number off the faucet body or its packaging and WRITE IT DOWN \u2014 it must be the Delta 581LF-GPM-PP of record, anything else goes straight to the office as an unapproved substitution \u2014 record whether a 3-hole deck plate is fitted (P104 supplies this faucet LESS that escutcheon), then run it 60 seconds hot and cold and check for drip at the spout and weep under the deck.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "2c9ebccdda6f",
  "category": "Plumbing",
  "code": "SH-1 / SH-4",
  "label": "Shower, guestroom \u2014 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
  "where": "Bathroom, shower compartment; A530 plan 01 dimensions it 5'-0\" CLEAR x 3'-7 1/4\" deep; A555 finish plan prints \"NO FINISHES UNDER SHOWER\"",
  "qtyMax": 1,
  "src": "P104 row SH-4 (Guestroom, Kohler Rely Series, 30\"x60\" pan, centre drain, 4\" threshold, Delta T24859 supply) \u00b7 P401 / P402 unit plans mark SH-1 \u00b7 P104 row SH-1 (Employee 36\"x36\") \u00b7 A530 (standard guest bath is a shower; plan 01 5'-0\" CLEAR x 3'-7 1/4\") \u00b7 A555 view 01 keynote 5 \u00b7 A100 Guestroom Matrix floor-1 \"Queen Queen | 6 S\" \u00b7 AGAINST A555 view 02 placed keynote 7 = \"BATHTUB\" (A550 keynote legend note 7) \u00b7 conflicts.md B3.1",
  "reliability": "HIGH",
  "verifyAtPunch": "Measure the pan and the curb \u2014 record against 30\"x60\" with a 4\" threshold and a centre drain \u2014 then plug the drain, pond an inch of water across the pan, and confirm it drains clean with no standing water and no weep at the SS-01 joints.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "b4f5c3fbeaf0",
  "category": "Plumbing",
  "code": "kn 9",
  "label": "Shower head \u2014 trim Delta T24859",
  "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\" on this wall",
  "qtyMax": 1,
  "src": "A530 keyed note 9 (placed plan 01 and elevation 05) \u00b7 P104 REMARKS rows SH-3/SH-4 (Delta T24859 supply) \u00b7 P104 row SH-1 (2.5 GPM \u2014 employee shower, not this fixture) \u00b7 G402 detail 01 (accessible tub, not applicable)",
  "reliability": "HIGH",
  "verifyAtPunch": "Run it 60 seconds \u2014 even spray with no blocked or spitting jets, head holds the position you set it to, and no weep where the arm penetrates the SS-01 surround.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "46f1cd44921b",
  "category": "Plumbing",
  "code": "kn 14",
  "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
  "where": "Shower control wall (A530 elevations 04 and 05)",
  "qtyMax": 1,
  "src": "A530 keyed note 14 (\"ON/OFF - PRESSURE BALANCING VALVE\", placed elevations 04 and 05) \u00b7 A530 elevation 05 printed heights 6'-8\" / 5'-0\" / 3'-5\" (unassigned) \u00b7 P104 REMARKS rows SH-3/SH-4 (\"Delta T24859 supply\" only \u2014 the R22000-WS string is on the SH-1 EMPLOYEE row, not on a guestroom row) \u00b7 P202 / P305 (120\u00b0F guestroom HWS; \u2264110\u00b0F TMV scoped to public lavatories)",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the shower at a comfortable setting, then flush the water closet in the same bathroom and hold your hand in the spray \u2014 the temperature must not spike; repeat with the lavatory hot tap wide open, then measure and write down the valve centreline height.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "51a07596d3e9",
  "category": "Plumbing",
  "code": "FD",
  "label": "Floor drain, guestroom bathroom \u2014 2\" per P301; no mark and NO scheduled product exists for a guestroom drain",
  "where": "Bathroom floor at/near the shower, per A530 plan 01 keyed note 20",
  "qtyMax": 1,
  "src": "A530 keyed note 20 (placed on plan 01, verbatim) \u00b7 AGAINST P402 (floor drain in accessible units) \u00b7 P301 general notes (FD 2\") \u00b7 P104 Drain and Drainage Appurtenance Schedule (FD-1 / FD-2 / FD-3 \u2014 no guestroom drain) \u00b7 G402 bath general note 4 (slope not to exceed 1:48)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Write down PRESENT or ABSENT; if present, pour a cup of water at each corner of the bath floor and watch every one of them reach the drain with no pooling, and record any make or finish stamped on the strainer.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "6b28d04e18a0",
  "category": "Plumbing",
  "code": "TP / TG-1",
  "label": "Trap guard / trap primer at the bathroom floor drain",
  "where": "At the guestroom bathroom floor drain; the primer valve body is concealed but is required to be in an ACCESSIBLE location per P102 (ASSE 1018)",
  "qtyMax": 1,
  "src": "P104 Drain and Drainage Appurtenance Schedule, FD-1 / FD-2 / FS rows, Notes column \"w/ trap guard TG-1\" (TG-1 has no schedule row) \u00b7 P301 general note 6, repeated P302\u2013P310 (\"All floor drains to be installed with trap guards / primers\") \u00b7 P501 detail 12 \u00b7 P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series) \u00b7 P104 TP-1 (PPP SMP-500-115V, sump-pump standpipe)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Lift the strainer and write down whether a trap guard insert is fitted and any marking on it, then pour water in, wait, and confirm the trap seal is holding with no sewer odour at the drain.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "775395537b0e",
  "category": "Plumbing",
  "code": "GV",
  "label": "Gate valves at the CWS, HWS and HWR riser take-offs \u2014 one at each of the three risers, with unions, behind an 18\"x18\" access panel",
  "where": "Guestroom wet wall / plumbing stack \u2014 WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION",
  "qtyMax": 3,
  "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) \u00b7 P502 detail 3 Shut-Off Valve Installation Detail (18\"x18\" access panel) \u00b7 P101 GN9 verbatim (\"Furnish access panels (installed by GC) as required\") \u00b7 P101 GN15 (valves located accessibly; ball valves) \u00b7 M101 N7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find and open the 18\"x18\" panel, write down WHERE it is, cycle all three valves fully closed and fully open and confirm each one actually shuts its service off at a fixture, and record whether they are gate or ball valves.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "dd96279eb449",
  "category": "Plumbing",
  "code": "",
  "label": "PTAC condensate drain \u2014 1\" VISIBLE condensate drain with 1\" air-gap fitting and 1-1/2\" vent up, Type M copper, to the condensate main",
  "where": "At the PTAC on the window wall, running down the wall (M501 det.9) to the condensate riser",
  "qtyMax": 1,
  "src": "P301 / P302 (\"1\\\" visible condensate drain for each A/C unit (typ.), provide 1\\\" air gap fitting\") \u00b7 P501 detail 13 Condensate Drain Detail \u00b7 M401 KN2 \u00b7 M501 det.9 \u00b7 M301 GN6 \u00b7 P102 material schedule",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate, then find the visible drain and confirm water is actually moving through it \u2014 and check for pooling in the base pan, drips in the room and staining at the sleeve, carpet edge and ST-01 stool.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "f63ee9599a5a",
  "category": "Plumbing",
  "code": "SK-3 / SK-4",
  "label": "Kitchenette / wet-bar sink and faucet \u2014 NO product scheduled in P104; procured per the S4 catalogue data as an American Standard PEKOE 23x18 undermount 18SB.10231800.075 with a Moen 8227 faucet",
  "where": "Entry / kitchenette leg if provided \u2014 note A555 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and TAGS NO SINK",
  "qtyMax": 1,
  "src": "P401 and P402 (mark SK-3 / SK-4 plus the \"suite/extended units\" wording) \u00b7 P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) \u00b7 P104 (schedules NO product for SK-3 or SK-4) \u00b7 S4 product data (unstamped catalogue pages) \u00b7 packages/plumbing.md \u00a74 \u00b7 placeholder PH-GU-003",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Write down PRESENT or ABSENT in the entry-kitchenette leg; if present, record the sink and faucet models actually installed and the number of deck holes as an observation, then fill and drain it and wipe the trap and stops for weeps.",
  "rooms": [
   "105"
  ],
  "roomCount": 1
 },
 {
  "itemId": "99d5eec7f808",
  "category": "Plumbing",
  "code": "WC-3 / WC-4",
  "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
  "where": "Bath, toilet wall. A530 plan 01 dimensions the toilet centreline 1'-6\" off the wall; A532 elevation 03 prints 19\" MAX and elevation 03i prints 17\" MIN at 118.",
  "qtyMax": 1,
  "src": "P104 row WC-3 (Champion Pro 211AA.104, 'Guestroom, Floor Outlet, ADA'; flush tank manual 1.28 GPF; seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover) and row WC-4 (Cadet Pro 215CA.104; same seat model number) \u00b7 P104 rows WC-1 / WC-2 / WC-5 (seat AS 5901.1 elongated open-front less cover) \u00b7 P401/P402 unit plans (both marks printed together, neither assigned) \u00b7 G400 detail 07 TA-15/TA-16 ('17\"-19\" MAX. toilet seat; flush valve 17\"-18\"'), TA-4/TA-4.4 (33\"-38\" AFF) and the boxed note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' \u00b7 G400 schedule title 'PRIVATE BATH & PUBLIC RESTROOM ACCESSORIES SCHEDULE' \u00b7 A530/A532 keyed note 19 TOILET and keyed note 21 tank lever \u00b7 A532 elevation 03 (19\" MAX) and 03i (17\" MIN) \u00b7 G402 detail 01 and A532 elevations 02/05 (grab bar MIN 33\" / MAX 36\")",
  "reliability": "FLAGGED",
  "verifyAtPunch": "MEASURE TOP OF SEAT and record it against 17\"-19\" (G400 det 07, TA-15/TA-16). Separately measure and record the side clearances at A532's 17\" MIN / 19\" MAX dimension lines \u2014 the sheets do not say which of the two the 17/19 pair is, so record both. Measure the side-wall grab bar and record against BOTH printed bands (33\"-36\" per A532/G402, 33\"-38\" per G400 det 07). Fill and flush twice \u2014 full flush, clean refill, no run-on, no ghost fill; no rock at the base and no weep at the closet flange or the supply stop. Confirm the tank lever is BOTH on the side opposite the inside wall corner (kn 21) AND facing the open side of the bowl (G400 det 07). Read the seat underside and confirm it is the closed-front-WITH-cover AS 5257A.65C.020, not the AS 5901.1 open-front-less-cover public seat. Record the water-closet model actually installed (Champion Pro 211AA.104 vs Cadet Pro 215CA.104).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "19785b9d3e03",
  "category": "Plumbing",
  "code": "L-2 / L-3 / L-4",
  "label": "Lavatory bowl, undermount rectangular \u2014 Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
  "where": "Bath, undermount in the ACCESSIBLE vanity top at 118 (A532 / A532.1 kn 6 accessible vanity unit, kn 8 clear area of sink/vanity). G402 details 04/05 dimension the accessible vanity: top 2'-10\" MAX, 2'-3\" MIN CLEAR knee height, 8\" MIN knee depth at the upper clear zone, 11\" MIN toe depth at the floor. Mirror bottom of reflective surface 3'-4\" (A532 elevs 04/05) and no higher than 40\" AFF over a lav (G402 GN12).",
  "qtyMax": 1,
  "src": "P104 rows L-3 and L-4 \u00b7 P401/P402 unit plans mark L-2 \u00b7 A532 / A532.1 kn 6 and kn 8",
  "reliability": "HIGH",
  "verifyAtPunch": "Measure and record: top of counter against 2'-10\" MAX; clear knee height under the counter against 2'-3\" MIN; knee depth against 8\" MIN and toe depth against 11\" MIN (G402 det 04/05); bottom of the mirror's reflective surface against 3'-4\" / 40\" MAX. Bowl level and flush to the underside of the top with no chips; continuous silicone bead with no gaps at the corners. Fill the bowl, then drain it, then wipe the trap joint and both angle stops with tissue \u2014 dry tissue or it is a weep. Record which mark is printed on the fixture paperwork (L-2 vs L-3/L-4).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "1effded5cff2",
  "category": "Plumbing",
  "code": "",
  "label": "Lavatory faucet \u2014 Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled \"less 3-hole escutcheon\"",
  "where": "Accessible vanity deck, 3-hole spread; vanity top 2'-10\" MAX AFF.",
  "qtyMax": 1,
  "src": "P104 REMARKS on rows L-3 and L-4 (verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon')",
  "reliability": "HIGH",
  "verifyAtPunch": "Read the model off the faucet or its paperwork and record it against Delta 581LF-GPM-PP. Full handle travel, hot on the left, positive shut-off, no drip at the spout and nothing wet under the deck after 60 s of running. Confirm the aerator is the 1.0 GPM unit. Operate the handle with a closed fist \u2014 no tight grasping, pinching or twisting (A530 GN F). RECORD the deck hole pattern and whether an escutcheon is fitted; do not judge it \u2014 the sheet says 'less 3-hole escutcheon' and does not state the deck configuration.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "cfa393435f6c",
  "category": "Plumbing",
  "code": "",
  "label": "WATCH \u2014 NOT-APPROVED substitution: American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 + Moen M\u00b7Dura 9417F12 / 9419F12 single-handle, single-hole, 1.2 gpm",
  "where": "n/a \u2014 carried so a walker who finds a single-hole Moen deck knows it is not the approved fixture.",
  "qtyMax": 1,
  "src": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) \u2014 superseded by nothing; the row of record stays P104 L-3/L-4",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Read the brand and model off the bowl and off the faucet. If you find an American Standard Studio undercounter bowl (0614.000 / 0614.300 / 0618.000) or a Moen M-Dura 9417F12 / 9419F12 \u2014 STOP, photograph the fixture, the faucet and the deck hole pattern, and log it as an unapproved substitution against P104 L-3/L-4. Do not accept it and do not sign the room off.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "7848e27bf3f3",
  "category": "Plumbing",
  "code": "SH-1 / SH-3",
  "label": "CONFIGURATION B (ROLL-IN SHOWER) - Roll-in shower, guestroom ADA, marks SH-1 / SH-3 \u2014 Kohler Rely series, 30\"x60\" pan, CENTRE drain, NO threshold, Delta T24859 supply; roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, entry 1 1/2\" and 6 1/2\" MAX; STRAIGHT rod HD-5.1 and folding seat HD-14 on this side; CURBLESS SLAB DEPRESSION",
  "where": "Bath of 118. A552 plan 01 gives 9'-3\" clear at the bath and its bath bubble reads 01.1 / A-532 = PLAN - ROLL IN SHOWER, whose elevations are A532.1 views 01/02/03. Finish plan 03 tags T-02 'ROLL-IN SHOWER TILE'.",
  "qtyMax": 1,
  "src": "P401/P402 mark SH-1 \u00b7 P104 row SH-3 (verbatim '30\"x60\" shower pan w/ center drain, no threshold; Delta T24859 supply') \u00b7 A532 plan 01.1 (5'-0\" CLEAR x 2'-6\" MIN; seat depth 1'-3\" MIN / 1'-4\" MAX; entry 1 1/2\" and 6 1/2\" MAX) \u00b7 A532.1 views 01/02/03 (HD-5.1 straight rod, HD-14 folding seat, grab bar MIN 33\" / MAX 36\") \u00b7 A552 plan 01 kn 5 + kn 6 and finish plan T-02 \u00b7 G402 detail 02 ACCESSIBLE SHOWER (TA 10 folding seat: seat top 2'-3\", 3\" MAX gap at wall, 1 1/2\" MAX at compartment edge, 'WHEN FOLDED SHALL EXTENDED MAX. 6\" FROM THE WALL' [typo as printed]) \u00b7 G400 detail 07 TA-20.1 SHOWER SEAT AT ACCESSIBLE SHOWER ('17\"-19\" MAX.' seat)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built \u2014 that photograph is the field evidence the open RFI is waiting on. If it is the roll-in: confirm a 30\"x60\" pan with a CENTRE drain and NO threshold; measure 5'-0\" clear x 2'-6\" MIN and measure the entry lip against 1-1/2\" and 6-1/2\" MAX; measure the grab bar against MIN 33\" / MAX 36\"; confirm the rod is the STRAIGHT HD-5.1 (not the bowed HD-05 that belongs to the tub). At the folding seat HD-14: confirm it is solid and takes weight, then MEASURE AND RECORD (a) top of seat against BOTH printed bands \u2014 17\"-19\" MAX (G400 det 07 TA-20.1) and 2'-3\" seat top (G402 det 02 TA 10) \u2014 the sheets do not agree, so record the number against both and judge neither; (b) seat depth against 1'-3\" MIN / 1'-4\" MAX (A532 plan 01.1); (c) folded projection against MAX 6\" from the wall, plus the 3\" MAX gap at the wall and 1 1/2\" MAX at the compartment edge (G402 det 02). Flood the pan and hold water for 5 minutes \u2014 no ponding away from the drain, nothing escaping past the curbless transition, and a wheelchair-width roll across the transition without a lip.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d0bb3b9584ec",
  "category": "Plumbing",
  "code": "BT-1",
  "label": "CONFIGURATION A (TUB) - Bathtub, guestroom ADA, mark BT-1 \u2014 American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; removable wall-mounted tub/shower seat (keyed note 7); tub rim 17\" MIN / 19\" MAX; BOWED shower rod HD-05; NO diverter and NO hand shower under this configuration",
  "where": "Bath of 118, tub wall. A532 plan 01 (PLAN - TUB) gives 5'-6 3/4\" and 5'-0\" CLEAR at the tub; grab-bar band MIN 33\" / MAX 36\"; shower controls MIN 8\" / MAX 10\" above the rim (elevation 05).",
  "qtyMax": 1,
  "src": "P104 row BT-1 \u00b7 A100 Guestroom Matrix :85 (118 = T) \u00b7 G001 Guestroom Matrix :91 (118 = T) \u00b7 A100 footer :99 / G001 footer :105 (5 tub / 2 shower provided) \u00b7 G100.2 \u00a71107 \u00b7 A532 plan 01 + elevations 02/03/04/05 \u00b7 A533 elevation 03i (tub-rim band 'MIN 17\" / MAX 19\"') \u00b7 G402 detail 01 ACCESSIBLE TUB ELEVATIONS (tub rim '17\"-19\" A.F.F.' printed on both the head wall and the foot wall; tub depth 2'-0\"; clear floor 34\" CLEAR / 30\" MIN; TA 4 12\" grab bar at 3'-0\" [33\"-36\"] and 1'-0\" MIN from tub edge; TA 4.2 24\" grab bars, upper bar on the 48\" A.F.F. line, lower bar 8\"-10\" above the tub rim; shower head/rod 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.') \u00b7 P401/P402 accessible plans 02/04/07",
  "reliability": "FLAGGED",
  "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built. If it is the tub: read the model and confirm an American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; MEASURE the rim and record against 17\" MIN / 19\" MAX (G402 det 01, A533 elev 03i) and record the tub depth against 2'-0\"; measure the grab bars and record against MIN 33\" / MAX 36\" (A532 elevs 02/05) AND against G402 det 01's tub set \u2014 12\" head-wall bar at 3'-0\" and 1'-0\" MIN off the tub edge, 24\" back-wall UPPER bar on the 48\" A.F.F. line, LOWER bar 8\"-10\" above the rim \u2014 the two sheets do not give one band, so record the numbers and judge none; measure the shower controls against MIN 8\" / MAX 10\" above the rim (A532 elevation 05); measure the shower head and record it against 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' (G402 det 01); confirm the removable tub/shower seat is present, wall-mounted and takes weight; confirm the rod is the BOWED HD-05 (not the straight HD-5.1) and record whether a diverter and a hand shower are present \u2014 A532's tub elevations show neither, A533's tub elevation shows both. Fill to the overflow and drain \u2014 overflow does not leak behind the wall, the stopper holds, and the tub does not flex or creak underfoot.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "b981c85ffe38",
  "category": "Plumbing",
  "code": "kn 9",
  "label": "Shower head \u2014 trim Delta T24859",
  "where": "Shower/tub wall. kn 9 is placed on A532 plan 01 (tub) and plan 01.1 (roll-in) and on the elevations; A532.1 view 01i carries the shower-head blocking on the roll-in end wall.",
  "qtyMax": 1,
  "src": "A530\u2013A533 BATHROOM KEYED NOTE 9 \u00b7 A532 plan 01 / plan 01.1 and elevation 05 \u00b7 A532.1 views 01 / 01i \u00b7 P104 REMARKS on SH-3 / SH-4 (Delta T24859) \u00b7 G402 detail 01 ACCESSIBLE TUB, back wall (verbatim 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.')",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Secure to the arm with no wobble, escutcheon tight to SS-01. Run it 60 s: even spray with no blocked or cross-firing jets, and nothing weeping at the arm penetration or running down the surround. Swivel it through its full range and confirm it holds position. MEASURE the head height and WRITE THE NUMBER DOWN: if a tub was built, record it against 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.' (G402 det 01); if the roll-in was built, record the number bare \u2014 no sheet prints a height for that configuration, so your measurement is the record. Do NOT record a GPM figure against 2.5 \u2014 that number is printed on P104's SH-1 EMPLOYEE shower row, not on the guestroom rows.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "69547bcd3a2c",
  "category": "Plumbing",
  "code": "kn 14",
  "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
  "where": "Shower/tub control wall. On 118 A532.1 view 02 prints MAX 6\" at the control location and A532 elevation 05 prints the shower-control band MIN 8\" / MAX 10\" above the rim.",
  "qtyMax": 1,
  "src": "A530 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE') \u00b7 A532 elevation 02 (tub configuration) \u00b7 A532.1 view 02 (roll-in configuration, MAX 6\" at the control location) \u00b7 A532 elevation 05 (shower controls MIN 8\" / MAX 10\" above the tub rim) \u00b7 A533 elevation 04 \u00b7 P104 rows SH-3 / SH-4 REMARKS ('Delta T24859 supply' only) \u2014 NOT P104 row SH-1, which is the 36\"x36\" employee shower carrying R22000-WS and 2.5 GPM",
  "reliability": "HIGH",
  "verifyAtPunch": "Run the shower at a comfortable mixed setting, then flush the water closet in the same room and hold it \u2014 the shower temperature must not spike or drop. Repeat with the lavatory run full hot. Confirm full valve travel with a positive OFF and no drip at the spindle after shut-off. Measure the control height and record it against the printed band (MAX 6\" at the control location per A532.1 view 02; MIN 8\" / MAX 10\" above the rim per A532 elevation 05, tub configuration). Read and WRITE DOWN the valve and cartridge model actually installed \u2014 the guestroom rows name none.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "0be823148c0d",
  "category": "Plumbing",
  "code": "kn 10",
  "label": "CONFIGURATION B (ROLL-IN SHOWER) - Shower diverter valve (kn 10) \u2014 applies only if the roll-in was built",
  "where": "Roll-in shower control wall at 118, alongside the pressure-balancing valve. Tagged on A532 elevation 02 and A532.1 views 01 and 02.",
  "qtyMax": 1,
  "src": "A532 elevation 02 \u00b7 A532.1 views 01 and 02 \u00b7 A530 BATHROOM KEYED NOTE 10",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Only if the roll-in was built. Move the diverter through its full travel: it must move positively between the fixed head and the hand shower and HOLD there under full flow without creeping back. With it set to the hand shower, confirm the fixed head STOPS completely \u2014 any dribble from the head is cross-flow and is the finding. Measure the diverter height and record it with the other controls.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "e2f6e9cafdce",
  "category": "Plumbing",
  "code": "kn 11",
  "label": "CONFIGURATION B (ROLL-IN SHOWER) - Hand shower and side bar (keyed note 11) \u2014 the handset's on/off control MUST be NON-POSITIVE shut-off; hose MIN 59\" long and slide-bar top 4'-0 1/2\" MAX (G402 det 02)",
  "where": "Roll-in shower wall at 118 on a slide bar. A532.1 view 02 prints 3'-6\", 2'-10\", 2'-8\", 1'-5\", 1'-3\", 1'-0\" and MAX 6\" at the control zone; grab-bar band MIN 33\" / MAX 36\". Also carried on view 03, the folding-seat wall.",
  "qtyMax": 1,
  "src": "A532.1 views 02 and 03 keyed note 11 \u00b7 A530 BATHROOM KEYED NOTE 11 (verbatim: 'HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.') \u00b7 G402 detail 02 ACCESSIBLE SHOWER, 'BACK' wall (verbatim 'SHOWER HOSE TO BE MIN. 59\" LONG'; slide-bar top 4'-0 1/2\" MAX; controls in the hatched zone 2'-3\" MAX / 1'-4\" MIN off the seat wall) \u00b7 A533 view 04 keyed note 11 (a TUB elevation, on a different room type \u2014 see note)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "If the roll-in was built: slide the handset the full length of the bar and confirm it locks at any height and does not slip under the weight of the hose; push and pull on the bar \u2014 solid to blocking, no movement. MEASURE and record the hose length against MIN 59\" and the top of the slide bar against 4'-0 1/2\" MAX (G402 det 02). CRITICAL: operate the handset's OWN on/off control and confirm it does NOT fully shut off flow (A530 kn 11 requires NON-POSITIVE shut-off). A handset that shuts flow off dead is the wrong unit even though it looks right on the wall \u2014 photograph it and log the model. Confirm the hose reaches the seat position. IF A TUB WAS BUILT INSTEAD: still record present or absent with a photo \u2014 A532's tub elevations omit kn 11 but A533's tub elevation carries it, so an absence here is evidence for the open RFI, not yet a defect.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "a2ac1b6f7221",
  "category": "Plumbing",
  "code": "kn 5",
  "label": "CONFIGURATION B (ROLL-IN SHOWER) - Shower enclosure with tempered-glass door (kn 5) \u2014 GLASS SUB scope, not plumbing",
  "where": "Roll-in shower opening at 118. kn 5 is placed on A552 plan 01; A530 kn 27 additionally requires door-stop hardware at the shower glass.",
  "qtyMax": 1,
  "src": "A552 plan 01 kn 5 ('SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR') \u00b7 A530 kn 27 (door-stop hardware)",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Only if the roll-in was built. Panels move through their full travel without binding; check plumb and parallel with a level at both jambs. Find and photograph the tempered stamp on the glass. Run water at the door for two minutes and confirm nothing escapes at the jambs, track or sill. Confirm the door-stop hardware required by A530 kn 27 is fitted so the back-of-door hardware cannot strike the glass when fully ajar. Bill this to the glass sub, not to Larry's Plumbing.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "d5eb3b3705d7",
  "category": "Plumbing",
  "code": "FD",
  "label": "Floor drain, guest bathroom \u2014 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
  "where": "Bath floor at/near the shower. On 118 keynote 6 'FLOOR DRAIN' is drawn TWICE on A552 \u2014 on architectural plan 01 and again on finish plan 03.",
  "qtyMax": 1,
  "src": "A552 plan 01 kn 6 and finish plan 03 kn 6 \u00b7 A530 kn 20 \u00b7 P402 ('floor drain in accessible units') \u00b7 P301 general note (FD 2\")",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Strainer secure and flush with the tile, not proud and not dished \u2014 run a straightedge across it. Pour a cup of water at each corner of the bath floor in turn and watch each reach the drain; nothing may pond. Confirm the floor slope does not exceed 1:48 in any direction (G402 bath GN4). Pour water into the drain and confirm the trap holds a seal. RECORD the make, model and strainer finish you find \u2014 no guestroom floor drain is scheduled anywhere in P104 (FD-1/FD-2/FD-3 are Mech/Laundry, Unfinished and Funnel), so your record is the product answer.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "aa68a32ca797",
  "category": "Plumbing",
  "code": "TP",
  "label": "Trap guard / trap primer at the bathroom floor drain \u2014 the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
  "where": "At the guest-bath floor drain. The primer valve body is concealed; P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018.",
  "qtyMax": 1,
  "src": "P301 general note 6 ('All floor drains to be installed with trap guards / primers', repeated P302\u2013P310) \u00b7 P501 detail 12 \u00b7 P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) \u00b7 P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V)",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Lift the strainer and look into the drain body: is a trap guard fitted, yes or no? Record it. Pour water in, then confirm the seal holds. Ask housekeeping to leave the room unused and re-check on the next pass for a dry trap or sewer odour \u2014 a dry trap on the second pass is the finding. If a primer line is visible, trace it and record whether its valve is reachable (P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018).",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "95b3dd80a99e",
  "category": "Plumbing",
  "code": "GV",
  "label": "Gate valves at the CWS, HWS and HWR riser take-offs \u2014 one at each of the three risers, with unions, behind an 18\"x18\" access panel",
  "where": "Guestroom wet wall / plumbing stack. WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION \u2014 see note.",
  "qtyMax": 3,
  "src": "P401 Domestic Water Typical Unit (GV at each of the three riser take-offs) \u00b7 P502 detail 3 Shut-Off Valve Installation Detail \u00b7 P101 general note 9 and general note 15 \u00b7 M101 GN7",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Find the 18\"x18\" access panel and RECORD WHERE IT IS (guestroom ceiling / bath ceiling / corridor outside the door) with a photo. Open it and cycle all three valves \u2014 CWS, HWS and HWR \u2014 fully closed and fully open, confirming each actually stops flow at the fixture it serves; no weep at any stem afterwards. RECORD whether the valves are GATE (P401 / P502 det 3) or BALL (P101 GN15) \u2014 both are drawn and the sheets do not agree. Confirm a union at each. If there is NO panel anywhere, write that up as the finding.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "aae7f2ad28d7",
  "category": "Plumbing",
  "code": "",
  "label": "PTAC condensate drain \u2014 1\" VISIBLE drain with 1\" air-gap fitting, 1-1/2\" vent up, Type M copper, to the 4\" condensate main",
  "where": "At the PTAC on the window wall, running down the wall (M501 det.9). Where the air-gap fitting physically lands is NOT stated by any sheet.",
  "qtyMax": 1,
  "src": "P301 / P302 ('1\" visible condensate drain for each A/C unit (typ.), provide 1\" air gap fitting') \u00b7 P501 detail 13 \u00b7 M401 KN2 \u00b7 M501 det.9 \u00b7 P102 material schedule",
  "reliability": "MEDIUM",
  "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate (15-20 min on a warm day), then look: no standing water in the base pan, no drip inside the room, no stain at the sleeve, wall, carpet edge or the ST-01 stool. Trace the visible 1\" drain down the wall and confirm the 1\" air-gap fitting is present, open and not taped, painted or packed shut; RECORD where the air-gap fitting physically lands (in the room / in the chase / at the exterior) \u2014 no sheet places it. Confirm the visible piping is copper, not PVC glued into a copper run. Name the trade before you walk: condensate is plumbing (M401 KN2, M501 det.9), the PTAC is HVAC.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "b354ca084166",
  "category": "Plumbing",
  "code": "SK-3 / SK-4",
  "label": "Kitchenette / wet-bar sink and faucet \u2014 NO product scheduled in P104; procured per S4: American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 + Moen 8227",
  "where": "Entry / kitchenette leg if provided \u2014 A552 gives the kitchenette leg 7'-10 1/2\" CLEAR. A552 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK.",
  "qtyMax": 1,
  "src": "P401 and P402 (mark SK-3 / SK-4, 'in the suite/extended units') \u00b7 P104 (schedules NO product for either mark) \u00b7 P201 riser #P2 (an SK on a guestroom stack) \u00b7 S4 product data",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg \u2014 that answer alone closes half the open question. If present: undermount clips tight with no sag along the front edge, bottom grid fitted, faucet hot-left with full travel and no drip. Fill the bowl and drain it, then wipe the trap and both stops with tissue \u2014 dry or it is a weep. Confirm the dishwasher (902) drain is connected and there is a high loop or air gap. RECORD the faucet make, model and the deck hole pattern: the S4 file titled 'Moen Kitchenette Faucet' is on its own product sheet an 8\" widespread 3-HOLE LAVATORY faucet, which will not drop into a single-hole kitchenette deck \u2014 if that is what arrived, photograph it. Do not raise a second RFI; one is already open.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 },
 {
  "itemId": "c57544a0de24",
  "category": "Plumbing",
  "code": "",
  "label": "P-trap cover and supply-line wrap at the ACCESSIBLE lavatory \u2014 G400 det 06: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER'; G402 det 05: 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES'; TA 24 / TA 25 P-trap covers",
  "where": "In the knee space under the accessible lavatory at 118 (A532/A532.1 kn 8, 'CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE').",
  "qtyMax": 1,
  "src": "G400 detail 06 (ACCESSIBLE SINK front view: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER') \u00b7 G400 and G402 TA schedule rows TA 24 (P-TRAP COVER AT BUILT IN VANITIES) and TA 25 (P-TRAP COVER AT WALL HUNG SINKS) \u2014 identical 40-row schedule printed on both sheets \u00b7 G402 detail 05 (verbatim leader 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES') and detail 04 (section, PIPE WRAP callout, 2'-3\" MIN CLEAR knee, 8\" MIN knee depth, 11\" MIN toe depth) \u00b7 A532 / A532.1 kn 8 (clear area of sink/vanity must be accessible) \u00b7 coordination_issues C-09 [note: C-09's 'one sheet only' finding is stale \u2014 G400 was not in its search list]",
  "reliability": "FLAGGED",
  "verifyAtPunch": "Reach into the knee space under the lavatory the way a seated guest would: the P-trap must be wrapped or covered and BOTH supply lines insulated so nothing hot or abrasive can be touched. Run the tap hot for 60 s and then put the back of your hand on each covered line \u2014 you must not feel heat through the wrap. Confirm nothing sharp or unfinished projects into the clear area. Bare pipes, or wrap on the drain only, is a write-up.",
  "rooms": [
   "118"
  ],
  "roomCount": 1
 }
]