{
  "number": "105-MEP",
  "floor": 1,
  "type": "mep-punch",
  "typeLabel": "QQ Studio",
  "items": {
    "b5bdc23c9068": {
      "category": "Mechanical",
      "code": "PTAC-2 / PTAC-1",
      "label": "Packaged terminal A/C unit, G.E., 208/1/60, in a through-wall sleeve — PTAC-1 = AZ65H12DAB (11,900 BTU/h cool, 449/300 CFM) or PTAC-2 = AZ65H15DAB (14,200 BTU/h cool, 449/290 CFM); 45.0 CFM OSA on both rows",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MARK CONTESTED AND MUTUALLY EXCLUSIVE. M301 — the only M-sheet carrying floor-1 room numbers — states PTAC-1 at all 16 first-floor guestrooms. M401 detail 01 covers the QQ family (which is 105) and calls PTAC-2. M201 schedules them as genuinely different units (11,900 vs 14,200 BTU/h) and M601 COMcheck lists them as two separate compliance items, so the two-units question is settled twice over; only the room assignment is not. M401 KN7 defers location to M201/M301–M304, which argues for M301, but M401's own detail contradicts it. NO SHEET PRINTS THE COMPOSITE STRING 'PTAC-2 / PTAC-1' — that is the carry-both convention from packages/mechanical.md flag F4 and must not go on a purchase document as a tag. SETTLES IT: the nameplate — AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2. The walker is standing in front of the answer.",
      "src": "M201 PTAC schedule (two rows) · M401 detail 01 + KN3 + KN7 · M301 (PTAC-1 at all 16 first-floor guestrooms) · M501 det.9 · A555 keynote 1 (placed on view 01, elevations 05/08/09) · packages/mechanical.md F4",
      "where": "Exterior window wall, under the window, in the through-wall sleeve; ST-01 quartz stool set over the unit (A555 elevation 08)",
      "verifyAtPunch": "Read the nameplate and write down the model and the 208/1/60 rating, then run the unit in HEAT and in COOL from the wall control and confirm it changes over.",
      "derived": true,
      "sort": 1010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d4a6e475d8fa": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) — caulked all around, unit min 3-1/4\" AFF, with the drywall closure finishing the gap between PTAC and wall opening",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The sleeve body is concealed; the punch-visible part is the perimeter caulk joint plus the AS103 drywall closure at the PTAC-to-opening gap. That closure is drywall scope but it is what the walker looks at from the room side, and it is a known easy miss at 115 keys. The 3-1/4\" minimum is printed on M501 detail 9.",
      "src": "M201 PTAC notes (\"wall sleeve kit\") · M501 det.9 (\"wall sleeve furnished with unit, caulked all around … min 3-1/4\\\" AFF\") · AS103 PTAC through-wall detail",
      "where": "Through-wall at the exterior window wall, under the window",
      "verifyAtPunch": "Run a finger round the whole sleeve perimeter inside and out — continuous caulk, no gaps, no daylight — and measure the underside of the unit against 3-1/4\" minimum AFF.",
      "derived": true,
      "sort": 1020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "29ce21b5138e": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC exterior louver / architectural wall grille — material NOT settled (polypropylene kit vs aluminium architectural grille vs aluminium louver integral to the window system)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NEEDS A RULING FROM AUSTIN ON SCOPE, and the argument is stated rather than decided. AGAINST keeping it on the room sheet: the louver is not visible, touchable or testable from inside the finished room — strictly it is an exterior elevation check, and the same arguable-call rule was applied to the fire damper, the volume damper and the gate valves but not here. FOR keeping it: it is this room's own PTAC assembly, nobody else's list is carrying it, and on floor 1 the exterior face is reachable at grade under this window in the same walk. Either rule it onto an exterior/facade punch with a cross-reference here, or keep it here — do not let it fall between the two. SEPARATELY, THE PRODUCT ITSELF IS FIVE STATEMENTS AND NO RESOLUTION: M201 = 'polypropylene louver kit (color by architect)'; M501 det.9 = 'aluminum architectural-style grille factory-painted to match exterior wall'; M401 KN1 = 'furnished with unit; grille painted to match exterior wall'; A200 keyed note 8 (= AS105 kn8) = 'ALUMINUM FIXED WINDOW … WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS', i.e. part of the window system and the glazing sub's buy, not a PTAC accessory; AS103 corroborates the window-system reading. Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible. The size reference on A200/AS105 points to sheet A-601, which is NOT in the issued set (the set has A600 Doors and A610 Windows) — RFI R-04 — so the louver has no dimensional source either. SETTLES IT: one RFI to MWT / the M-EOR on material, finish, colour and which sub buys it, plus the A601-to-A610 correction.",
      "src": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 kn 8) · AS103 PTAC detail · packages/mechanical.md §6 and F3 · RFI R-04",
      "where": "Exterior face of the PTAC sleeve at the window wall. 105 is a FIRST-FLOOR room, so this face is at grade directly outside this room's window — a few steps from the door, not a lift-and-facade exercise",
      "verifyAtPunch": "Step outside to this room's window at grade and write down what is actually installed — plastic or aluminium — then confirm the louver is seated, fastened, undamaged and the same colour as the units either side of it.",
      "derived": true,
      "sort": 1030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "766dc7c04c13": {
      "category": "Mechanical",
      "code": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no row exists on 105. M401 prints two nearly identical keyed notes, KN1 'painted to match EXTERIOR wall' and KN5 'painted to match INTERIOR wall', and does not say whether that is ONE grille with two differently painted faces or TWO separate grilles. It decides whether there is a separate painted grille inside the finished room to inspect, and whose paint scope the room-side face is and to which PT code. Quantity is not stated on any sheet; 1 is emitted as a placeholder. This is the correctly-scoped interior half of the louver question — it stays on the room sheet whatever the ruling on the exterior louver above. SETTLES IT: the same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two.",
      "src": "M401 KN5 (\"grille painted to match INTERIOR wall\") against M401 KN1 (same wording, \"EXTERIOR wall\") · M201 PTAC notes",
      "where": "Room-side face of the PTAC / sleeve at the window wall",
      "verifyAtPunch": "Look at the room-side face of the PTAC and write down whether a separate grille exists there at all, and whether it is painted to the interior wall colour or left factory finish.",
      "derived": true,
      "sort": 1040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2281dfdc6090": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC louvered access panel (named in M201's PTAC accessory sentence)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB carries this at HIGH; downgraded. M201 names 'louvered access panel' in the PTAC accessory sentence and NOTHING else in the mechanical set locates it, details it or draws it. Whether it is a G.E. unit accessory or an architectural panel nobody has drawn decides whether this is a submittal line or a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel carries a G.E. part number it is a unit accessory; if it does not, it is an architectural panel that appears on no sheet.",
      "src": "M201 PTAC notes (\"louvered access panel\") — the only source in the set · packages/mechanical.md A8",
      "where": "NOT STATED ON ANY SHEET — either a G.E. accessory on the unit cabinet or an architectural panel in the adjacent wall",
      "verifyAtPunch": "Look at and around the PTAC for a louvered panel and write down PRESENT or ABSENT plus any part number on it — do not write it up as missing until the G.E. accessory submittal comes back.",
      "derived": true,
      "sort": 1050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a2d1d1b798f8": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "M201 itself prints 'MERV 13 or 8', so either rating is compliant on its face — do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "src": "M201 PTAC notes (\"MERV 13 or 8 fresh-air filter w/ bracket & gasket\") · M501 det.9 (air filter + return-air path shown)",
      "where": "Behind the PTAC front panel, at the fresh-air / return-air path",
      "verifyAtPunch": "Lift the front panel — filter seated in its bracket with the gasket sealing all round and clean — and write down the MERV rating printed on the filter frame.",
      "derived": true,
      "sort": 1060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "899576d1b17c": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air kit (the outside-air path delivering the scheduled 45.0 CFM OSA)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names both a MERV 13/8 fresh-air FILTER and a fresh-air KIT in the same accessory sentence. These may be one deliverable named twice or two separate G.E. accessories — the possible double-count is stated here, not resolved. 45.0 CFM OSA is the M201 PTAC schedule value for both PTAC-1 and PTAC-2. SETTLES IT: the approved G.E. accessory submittal — does it list a separate fresh-air kit part number in addition to the filter?",
      "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") · M201 PTAC schedule OSA column (45.0 CFM, both rows) · packages/mechanical.md audit item 2",
      "where": "PTAC outdoor section, reachable by opening the unit front",
      "verifyAtPunch": "Open the PTAC front and work the outside-air damper by hand — it must move freely and be left OPEN, not shut or taped; write down the position you found it in.",
      "derived": true,
      "sort": 1070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "36b973369740": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC low-ambient kit",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB carries this at HIGH; downgraded. The item is well established (M201 names it plainly, alongside the 55–115°F operating range) but no sheet says which component it is or where it can be seen, and it cannot be confirmed by sight in a finished room. Carried IN because it is verifiable at a visible point — the label inside the front panel. This is a documentation check on the walk, not a sight check. SETTLES IT: the approved G.E. PTAC submittal accessory list matched against the installed unit label.",
      "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") · M201 PTAC operating range 55–115°F",
      "where": "Internal to the PTAC — no sheet locates it; the only visible evidence is the accessory/model label inside the front panel",
      "verifyAtPunch": "Open the front panel, photograph the accessory/model label and write the text down verbatim for the office to reconcile against the G.E. accessory list.",
      "derived": true,
      "sort": 1080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "156e48ddb4ec": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st-, 2nd-, 3rd- and 4th-floor units)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The piping downstream of the kit is plumbing scope (M401 KN2) and concealed in the wall — that run is excluded as rough-in. The kit and its performance are testable at the unit, which is why this line is IN. Pair this test with the PTAC condensate-drain line in Plumbing; do not run the unit twice.",
      "src": "M501 det.9 (\"drain kit for 1st/2nd/3rd/4th-floor units (furnished with unit)\") · M401 KN2 · M301 GN6 · AS103 PTAC detail",
      "where": "PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall",
      "verifyAtPunch": "Run the unit in cooling long enough to make condensate, then confirm water leaves the drain kit and does NOT pool in the base pan, weep into the room or stain the wall, carpet edge or ST-01 stool below.",
      "derived": true,
      "sort": 1090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8f4fcd629e61": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC set above the finished carpet with the ST-01 quartz window stool over it",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "CITATION CORRECTED — the draft cited 'A555 KN30' and A555 NEVER PLACES KEYNOTE 30. A555's placed keynotes are: view 01 = 1, 4, 5, 11, 12, 21, 32, 33 · view 02 = 18, 19, 7, 4, 1 · view 03 (finish plan) = 22 ONLY · views 04/04.1 = 3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51 · 05 = 1, 11, 14, 36, 47 · 06 = 12, 16 · 07 = 4, 20, 23, 24, 28, 39, 41, 51 · 08 = 1, 4 · 09 = 1, 9, 11, 14, 36, 47. Keynote 30 ('EDGE OF PTAC ABOVE CARPET TILES') is PLACED on A550 view 03, the KING STUDIO finish plan; A555 only carries its DEFINITION in the shared 44-note legend, and a legend definition is not a placement — the same standard this list applies to keynote 50. WHAT SURVIVES FOR 105: the ST-01 quartz stool over the PTAC is genuinely tagged on A555 elevation 08, and M501 det.9 sets the unit at min 3-1/4\" AFF. The carpet-edge relationship is carried as the King Studio's stated design intent, NOT as a keynote placed on this room's sheet — record what you see, do not write it up against kn30. The PTAC field-built sub-base in the DB row is on Austin's OUT list (buried under the unit behind the drywall closure) and is excluded. Sequencing note carried from the DB: set the stone AFTER the PTAC.",
      "src": "A555 elevation 08 (ST-01 quartz window stool over the PTAC; placed keynotes 1 and 4 only) · M501 det.9 (min 3-1/4\" AFF; field-built sub-base 'see arch') · A550 view 03 keynote 30 (King Studio finish plan) · A550 KEY NOTES: DESIGN DEVELOPMENT note 30 \"EDGE OF PTAC ABOVE CARPET TILES\" (legend text printed on A555 but not placed there)",
      "where": "Window wall at the PTAC — carpet tile edge below the unit, ST-01 quartz stool above it (A555 elevation 08)",
      "verifyAtPunch": "Run a hand along the joint: confirm the ST-01 stool is level, fully bedded and NOT bearing on the PTAC cabinet, and record how the carpet tile edge meets the unit — tucked under, butted, or cut short.",
      "derived": true,
      "sort": 1100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0355f9a0ad94": {
      "category": "Mechanical",
      "code": "",
      "label": "Energy-management wall controller with occupancy sensor (PTAC)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB carries this at HIGH; downgraded. M201's PTAC accessory sentence names an 'energy-management wall controller w/ occupancy sensor' AND a '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS thermostat with a built-in occupancy sensor) or TWO separate wall devices is not stated anywhere in the mechanical set. The architectural set places only one control device in the room (A555 keynote 24), which leans to one, but that is the architect's sheet. DO NOT write up a missing second wall device without the answer. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
      "src": "M201 PTAC notes · M301 GN5 · M401 KN4 · A555 keynote 24 (placed on views 04/04.1 and elevation 07)",
      "where": "Guest-room wall at the PTAC / window wall",
      "verifyAtPunch": "Count the wall control devices at the PTAC and write down one or two; then leave the room with the door shut for the sensor's delay, come back in and confirm the unit set back and then recovered.",
      "derived": true,
      "sort": 1110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "26626762ac9f": {
      "category": "Mechanical",
      "code": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE DEVICE IS SETTLED — it exists, it is 7-day programmable and hardwired, Iceberg (MC) provides it and United Electric provides the control wiring (M101 N28). THE HEIGHT IS NOT: three values across five sources — 48\" (A555 keynote 24 verbatim 'MOUNTED 48\\\" MAX TO TOP OF DEVICE', M101 GN29, G402 note 11's 15\"–48\" guest-control band, G400 detail 02's THERMOSTAT 4'-0\") vs 54\" (M401 KN4, 'non-accessible', the only source for it, and 105 is non-accessible) vs 60\" (E101 symbol legend). coordination_issues C-03, live across all 115 rooms. DO NOT WRITE UP A HEIGHT DEFICIENCY — measure and record. The DB carries the thermostat twice, as a Mechanical device row and an Electrical control-wiring row; the wiring row was dropped as concealed and this is the single thermostat line — do not let the electrical punch write it up again.",
      "src": "A555 keynote 24 (placed views 04/04.1, elevation 07) · M401 KN4 (48\" accessible / 54\" non-accessible) · M101 GN28/GN29 · M201 PTAC notes · M301 GN5 · G400 detail 02 · E101 symbol legend (thermostat 60\" AFF) · coordination_issues C-03",
      "where": "Guest-room wall near the PTAC; exact location deferred by M401 KN4 and M301 GN5 to the architectural set",
      "verifyAtPunch": "Measure to the TOP of the device and write the number down against 48\" / 54\" / 60\" — record, do not write up — then call for heat and call for cool and confirm the PTAC responds to each.",
      "derived": true,
      "sort": 1120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "8b6719ec2977": {
      "category": "Mechanical",
      "code": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'EAG-50' is a CALLOUT in M101's designation/CFM format (exhaust air grille @ 50 CFM), NOT a schedule mark — M201's Titus grille schedule has no EAG-50 row; its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\\\" neck). Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues S-02). Do NOT check the installed grille against the 24x24 / 6\\\" PSS-DF dimensions as if that were the spec. WHAT IS PRINTED AND CHECKABLE is the EF-1 remark set: remark 6 = 'off-white aluminum grille', remark 5 = 'backdraft damper', remark 2 = 'ceiling radiation damper'. Those are the attributes to check the grille against. SETTLES IT: the M-EOR confirming the EAG-50 to Titus-mark crosswalk.",
      "src": "M401 detail 01 (EAG-50 with VD and FD) · M201 Exhaust Fan Schedule EF-1 row, Remarks \"1,2,3,5,6,9\" with remark codes \"2=ceiling radiation damper; 5=backdraft damper; 6=off-white aluminum grille\" · M305 riser diagrams · A555 keynote 19 on view 02 (\"TOILET EXHAUST GRILLE\") · coordination_issues S-02",
      "where": "Bathroom ceiling, 7'-3\" AFF PT-07 painted-gypsum hard lid (A555 view 02)",
      "verifyAtPunch": "Hold a tissue flat to the face — it must hold — read airflow at the grille against 50 CFM, and confirm the grille is OFF-WHITE ALUMINIUM (M201 EF-1 remark 6), not white steel or plastic.",
      "derived": true,
      "sort": 1130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "eb62c086d38e": {
      "category": "Mechanical",
      "code": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The item is real and named verbatim at every inlet M305 draws. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up: M305's seven riser totals sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 keys + 4 ice-machine alcoves). M305 accounts for 41% of them. Separately, three of the four roof fans are scheduled below the riser CFM assigned to them (850 CFM aggregate shortfall). DO NOT price 115 and do not price 49. If it is absent at 105, LOG it — do not write it as a deficiency until the EOR answers. SETTLES IT: the M-EOR reconciling the EV riser schedule against room count and roof-fan capacity; 16 first-floor data points from this walk is real evidence for that RFI.",
      "src": "M305 exhaust-riser diagrams EV-1…EV-7 (\"CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR\") — the only source in the set",
      "where": "Immediately behind / above the EAG-50 grille at the bath ceiling",
      "verifyAtPunch": "Drop the EAG-50 grille, look up the neck and write down YES or NO — is a constant-airflow regulator fitted behind it? Photograph whatever is there.",
      "derived": true,
      "sort": 1140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "36a52a3ebb93": {
      "category": "Mechanical",
      "code": "EF-1",
      "label": "Toilet exhaust fan — M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, area served \"Toilet, ice machine\"",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO SEPARATE UNRESOLVED THINGS ON ONE DEVICE. (1) DOES IT EXIST? Mutually exclusive readings, quantity is either 1 or 0 and no sheet settles it, so 1 is a placeholder. M201/M202/M301–M304 all schedule EF-1 as a real Panasonic ceiling fan; M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8…EF-11, with no in-room fan anywhere. E400's Panel A/B guestroom schedules carry NO exhaust-fan circuit, which leans grille-only but is not conclusive since remark 3 would put a fan on the Lighting circuit and need no dedicated breaker. coordination_issues C-06, a 115-unit buy — do not order 115 Panasonic FV-0511VK2 on this. (2) SWITCHING CONTESTED, and it was previously resolved silently in M201's favour: M201 EF-1 remark 3 reads 'switch w/ room lights', while G402 GENERAL NOTES (guestroom bath block) note 3 reads verbatim 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Those are mutually exclusive and they decide whether the walker should find ONE switch or TWO in a 6'-3 1/2\"-wide bathroom. NOT RESOLVED — both recorded. See the separate bath exhaust-fan switch line. SETTLES IT for (1): this walk — look behind one bath grille.",
      "src": "M201 Exhaust Fan Schedule EF-1 row (Panasonic FV-0511VK2, remarks 1,2,3,5,6,9) · M202 · M301–M304 · AGAINST M305 riser diagrams · E400 Panel \"A\" schedule (no exhaust-fan circuit) · AGAINST M201 remark 3: G402 GENERAL NOTES (guestroom bath block) note 3 · coordination_issues C-06",
      "where": "Bathroom ceiling at the toilet exhaust inlet — if there is a physical in-room fan at all",
      "verifyAtPunch": "Drop the bath ceiling grille and write down exactly what is above it — a fan housing (record the model off it) or bare duct running to a riser — then switch the bath light and record whether anything runs.",
      "derived": true,
      "sort": 1150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "407a2879979e": {
      "category": "Mechanical",
      "code": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE CALL, emitted IN with the argument stated. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP, and it becomes unreachable rough-in. No sheet says which. Carried IN because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 N7 requires min 12\"x12\" access to it in either case. SETTLES IT: drop one grille and look, plus the same RFI that asks for the missing bath access panel.",
      "src": "M401 detail 01 (EAG-50 shown with VD and FD) · M101 damper legend + GN25/GN26 · M301 GN11 (balancing damper each branch/runout) · M101 N7 (min 12\"x12\" access to dampers)",
      "where": "On the toilet exhaust branch — position not dimensioned on any sheet; may be at the grille neck or above the hard lid",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck — confirm the damper is present, set part-open and LOCKED at its quadrant, not wired shut, screwed shut or fully closed; record the position.",
      "derived": true,
      "sort": 1160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0c57f6412284": {
      "category": "Mechanical",
      "code": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO UNCERTAINTIES ON ONE ITEM, both of which change what a walker writes up. (1) TAG: like EAG-50, 'WAG-30' is a callout in M101's designation/CFM format, not a schedule mark — M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues S-02). A555 keynote 20 corroborates the DEVICE but carries no tag. (2) LOCATION: M401 says bath make-up; A555 places keynote 20 on the bed/sofa wall elevation. Also relevant but NOT claimed here: M301 GN13 permits a lined transfer duct OR a 1/2\" door undercut where make-up air is under 50 CFM, and no sheet places an undercut at a guestroom bath door — so if you find an undercut and no grille, record it, do not write it up. SETTLES IT: field observation of where the grille actually is, plus the M-EOR confirming the location.",
      "src": "M401 detail 01 (WAG-30, 30 CFM, make-up to the bath) · A555 keynote 20 placed on elevation 07 · A550 keynote legend 20 \"MAKE-UP AIR DIFFUSER\" · M301 GN13 · M101 legend · coordination_issues S-02",
      "where": "CONTESTED — M401 says it makes up air to the BATH, but A555 places keynote 20 (\"MAKE-UP AIR DIFFUSER\") on view 07, the BED WALL + SOFA WALL elevation, not a bath wall",
      "verifyAtPunch": "Find the grille, write down WHICH wall it is on, read airflow against 30 CFM, and if there is no grille measure the bath door undercut and record it.",
      "derived": true,
      "sort": 1170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2a45061ec98e": {
      "category": "Mechanical",
      "code": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE CALL — the two extracting passes disagreed and it is emitted IN with the argument. AGAINST: the damper body sits above a 7'-3\" hard painted-gyp lid with no access panel drawn on any guestroom RCP, which matches Austin's OUT example of a damper with no access. FOR: it is checked at a visible point (through the dropped EAG-50) and the drawings THEMSELVES require it to be accessible and labelled — M101 N7 min 12\"x12\" access to dampers, M101 N31/N32 approved access with a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER. If there is no access and no label, that absence IS the finding. Independently corroborated by M201 EF-1 remark 2, 'ceiling radiation damper'. DO NOT LOOK FOR A WIRE ON IT: E500 FA Note 7 says fire dampers connect to an FA relay, but M501 det.2 shows the CFD4 as a FUSIBLE-LINK damper with no actuator — the motorised damper on this job is M501 det.5 and is used elsewhere. Grading is MEDIUM on reachability, not on existence.",
      "src": "M401 detail 01 (QQ) · M301 GN3 · M501 det.2 (Ruskin CFD4, UL 555C, fusible link, ceramic-fibre shroud, 3\"x3\" angle four sides, sheet-metal duct throughout — flex not allowed) · M101 N7 · M101 N31/N32 · M201 EF-1 remark 2 (\"ceiling radiation damper\") · AGAINST E500 FA Note 7",
      "where": "Bath ceiling directly above the EAG-50 toilet exhaust grille, on the 4\" exhaust to the EV riser",
      "verifyAtPunch": "Through the dropped grille or the required access, confirm the fusible link is intact, unpainted and unobstructed and that the duct at the damper is hard sheet metal, not flex — photograph the link.",
      "derived": true,
      "sort": 1180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3ddedae0b788": {
      "category": "Mechanical",
      "code": "",
      "label": "Access panel (min 12\"x12\") to the bathroom fire damper and volume damper, with the permanent 1/2\" FIRE DAMPER label",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND THE SINGLE MOST TRANSFERABLE FINDING ON THIS WALK. The requirement is PRINTED — M101 N7 requires min 12\"x12\" access to valves, traps, dampers, cleanouts and controls; M301 Key Note 4 requires an access panel above the ceiling for HVAC maintenance; M101 N31/N32 require approved access with a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER. But the PLACEMENT is missing: none of the ten A550–A556 guestroom RCPs draws one, and A555 view 02's placed keynotes are only 18, 19, 7, 4 and 1. The only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove. Nothing is invented here — only the placement is absent, so quantity is not stated and 1 is a placeholder. This is a repeating 115-room omission, an RFI candidate and a CO-inspection exposure, since an inspector cannot verify a damper he cannot reach. SETTLES IT: RFI to the M-EOR / MWT on where the guestroom bath damper access panel goes and who provides it.",
      "src": "M101 N7 · M301 Key Note 4 · M101 N31/N32 · M501 det.2 · AGAINST A555 view 02 (placed keynotes 18, 19, 7, 4, 1 — no access-panel keynote on any A550–A556 RCP)",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it",
      "verifyAtPunch": "Look at the bath ceiling and write down YES or NO — is there an access panel, and does it carry a permanent exterior label in 1/2\" letters reading FIRE DAMPER? Do not cut anything open.",
      "derived": true,
      "sort": 1190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c4b2524a20a1": {
      "category": "Mechanical",
      "code": "",
      "label": "Ceiling supply air diffuser — NONE drawn in any guestroom on any mechanical sheet (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "EMITTED SO THE WALKER NEITHER FALSE-FLAGS AN ABSENCE NOR WALKS PAST SOMETHING UNSCHEDULED. M401's per-guestroom system is PTAC + 4\" fresh-air duct + EAG-50 + WAG-30 — no supply diffuser appears on any of its seven guestroom details, and M301 draws none in a first-floor guestroom. M201's grille schedule places the supply marks A/B/C/D in corridors and public spaces. This is an OBSERVATION that none is drawn, not a ruling that none is required. If one IS installed in 105 it is unaccounted for and belongs in an as-built line and an RFI.",
      "src": "M401 (per-guestroom systems: PTAC, 4\"Ø fresh-air duct, EAG-50, WAG-30 — no supply diffuser on any of details 01–07) · M201 Grille & Diffuser Schedule (Titus marks A/B/C/D supply, E exhaust, R return) · M301 first-floor plan",
      "where": "n/a in 105 — the PTAC is the room's supply air. M201's Titus supply-diffuser marks A / B / C / D (TDV-AA) are placed in corridors and public areas only",
      "verifyAtPunch": "Look at the ceiling of the room, the entry leg and the bath and confirm there is NO supply diffuser; if one IS installed, photograph it, record the neck size and raise it — it is unaccounted for.",
      "derived": true,
      "sort": 1200,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7ef710c1a7b0": {
      "category": "Electrical",
      "code": "PNL \"A\"",
      "label": "Guestroom panelboard — 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER bus only, Square D / GE / Cutler-Hammer (a load centre is a rejection)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "105 IS PANEL \"A\" — E103's Typical Guest Rooms Load Analysis row 10 is 'Queen Queen, Panel A, 27 rooms' and that is this room. CORRECTED FROM THE DRAFT, WHICH CONTRADICTED ITSELF: Panel \"B\" is the accessible / motorized-shade schedule, and on floor 1 that is room 118 FOR CERTAIN (E103 row 8, King Studio ACC MOD CD, Panel B) PLUS room 101 IF E103 row 15 governs — row 15 assigns 'Queen Queen (Wide), CD' to Panel B and A100's matrix puts one of those two keys on floor 1, which is 101, while E103.2 prints 'PNL A — Queen Queen Wide Conn' for the same room. That dispute is on 101 only and does not touch 105. Every branch circuit was dropped from this list as concealed rough-in; their punch-visible end is this panel, so the circuit roll-call below is the whole electrical distribution check for the room.",
      "src": "E400 Panel \"A\" schedule + panel notes 1–4 · E103 Typical Guest Rooms Load Analysis row 10 (Queen Queen, Panel A, 27 rooms) and row 15 (Queen Queen (Wide), CD, Panel B, 2 rooms) · E103.2 (\"PNL A — Queen Queen Wide Conn\") · A100 Guestroom Matrix floor-1 · E101 spec #10 · A555 keynote 51",
      "where": "Bedroom — E400 prints \"Location: Bedroom\"; A555 keynote 51 \"ELECTRICAL PANEL\" is placed on views 04/04.1 and elevation 07",
      "verifyAtPunch": "Open the panel: read the nameplate for 100 A / 120-208 V / copper bus, confirm a legible typed directory, confirm all of Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance 1 and 2 plus a spare are present and labelled, then trip and reset every AFCI and the GFCI breaker.",
      "derived": true,
      "sort": 2010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a0db9d332c49": {
      "category": "Electrical",
      "code": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Fixture IDENTITY is solid — the E101 Lighting Fixture Schedule row is verbatim ('WS03 · Wall sconce — guestroom vanity · Arkansas Lighting 3550V · Wall · LED'). QUANTITY is not printed anywhere: the count of 1 comes from A530 keyed note 12 ('VANITY MIRROR AND LIGHT FIXTURE') being placed once on plan 01 and once on vanity elevation 02, which reads as one vanity fixture per bath — a placement, not a stated quantity. E101's per-type Qty column was never transcribed off the PDF. SEPARATE OPEN ITEM, DO NOT PUNCH IT TWICE: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on the same bath sheet — very likely ONE physical fixture carried in two packages (packages/electrical.md open item 4), and the DB carries both on 105. SETTLES IT: the lighting submittal / architect's fixture approval, or the E101 Qty column on the source PDF.",
      "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) · E400 (per-room lighting: WS03 vanity) · A530 keyed note 12 on views 01 and 02 · A530 blocking view 02i · packages/electrical.md open item 4",
      "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror; blocking per A530 view 02i",
      "verifyAtPunch": "Switch it on — confirm it lights, sits level and centred on the mirror with the canopy tight to the WC-02 wallcovering — and write down the model printed on the fixture label.",
      "derived": true,
      "sort": 2020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6cc638e8e3e6": {
      "category": "Electrical",
      "code": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB carries this at HIGH; downgraded on COUNT, not identity. The E101 row is verbatim and the fixture is certain, but NO SHEET STATES A QUANTITY and no A-series keynote places S21 by number — E101's per-type Qty column was not transcribed and A555 view 02's RCP shows ceiling fixture symbols graphically only. Quantity 1 is a placeholder per the count rule. NOTE S21 IS SURFACE MOUNT — it is NOT the recessed wet-location shower fixture (A555 keynote 18) and cannot satisfy it as scheduled. CITATION CORRECTED: the draft cited E201 for a FIRST-FLOOR room. E201 is 'Lighting and Power SECOND Floor Plan' (Rev 4, sheet 13 of 29) and its content is the second-floor guestroom wing; its description of guestroom fixtures is a restatement of the E400 typical, not a first-floor statement. The first-floor sheet is E200, which shades the guestroom wing, draws no guestroom lighting and carries two callouts 'Refer to Enlarged Guestroom Plan (E-400)'. SETTLES IT: count the fixture symbols off the A555 view 02 / E400 source PDFs before the walk.",
      "src": "E101 Lighting Fixture Schedule row S21 (verbatim) · E400 (per-room lighting: S21 bath downlight) · E200 (first-floor lighting plan — guestroom wing shaded, two callouts to E-400, no guestroom lighting drawn)",
      "where": "Bath ceiling, 7'-3\" AFF, PT-07 on moisture-resistant ceiling board",
      "verifyAtPunch": "Count the bath ceiling fixtures and write the number down, operate them from the bath switch, and confirm each canopy is tight to the moisture-resistant board with no light leak at the rim.",
      "derived": true,
      "sort": 2030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "73f55de93fbd": {
      "category": "Electrical",
      "code": "",
      "label": "Recessed wet-location ceiling light at the shower with SHATTER-PROOF LENS — no fixture mark, make or model exists anywhere in the drawing set",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FLAGGED ON TYPE, NOT ON EXISTENCE — keynote 18 is placed on A555 view 02, the RCP that governs 105. E101's 22-row Lighting Fixture Schedule contains NO recessed wet-location guestroom-bath type; S21 is the only guestroom-bath row and it is SURFACE mount, so keynote 18 cannot be satisfied by anything on the schedule (packages/electrical.md open item 3). WET OR DAMP IS ITSELF UNSETTLED AND BOTH READINGS ARE RECORDED: A555 keynote 18 says 'FOR WET LOCATIONS W/ SHATTER PROOF LENS' and E101 Notes (1) requires a luminaire over a bathtub or shower to be enclosed, gasketed and WET-location listed per NEC 550.14(D); against that, E400 general note 5 and G402 GENERAL NOTES (guestroom bath block) note 5 both say DAMP-location rated w/ shatterproof lens. Record what the label actually says — do not write up a damp-rated fixture as a defect until the EOR answers, and do not accept one as compliant either. CITATION DISAMBIGUATED (the critic's objection is disputed, not applied): G402 prints TWO note-5s. The TA-schedule general note 5 is the public-area keyed-switch/motion-sensor note and is NOT what this line cites. The guestroom-bath GENERAL NOTES block note 5 on the same sheet reads verbatim 'ANY LIGHT FIXTURES OVER WET AREAS TO BE DAMP LOCATION RATED W/ SHATTERPROOF LENS' — that is the note cited here, and it is on point. SETTLES IT: RFI to the EOR asking which E101 schedule type keynote 18 is, and whether wet or damp listing governs.",
      "src": "A555 keynote 18 placed on view 02 (\"RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS\") · E101 specification Notes (1) (NEC 550.14(D), enclosed / gasketed / WET-location listed over bathtub or shower) · E400 general note 5 (DAMP-location rated) · G402 GENERAL NOTES (guestroom bath block) note 5 (DAMP location rated w/ shatterproof lens) · packages/electrical.md open item 3",
      "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF",
      "verifyAtPunch": "Operate it, then read the fixture label and WRITE DOWN the make, model and whether it is listed WET or DAMP location; confirm the lens is the shatter-proof type and is seated and uncracked.",
      "derived": true,
      "sort": 2040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a979194b75c3": {
      "category": "Electrical",
      "code": "",
      "label": "Entry / closet / general room lighting fixture(s) — shown on the plan, type NEVER named on any sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE FIXTURE IS REAL — E400's per-room lighting list names 'entry/closet/general lights' and A555's own electrical plan prints 'CENTER OVER CLOSET' — but its TYPE IS NEVER NAMED and no count appears on any sheet, so 1 is a placeholder. E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and A555 view 02's RCP carries no general-lighting keynote. packages/electrical.md open item 2. DO NOT guess a type and DO NOT write it up as missing. CITATION CORRECTED: E201 struck — it is the SECOND-floor lighting and power plan and its 'entry/closet lights' phrase describes the E400 typical from the second-floor sheet. The first-floor sheet is E200, which explicitly defers first-floor guestroom lighting to E400 with two callouts and draws none itself. SETTLES IT: the E101 Qty/type columns and the fixture tags on the E400 source PDF.",
      "src": "E400 (per-room lighting: \"entry/closet/general lights\", fixtures present but untyped) · A555 view 04 printed note \"CENTER OVER CLOSET\" · E200 (first-floor lighting plan, guestroom wing shaded, two callouts \"Refer to Enlarged Guestroom Plan (E-400)\") · E101 schedule (no guestroom general/entry/closet row) · packages/electrical.md open item 2",
      "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet; A555 view 04 prints \"CENTER OVER CLOSET\"",
      "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet — count every fixture and write the number down, read the make and model off each label, and confirm each one lights from the switch that should control it.",
      "derived": true,
      "sort": 2050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "53308ccab6b6": {
      "category": "Electrical",
      "code": "",
      "label": "Entry / closet / general room light switch(es) — Hubbell, 20 A; type, count and height never stated on any sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND THE MOST-TOUCHED DEVICE IN THE ROOM — the list previously carried a bathroom switch and a disposal switch and nothing else, so the switch that operates the entry, kitchenette-leg and closet lighting had no line, and the switch-height conflict had nowhere to live. THE SWITCHES EXIST: E400's per-room systems list prints 'switching (entry, bath w/ integrated night light)'; the A550/A555 POWER & SIGNAL LEGEND printed on the sheet that governs this room includes 'SWITCH, 3 WAY, 4 WAY'; and A555 keynote 3 restricts the night-light switch to 'IN BATHROOM LOCATIONS ONLY', which only makes sense if switches exist outside the bath. WHAT IS NOT STATED: the COUNT (qty 1 here is a placeholder, NOT a count — read the switch symbols off the E400 / A555 view-04 source PDFs at full scale before the walk), WHAT EACH ONE CONTROLS, and the HEIGHT. SWITCH HEIGHT IS OPEN — THREE PRINTED VALUES: 3'-10\" (46\") per G400 detail 02, row 'SWITCH — 3'-10\" (UNO)'; 48\" per E101's own symbol legend ('single-pole switch 48\" AFF'); 54\" per E101 SPECIFICATION #18 ('Switches at +54\" AFF'). conflicts.md item 5 defaults to +54\", and coordination_issues C-03 says in terms that 'default to +54\" per spec' is NOT SAFE because G400 and G402 both cap guest-operated controls at 48\". RECORD the as-built height and WRITE UP NONE OF THEM until the RFI returns. NOT APPLICABLE IN 105: G400 detail 02's 3-WAY WELCOME LIGHT SWITCH at 2'-5\" is scoped verbatim to 'ACCESSIBLE GUESTROOMS @ BED LOCATION' and 105 is not accessible; A550/A555 keynote 35 (switches controlling mechanical shades) does not apply either — 105 carries GR-400 MANUAL shades per A555 keynote 4, so there is no shade circuit and no shade switch. If you find either device in 105, log it as unaccounted for.",
      "src": "E400 (\"switching (entry, bath w/ integrated night light)\") · A550/A555 POWER & SIGNAL LEGEND \"SWITCH, 3 WAY, 4 WAY\" · A555 view 04 (only device layout; counts on the PDF) · G400 detail 02 (\"SWITCH — 3'-10\\\" (UNO)\") · E101 specification #18 (+54\") · E101 symbol legend (48\") · E101 spec #14 (Hubbell) and GN #10 (all switches rated 20 A) · conflicts.md #5 · coordination_issues C-03",
      "where": "Entry leg at the guestroom door, on the kitchenette leg, and at the closet. A555 view 04 (ELECTRICAL PLAN) is the only device layout for this room and its switch symbols are graphics, not text",
      "verifyAtPunch": "Operate every switch in the room and write down what each one controls; count them and record the number; measure to the TOP of each device and write the numbers down against 46\" / 48\" / 54\" — record only, no write-up; and confirm any 3-way pair works from both positions.",
      "derived": true,
      "sort": 2060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "663bd577544b": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom light switch with integrated LED night light — top of switch 48\" MAX AFF",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "PLACEMENT IS CONFIRMED FOR 105 — A555 keynote 3 is in the placed keynote list for views 04 and 04.1, verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\\\" MAX A.F.F.' DOWNGRADED FROM THE DRAFT'S HIGH FOR ONE REASON: WHICH DEVICE CARRIES THE NIGHT LIGHT IS AN OPTION, NOT A FACT. A530 keyed note 24, placed on view 03 — the door/shower wall of the very bathroom that governs this room — reads verbatim 'LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET'. A555 keynote 3 and E400 Keyed Note 1 both say switch. RECORD which device the LED is in; do NOT write up a switch without a night light until you have checked the GFCI outlet for one. HEIGHT: 48\" MAX is the most specific printed requirement for THIS device on the sheet that governs this room, and it is the number to measure against — but note that E101 specification #18's generic '+54\" AFF' would violate it, so if you measure over 48\" record it and route it to the C-03 RFI rather than writing it up blind. SWITCH COUNT IN THE BATH IS ALSO OPEN — see the bath exhaust-fan switch line: G402 bath general note 3 would require a second, separate fan switch.",
      "src": "A555 keynote 3 (placed views 04/04.1, verbatim) · A530 keyed note 24 (placed on view 03, verbatim) · E400 Keyed Note (1) (\"Provide integrated night light in bathroom switch (typ)\") · G402 GENERAL NOTES (guestroom bath block) note 1 · E101 spec #18 · coordination_issues C-03",
      "where": "Bath, at the door; may share a common 4\"x4\" box and one cover plate with the bath GFCI receptacle (G402 bath GN1 / E400 GN2)",
      "verifyAtPunch": "With the bath dark, confirm a night-light LED glows with the switch OFF and WRITE DOWN which device it is in — switch or outlet — then measure to the top of the switch against 48\" MAX and record the number.",
      "derived": true,
      "sort": 2070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4b4c6c5feb14": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom exhaust-fan switch — a SECOND bath switch, separate from the light switch, if G402 bath general note 3 governs",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "A LIVE SHEET CONFLICT THAT DECIDES WHAT THE WALKER SHOULD FIND, AND IT IS RECORDED, NOT RESOLVED. G402 GENERAL NOTES (guestroom bath block) note 3 reads verbatim: 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT.' Against it, M201's Exhaust Fan Schedule EF-1 row carries remark 3, 'switch w/ room lights'. Those are mutually exclusive: under G402 there are TWO switches in a 6'-3 1/2\"-wide bathroom, under M201 there is ONE. Quantity is contested (1 architectural/General vs 0 mechanical) so 1 is emitted as a placeholder — the walker's job is to record the count, not to judge it. This rides on the same open question as EF-1's existence (coordination_issues C-06): if there is no in-room fan at all there is nothing to switch separately. E400's Panel 'A' schedule carries no exhaust-fan circuit, which is consistent with either reading. DO NOT WRITE UP A MISSING FAN SWITCH — record what is there. SETTLES IT: the M-EOR / EOR answering C-06 and G402 note 3 together.",
      "src": "G402 GENERAL NOTES (guestroom bath block) note 3 (verbatim) · AGAINST M201 Exhaust Fan Schedule EF-1 row, remark code 3 (\"switch w/ room lights\") · E400 Panel \"A\" schedule (no exhaust-fan circuit) · coordination_issues C-06",
      "where": "Bath, at the door, alongside the bath light switch — if it exists at all",
      "verifyAtPunch": "Count the switches in the bathroom — one or two — write down what each one controls, and if there are two, confirm the fan runs on its own switch with the light OFF.",
      "derived": true,
      "sort": 2080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ea2518e6a33f": {
      "category": "Electrical",
      "code": "",
      "label": "Garbage-disposal switch ganged with a duplex receptacle in one gang assembly",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A555 keynote 14 verbatim and in full: 'SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS.' Keynotes 14 and 15 ('DEDICATED CIRCUIT FOR GARBAGE DISPOSAL') are both in A555's placed keynote list for views 04 and 04.1, so both are confirmed for 105. The HADG accessible-reach clause applies to accessible rooms only and does not bind 105. CROSS-TRADE CAUTION: the DB carries the disposer itself as FLAGGED under Appliance — there is NO disposer cutsheet in the appliance submittal folder and no disposer in P104, and the 480 VA dedicated circuit on E400/E103 is the only evidence it exists. If no disposer is installed, LOG IT; do not assume one.",
      "src": "A555 keynote 14 and keynote 15 (placed views 04/04.1; elevations 05 and 09) · A550 keynote legend 14 full text · E400 Panel \"A\" \"Disposer\" circuit · E103 (Disposer 480 VA) · E101 GN #10 (20 A devices)",
      "where": "Kitchenette / working wall at the sink",
      "verifyAtPunch": "Throw the switch — the disposer must run and stop — confirm the switch and the duplex sit under ONE plate and the receptacle is tamper-resistant and 20 A; if there is no disposer, write \"disposer absent, circuit and switch only\" and log it.",
      "derived": true,
      "sort": 2090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "61043c5a11e9": {
      "category": "Electrical",
      "code": "",
      "label": "Tamper-resistant 20 A convenience duplex receptacles throughout the room (bed wall, working wall, seating area, entry)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO UNRESOLVED THINGS, both of which change what a walker writes up. (1) COUNT IS NEVER STATED in any transcribed source — E400 and the A555 view-04 plan are the only device layouts and their counts live on the source PDFs (packages/electrical.md open item 14, no takeoff attempted). Quantity 1 here is a placeholder; the spacing string above is what the sheets actually print. Pull the count off the PDF before the walk or the walker has no baseline. (2) HEIGHT IS OPEN — A530 GENERAL NOTES note D says 12\" typical, byte-identical on five bath sheets ('A.F.F. WALL RECEPTACLES/DATA PORTS TO BE MOUNTED @ 12\" TYPICAL U.N.O'), against 18\" from E101 spec #18, the E101 symbol legend and G400 detail 02's boxed note 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'. coordination_issues C-03. RECORD the as-built height; do not call 12\" or 18\" a defect until the EOR answers. Also printed and checkable: E101 spec #25 (guestroom/bath 15 A and 20 A receptacles tamper-resistant), E101 GN #10 (all receptacles and switches rated 20 A), E400 GN1 / E101 spec #28 (no back-to-back boxes between adjacent guestrooms).",
      "src": "E400 (device layout, counts on PDF only) · A555 view 04 spacing dimensions and printed note \"REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.\" · E101 spec #18, #25, #28, GN #10 · G400 detail 02 · A530 GENERAL NOTES note D · coordination_issues C-03",
      "where": "Per the A555 view-04 device-spacing dimension string: 8'-4\", 7'-7\", 7'-6\", 7'-5\", 7'-0\", 6'-5\", 4'-9\", 3'-9\", 3'-2\", 2'-11\", 2'-9\", 2'-8\", 2'-6\", 2'-5\", 2'-4\", 2'-2 1/2\", 1'-7\", 1'-5\", 1'-4\", 1'-3\", 1'-0\", 10\", 9\", 8\", 6\", 3\"",
      "verifyAtPunch": "Plug-test every outlet in the room for correct polarity and ground, push a probe against the tamper-resistant shutters to confirm they hold, then write down the total count and the measured centreline height of a representative one.",
      "derived": true,
      "sort": 2100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0d9f71bf02d8": {
      "category": "Electrical",
      "code": "",
      "label": "Receptacle above for the microwave — mounted HORIZONTALLY, face plate WHITE",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Confirmed for 105 — keynote 36 is in A555's placed keynote list for views 04 and 04.1 and on elevations 05 and 09, verbatim: 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE.' This is the ONLY device colour the drawings state anywhere in the set: WHITE. The separate doubt about whether keynote 36 is placed on A552 (room 118) does not touch 105.",
      "src": "A555 keynote 36 (placed views 04/04.1 and elevations 05/09, verbatim) · E400 Panel \"A\" \"Microwave/Hood\" circuit · E103 (850 VA)",
      "where": "Working wall above the range-top-style microwave (A555 keynote 11), concealed behind the appliance per A555 elevations 05 and 09",
      "verifyAtPunch": "Pull the microwave forward far enough to see the device — confirm it is mounted HORIZONTALLY with a WHITE plate — then run the microwave and confirm no cord is visible from the room.",
      "derived": true,
      "sort": 2110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bd928775ed7c": {
      "category": "Electrical",
      "code": "",
      "label": "Refrigerator receptacle — the visible end of the dedicated 173 VA refrigerator circuit",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A DEVICE AUSTIN ASKED FOR EXPLICITLY ('anything electrical within the rooms'). WHAT IS PRINTED: E400's Panel 'A' schedule carries a dedicated Refrigerator circuit, E103's Typical Guest Rooms Load Analysis carries Refrigerator 173 VA on every room type including row 10 (Queen Queen), and A555 view 01 tags appliance 901 REFRIGERATOR on the working wall. WHAT IS NOT PRINTED: no keynote places the receptacle, no elevation dimensions it, no sheet states its height or type, and the DB carries the CIRCUIT but no device row. So the receptacle must exist for the appliance to run, but nothing describes it — quantity 1 is a placeholder inferred from one appliance on one dedicated circuit, not a stated count. Height falls under the same open 12\"-vs-18\" conflict as the other receptacles (A530 note D vs E101 spec #18 / G400 det 02). DO NOT write it up against a height or a type; record what is there. SETTLES IT: the receptacle symbols on the E400 / A555 view-04 source PDFs at full scale.",
      "src": "E400 Panel \"A\" schedule (\"Refrigerator\" circuit) · E103 Typical Guest Rooms Load Analysis (Refrigerator 173 VA, all rooms; row 10 Queen Queen) · A555 view 01 appliance tag 901 · A550/A530 FURNISHINGS LEGEND 901 = REFRIGERATOR · E101 spec #25 (tamper-resistant), GN #10 (20 A) · A530 GENERAL NOTES note D vs G400 detail 02 (height, open)",
      "where": "Working wall behind or under the 901 refrigerator (A555 view 01 tags 901 at the far end of the working wall; the working-wall installation box makes the refrigerator the layout hold point). NO sheet places this device or states its height",
      "verifyAtPunch": "Pull the refrigerator out, plug-test the receptacle behind it for polarity and ground, confirm the fridge runs from it, and write down the receptacle height and whether it is on its own dedicated device or shared.",
      "derived": true,
      "sort": 2120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f39186801847": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom GFCI duplex receptacle on a SIDEWALL of the water basin",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Placement is confirmed — A530 keyed note 13 ('GFCI OUTLET') is placed on elevation 03, the door/shower wall of the standard guest bath. The sidewall requirement is printed verbatim on both General sheets: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN.' Height is on the same open 12\"-vs-18\" conflict as the room receptacles (A530 note D vs E101 spec #18 / G400 det 02) — RECORD the height, do not judge it. ALSO: E400 panel note (4) puts a GFCI BREAKER in the panel as well; do NOT accept a GFCI breaker as a substitute for a GFCI device at the outlet without an EOR answer. And check this device for the LED night light before writing up the bath switch — A530 keyed note 24 allows the night light to be in the OUTLET rather than the switch.",
      "src": "A530 keyed note 13 (placed elevation 03) · G402 schedule general note 6 / G400 schedule general note 6 (verbatim) · E400 Panel \"A\" \"Bathroom GFCI\" circuit + panel note (4) · E101 spec #25 · A530 keyed note 24",
      "where": "Bath, on a sidewall of the lavatory — NOT on the wall behind the basin (G402 / G400 schedule note 6); may share a 4\"x4\" box and one plate with the bath light switch",
      "verifyAtPunch": "Press TEST then RESET — it must trip, reset and actually kill power at the receptacle (prove it with a tester) — then confirm it is on a SIDEWALL of the basin and record its height.",
      "derived": true,
      "sort": 2130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ed22a35b7bca": {
      "category": "Electrical",
      "code": "",
      "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB carries this at HIGH; downgraded on COUNT, not existence. Keynote 25 is in A555's placed keynote list for views 04/04.1 and is carried on the elevations, verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL'. But QUANTITY IS NOT STATED: A555 elevations 05 AND 09 EACH print a J-box symbol on the working wall, so the true count is likely two or more, and the symbols are graphics a text scrape cannot count. Quantity 1 is a placeholder. WHAT EACH J-BOX FEEDS IS ALSO NOT STATED — candidates on the working wall are the GR-204 sconce @ wall hook, the television and the desk. Record it. SETTLES IT: count the J symbols off A555 views 04 / 04.1 and elevations 05 / 09 at full scale.",
      "src": "A555 keynote 25 (placed views 04/04.1) + elevations 05 and 09 (J-box symbol on each) · A550 POWER & SIGNAL LEGEND \"J BOX (J)\" · A555 elevation note \"ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)\"",
      "where": "Working wall at the GR-304-316 millwork back panel; A555 elevations 05 and 09 EACH print a J-box symbol, aligned to the soffit centreline (\"ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)\")",
      "verifyAtPunch": "Count the J-boxes on the working wall and write the number down, run a straightedge across each plate to confirm it finishes FLUSH with the millwork back panel — not recessed behind, not standing proud — and record what each one feeds.",
      "derived": true,
      "sort": 2140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "42610e5b85e6": {
      "category": "Electrical",
      "code": "",
      "label": "Wiring devices and cover plates generally — Hubbell, 20 A, colour and style coordinated with the architect",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP — no general device/plate row exists on 105, and mismatched plates is the classic guestroom punch item. THE ONLY DEVICE COLOUR PRINTED ANYWHERE IN THE SET IS WHITE, and only at the microwave outlet (A555 keynote 36). Everywhere else the drawings say 'Coordinate Hubbell device color/style w/architect' (E101 spec #14) and 'Clarify switch/receptacle/data-tel/TV outlet brand with franchise/owner before ordering' (E101 GN #2) without naming a colour, series or plate style — so there is nothing to punch a colour against yet. What IS enforceable today: E101 GN #10, all receptacles and switches rated 20 A. Quantity 1 = one room-wide check, not a device count. SETTLES IT: Triun producing the approved wiring-device submittal / architect's selection.",
      "src": "E101 spec #14 (Hubbell, colour/style coordinated with architect) · E101 GN #2 · E101 GN #10 (20 A) · A555 keynote 36 (WHITE plate at the microwave outlet) · G402 bath GN1 / E400 GN2 (switch + GFCI may share one 4x4 box and one plate)",
      "where": "Every device in the room and the bath",
      "verifyAtPunch": "Sight down the room and the bath — confirm ONE consistent plate colour and series throughout, every plate flat, square and tight to the wall with no drywall gap behind it, and WHITE at the microwave outlet; photograph any odd one out.",
      "derived": true,
      "sort": 2150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ca21dea6ce24": {
      "category": "Electrical",
      "code": "",
      "label": "Dishwasher disconnect switch in the cabinet under the sink",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP. The dedicated dishwasher CIRCUIT is certain — A555 keynote 10 ('DEDICATED CIRCUIT FOR DISHWASHER') is in the placed list for views 04/04.1, E400 schedules it on Panel 'A' and E103 loads it at 1068 VA, and A555 view 01 tags appliance 902 DISHWASHER. THE SWITCH IS NOT: E101 GENERAL NOTE #4 reads verbatim 'Dishwasher switches in cabinet under sink' but it is a set-wide general note with NO guestroom placement — no guestroom sheet places a dishwasher-switch keynote or symbol. Compounding it, the guestroom kitchenette sink itself is unresolved (SK-3/SK-4 have no scheduled product and no assigned unit type), so if there is no sink there is no under-sink cabinet either. Quantity not stated; 1 is a placeholder. DO NOT write it up as missing until answered. SETTLES IT: open the cabinet at punch and look, then ask the EC whether GN #4 was carried into the guestrooms.",
      "src": "E101 GENERAL NOTE #4 (verbatim) · A555 keynote 10 (placed views 04/04.1) · A555 view 01 appliance tag 902 · E400 Panel \"A\" \"Dishwasher\" circuit · E103 (1068 VA) · P401/P402 (SK-3/SK-4 scope open)",
      "where": "If provided: inside the kitchenette base cabinet under the sink",
      "verifyAtPunch": "Open the base cabinet under the kitchenette sink and write down PRESENT or ABSENT; if present, flip it and confirm the dishwasher starts and stops, and record the dishwasher model and whether it is cord-connected.",
      "derived": true,
      "sort": 2160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "94b5b4ce4cc7": {
      "category": "Electrical",
      "code": "",
      "label": "Outlet for undercabinet lighting (keynote 50) — NOT placed on the Queen-Queen sheet; ZERO in room 105 (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB-ONLY AND THE DATABASE IS STALE — data/project.sqlite still carries 'Outlet for undercabinet lighting' on 105 at HIGH. A555's placed keynotes are 3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51 on views 04/04.1 and 50 is ABSENT from every A555 view; A550 defines keynote 50 in the LEGEND ONLY ('PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS') and A LEGEND DEFINITION IS NOT A PLACEMENT. packages/electrical.md §5.1.1 repair CR-2 (2026-08-07) corrected this after the row had wrongly been booked on all 115 keys — 'no sheet outside the accessible group places keynote 50' — restricting it to the 7 accessible keys. PRECISION CORRECTED FROM THE DRAFT, which said flatly that on floor 1 that means room 118: §5.1.1 grades 118 MEDIUM because its placement is asserted only by A554.1's cross-sheet sentence, not independently confirmed on A552; only 217/317/417 are HIGH. Nothing about that changes 105, which is zero either way. DO NOT PUNCH 105 (or any of the 15 non-accessible first-floor rooms) FOR A MISSING UNDERCABINET OUTLET. FIX UPSTREAM: clear this row from the 15 non-accessible first-floor rooms in the DB, or the crew punches 15 rooms for an outlet the drawings never placed.",
      "src": "A555 views 04/04.1 placed keynote list (3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 51 — 50 absent) · A550 keynote legend 50 (definition only) · packages/electrical.md §5.1.1 repair CR-2 and its confidence grading · data/project.sqlite (stale row)",
      "where": "n/a in 105 — keynote 50 is placed only on accessible guestroom sheets. The independently confirmed placements are A554.1 view 08 (accessible working wall) = rooms 217, 317, 417; 118 and 438 rest on a cross-sheet statement in A554.1 and are NOT independently confirmed; 238/338 are disputed",
      "verifyAtPunch": "Confirm there is no undercabinet outlet and no capped box on the working wall, and do NOT write its absence up; if one IS physically present, photograph it and log it as unaccounted for.",
      "derived": true,
      "sort": 2170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "b451e9b3ec9d": {
      "category": "Plumbing",
      "code": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "WHICH MARK GOES WHERE IS NEVER ASSIGNED. P401/P402 print 'WC-3 / WC-4' together on the unit plans and no source in the set says which room type gets which; P104's own descriptions imply ADA keys get WC-3 (Champion Pro) and standard keys WC-4 (Cadet Pro), but no sheet states it — so both marks ride (placeholder PH-GU-004). SEAT HEIGHT — MEASURE IT AND RECORD IT, IT IS NOT SUPPRESSED HERE: no sheet states a seat height for a STANDARD guestroom water closet (P104 gives no dimension and A530 prints only the 1'-6\" centreline), but G400 detail 07 DOES print a toilet seat height — TA-15/TA-16 ACCESSIBLE TOILET, '17\"-19\" MAX. toilet seat' — and G400 scopes that detail to the ACCESSIBLE toilet on a public-spaces/accessibility sheet, while 105 is a standard non-accessible key. So MEASURE the top of the seat and RECORD the number against G400 detail 07's 17\"-19\", and note on the sheet that the 17\"-19\" is G400's accessible figure and does not by itself bind 105 — that is a recorded observation, not a write-up. FLUSH LEVER — CHECK IT, AND HERE IS THE CORRECTED BASIS: the draft excluded A530 keyed note 21 by calling it 'an ACCESSIBLE-room note', which the sheet does not support — kn21 reads only 'LEVER REQUIRED ON THE SIDE OF TANK OPPOSITE INSIDE CORNER OF WALL' with no accessibility reference of any kind, and A530 is the sheet for King Std, King Std Conn, QQ Std, QQ Conn, QQ Wide and QQ Ext, i.e. the NON-accessible bulk of the hotel. The correct reason it is not binding is PLACEMENT: kn21 is defined in A530's shared keyed-note legend but is NOT placed on any A530 view — view 01's placed keynotes are 12, 22, 30, 19, 9, 20, 23, 27. Independently, G400 detail 07 prints a boxed note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' marked TYPICAL, not accessible-only. The check costs nothing on a tank-type WC — do it and record it. SETTLES THE MARK: MWT CA confirming the mark-to-room-type assignment; recording the model installed in each of the 16 rooms closes it from the field.",
      "src": "P104 Plumbing Fixture Schedule rows WC-3 and WC-4 (verbatim) · P401 / P402 unit plans (both marks printed together) · A530 keyed note 19 TOILET (placed plan 01) · A530 keyed note 21 (legend only, not placed; verbatim) · A530 view 01 placed keynotes 12, 22, 30, 19, 9, 20, 23, 27 · G400 detail 07 (TA-15/TA-16 accessible toilet seat 17\"-19\" MAX; boxed note \"FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.\") · placeholder PH-GU-004",
      "where": "Bathroom toilet wall; A530 plan 01 dimensions the toilet centreline at 1'-6\" off the wall",
      "verifyAtPunch": "Flush and refill twice — full flush, clean refill, no run-on — rock the bowl by hand to confirm it is solid at the closet flange with no weep, then WRITE DOWN the model installed, the measured height to the top of the seat (against G400 det 07's 17\"-19\") and which side of the tank the flush lever is on relative to the inside corner.",
      "derived": true,
      "sort": 3010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "00c633b408bf": {
      "category": "Plumbing",
      "code": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, undermount rectangular — Decolav Callensia 1402-CWH (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN) — the PRODUCT is HIGH off P104's vector text; only the MARK is contested. P401/P402 print L-2 on the unit plans while P104 schedules the guestroom lav as L-3 (ADA) / L-4 (standard), and P104's own L-2 is the EMPLOYEE/POOL WALL-HUNG lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet). Order off the plan mark and the wrong lavatory arrives. No winner is picked here.",
      "src": "P104 rows L-3 and L-4 (Guestrooms, Undermount, Rect — Decolav Callensia 1402-CWH) · P401 / P402 unit plans mark L-2 · P104 row L-2 (Employee/Pool, wall hung) · A530 plan 01 and elevation 02 · G402 details 03/06 (typical guest vanity, 2'-10\" MAX counter) · conflicts.md B3.1",
      "where": "Bathroom vanity, undermount in the GR-302 vanity top; A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, vanity top 2'-10\" MAX (G402 details 03/06 give the same 2'-10\" MAX for the typical guest vanity)",
      "verifyAtPunch": "Fill the bowl and let it drain, then wipe the tailpiece, the trap and both stops with dry tissue — any damp mark is a write-up — and measure the counter height against 2'-10\" MAX.",
      "derived": true,
      "sort": 3020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e1b51b595feb": {
      "category": "Plumbing",
      "code": "",
      "label": "Lavatory faucet — Delta 581LF-GPM-PP, manual, 1.0 GPM; P104 REMARKS reads verbatim \"less 3-hole escutcheon\"",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "INVENTED PASS/FAIL TEST REMOVED. The draft turned the printed remark 'less 3-hole escutcheon' into a deck-hole count with a verdict — '3 holes = Delta as designed, 1 hole = the unapproved substitution'. NO SHEET SUPPORTS THAT, and it inverts the plain reading: 'less 3-hole escutcheon' says the faucet is FURNISHED WITHOUT the 3-hole deck plate, which points at a single-hole installation, not a three-hole one. It also cannot separate the two products, because the proposed substitute faucet is single-hole as well. WHAT IS PRINTED AND CHECKABLE: the fixture of record is P104's Delta 581LF-GPM-PP at 1.0 GPM, supplied less the 3-hole escutcheon. WHAT THE WALKER DOES: read the model and record the deck configuration as an OBSERVATION. THE SUBSTITUTION WATCH IS REAL BUT SEPARATE — the DB holds a row for a PROPOSED SUBSTITUTION (American Standard Studio bowl 0614.000 / 0614.300 / 0618.000 with a Moen M-Dura 9417F12 / 9419F12 single-hole 1.2 gpm faucet) which is NOT APPROVED: the American Standard sheet offers three models with none ticked, the Moen sheet two with neither ticked, no transmittal and no stamp — it is not a submittal and it supersedes nothing (OPEN_ITEMS A3). The fixture of record stays P104. SETTLES IT: a transmittal with a model selected and stamped.",
      "src": "P104 REMARKS column on rows L-3 and L-4 (verbatim: \"Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon\") · S4 product data (American Standard / Moen, unstamped catalogue pages, not a submittal) · packages/plumbing.md §4 · OPEN_ITEMS A3",
      "where": "Vanity deck at the lavatory; vanity top 2'-10\" MAX AFF",
      "verifyAtPunch": "Read the model number off the faucet body or its packaging and WRITE IT DOWN — it must be the Delta 581LF-GPM-PP of record, anything else goes straight to the office as an unapproved substitution — record whether a 3-hole deck plate is fitted (P104 supplies this faucet LESS that escutcheon), then run it 60 seconds hot and cold and check for drip at the spout and weep under the deck.",
      "derived": true,
      "sort": 3030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2c9ebccdda6f": {
      "category": "Plumbing",
      "code": "SH-1 / SH-4",
      "label": "Shower, guestroom — 30\"x60\" pan, CENTRE drain, 4\" threshold, Kohler Rely series, Delta T24859 supply, SS-01 solid surround (Mincey Marble)",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "105 IS A SHOWER ROOM — A100's Guestroom Matrix marks the six floor-1 Queen Queens 'S' (shower), A530 draws the standard guest bath as a shower not a tub, and A555 view 01 places keynote 5 'SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR'. No tub (BT-1), no roll-in, no diverter, no hand shower, no folding seat: those belong to the accessible key, which on floor 1 is 118 only. RECORDED, NOT RESOLVED — A PRINTED CONTRADICTION ON THE GOVERNING SHEET: A555 view 02, the QQ reflected ceiling plan that governs 105, places KEYNOTE 7, and keynote 7 in the shared 44-note legend reads 'BATHTUB'. A550's King Studio RCP places 18, 19, 4 and 1 with no 7. It reads as a drafting carry-over and every other source says shower, but it is printed on the governing sheet and the rule is that both readings are recorded, not silently resolved. Confirm no tub rough-in exists behind the SS-01 surround. DUAL MARK CARRY (conflicts.md B3.1): the unit plans print SH-1, P104 schedules the standard guestroom shower as SH-4, and P104's own SH-1 is the 36\"x36\" EMPLOYEE shower (Kohler Sonata K-1689-0) — order SH-1 for a guestroom and the wrong pan arrives. SH-3 is the ADA no-threshold version and does not apply to 105. DIMENSION MISMATCH WORTH MEASURING: A530 dimensions the shower 5'-0\" CLEAR x 3'-7 1/4\" while P104 schedules a 30\"x60\" pan — 60\" matches the 5'-0\", 30\" does not match 3'-7 1/4\", and neither sheet reconciles them.",
      "src": "P104 row SH-4 (Guestroom, Kohler Rely Series, 30\"x60\" pan, centre drain, 4\" threshold, Delta T24859 supply) · P401 / P402 unit plans mark SH-1 · P104 row SH-1 (Employee 36\"x36\") · A530 (standard guest bath is a shower; plan 01 5'-0\" CLEAR x 3'-7 1/4\") · A555 view 01 keynote 5 · A100 Guestroom Matrix floor-1 \"Queen Queen | 6 S\" · AGAINST A555 view 02 placed keynote 7 = \"BATHTUB\" (A550 keynote legend note 7) · conflicts.md B3.1",
      "where": "Bathroom, shower compartment; A530 plan 01 dimensions it 5'-0\" CLEAR x 3'-7 1/4\" deep; A555 finish plan prints \"NO FINISHES UNDER SHOWER\"",
      "verifyAtPunch": "Measure the pan and the curb — record against 30\"x60\" with a 4\" threshold and a centre drain — then plug the drain, pond an inch of water across the pan, and confirm it drains clean with no standing water and no weep at the SS-01 joints.",
      "derived": true,
      "sort": 3040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "b4f5c3fbeaf0": {
      "category": "Plumbing",
      "code": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A530 keyed note 9 'SHOWER HEAD' is placed on plan 01 and on elevation 05. DO NOT PUT A GPM NUMBER ON THE PUNCH SHEET for the guestroom head: P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3/SH-4 reference the same Delta T24859 supply but do not repeat a flow figure. No shower-head height is dimensioned for a standard guest bath — G402's '+6'-2\" to 6'-6\" above tub flr' is on detail 01, the ACCESSIBLE TUB elevation, and does not bind 105; record the height as an observation only.",
      "src": "A530 keyed note 9 (placed plan 01 and elevation 05) · P104 REMARKS rows SH-3/SH-4 (Delta T24859 supply) · P104 row SH-1 (2.5 GPM — employee shower, not this fixture) · G402 detail 01 (accessible tub, not applicable)",
      "where": "Shower wall; A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\" on this wall",
      "verifyAtPunch": "Run it 60 seconds — even spray with no blocked or spitting jets, head holds the position you set it to, and no weep where the arm penetrates the SS-01 surround.",
      "derived": true,
      "sort": 3050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "46f1cd44921b": {
      "category": "Plumbing",
      "code": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THIS IS THE SINGLE MOST IMPORTANT OPERATING TEST IN THE BATHROOM. Guestroom hot water is distributed at 120°F per P202/P305 and there is NO guestroom thermostatic mixing valve scheduled — P301/P305's ≤110°F TMV note is scoped to PUBLIC lavatories and hand sinks — so this valve is the ONLY temperature protection at the shower. No control height is dimensioned on A530 for the standard rooms; the dimensioned control bands are on G402 detail 02 and A532/A532.1, which are the ACCESSIBLE bath sources and do not bind 105. Record the control height as an observation, do not write it up.",
      "src": "A530 keyed note 14 (\"ON/OFF - PRESSURE BALANCING VALVE\", placed elevations 04 and 05) · P104 REMARKS (Delta T24859 / R22000-WS) · P202 / P305 (120°F guestroom HWS; ≤110°F TMV scoped to public lavatories)",
      "where": "Shower control wall (A530 elevations 04 and 05)",
      "verifyAtPunch": "Run the shower at a comfortable setting, then flush the water closet in the same bathroom and hold your hand in the spray — the temperature must not spike; repeat with the lavatory hot tap wide open.",
      "derived": true,
      "sort": 3060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bf4820953a28": {
      "category": "Plumbing",
      "code": "kn 28 / kn 5",
      "label": "Shower enclosure — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, 24\" BAR PULL, with door-stop hardware",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A530 keyed note 28 verbatim on elevation 04, with keyed note 27 (door-stop hardware to keep hardware at the back of the bath door from hitting the glass when fully ajar) placed on plan 01; A555 plan 01 places keynote 5 'SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR'. TRADE NOTE: this is GLASS SUB scope, not plumbing — do not bill it to Larry's Plumbing. It sits on the plumbing punch only because the walker tests it on the same pass. The A552 roll-in-versus-glass-door contradiction is a room-118 problem and does not touch 105.",
      "src": "A530 keyed note 28 (verbatim, elevation 04) and keyed note 27 (plan 01) · A555 view 01 keynote 5 · A530 view 03 (SS-01 surround, HD-08 24\" vertical grab bar)",
      "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01",
      "verifyAtPunch": "Slide both panels the full length of the opening and back — no binding, no jumping the track, no rattle — confirm the 24\" bar pull is tight and the finish is brushed aluminium, then swing the bath door fully open and confirm its hardware does not strike the glass.",
      "derived": true,
      "sort": 3070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "51a07596d3e9": {
      "category": "Plumbing",
      "code": "FD",
      "label": "Floor drain, guestroom bathroom — 2\" per P301; no mark and NO scheduled product exists for a guestroom drain",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO SHEETS DISAGREE AND BOTH READINGS ARE CARRIED. P402 places the floor drain in ACCESSIBLE UNITS; A530 keyed note 20 ('FLOOR DRAIN LOCATION - MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN') IS placed on plan 01, the standard guest-bath plan that serves 105 and the other 14 non-accessible first-floor rooms. Neither is resolved here. SEPARATELY, THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT — P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of them a guestroom drain — so no make, model or strainer finish is specified for the thing the walker is standing over. G402 bath general note 4 and A530 kn20 both require the floor to slope to it, at not more than 1:48. SETTLES IT: MWT CA confirming whether the 15 standard first-floor baths receive a floor drain, plus the FD submittal. Recording present/absent across all 16 baths answers the first half from the field.",
      "src": "A530 keyed note 20 (placed on plan 01, verbatim) · AGAINST P402 (floor drain in accessible units) · P301 general notes (FD 2\") · P104 Drain and Drainage Appurtenance Schedule (FD-1 / FD-2 / FD-3 — no guestroom drain) · G402 bath general note 4 (slope not to exceed 1:48)",
      "where": "Bathroom floor at/near the shower, per A530 plan 01 keyed note 20",
      "verifyAtPunch": "Write down PRESENT or ABSENT; if present, pour a cup of water at each corner of the bath floor and watch every one of them reach the drain with no pooling, and record any make or finish stamped on the strainer.",
      "derived": true,
      "sort": 3080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6b28d04e18a0": {
      "category": "Plumbing",
      "code": "TP / TG-1",
      "label": "Trap guard / trap primer at the bathroom floor drain",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TG-1 IS THE ONLY TRAP-GUARD MARK PRINTED ANYWHERE IN THE SET, and the draft omitted it. It appears solely as a remark on P104's Drain and Drainage Appurtenance Schedule — 'w/ trap guard TG-1' on the FD-1 (Zurn Z550), FD-2 (Zurn Z415B) and FS (Zurn Z1996-2) rows — and it HAS NO SCHEDULE ROW OF ITS OWN, so it names no product. It is never attached to a guestroom drain. That absence is itself the finding. SEPARATELY, TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUEST BATH: P102's Automatic Trap Primer Valve Schedule lists Sioux Chief 695 Series; P104's TP-1 is a PPP SMP-500-115V scoped to a 6\" SUMP PUMP STANDPIPE. So a plan general note requires a device at every floor drain while the schedules name two products, neither assigned here. The device body is concealed but it is verified at the visible drain (the trap seal holding), which keeps it in scope. THIS LINE FOLLOWS THE FLOOR DRAIN — if there is no FD in 105, there is no TP. SETTLES IT: the trap-guard/primer submittal naming the guestroom product.",
      "src": "P104 Drain and Drainage Appurtenance Schedule, FD-1 / FD-2 / FS rows, Notes column \"w/ trap guard TG-1\" (TG-1 has no schedule row) · P301 general note 6, repeated P302–P310 (\"All floor drains to be installed with trap guards / primers\") · P501 detail 12 · P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series) · P104 TP-1 (PPP SMP-500-115V, sump-pump standpipe)",
      "where": "At the guestroom bathroom floor drain; the primer valve body is concealed but is required to be in an ACCESSIBLE location per P102 (ASSE 1018)",
      "verifyAtPunch": "Lift the strainer and write down whether a trap guard insert is fitted and any marking on it, then pour water in, wait, and confirm the trap seal is holding with no sewer odour at the drain.",
      "derived": true,
      "sort": 3090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "775395537b0e": {
      "category": "Plumbing",
      "code": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE CALL, emitted IN with the argument stated. The DB carries these as three separate rows (CWS, HWS, HWR); consolidated to one line at qty 3 because the walker opens ONE panel and checks three valves in a single action — all three services are named so nothing is lost. FOR IN-SCOPE: P502 detail 3 explicitly draws an 18\"x18\" ACCESS PANEL at the riser take-offs, P101 GN9 requires the GC to furnish access panels, P101 GN15 requires domestic-water valves to be located accessibly. AGAINST: P502 det.3 draws that panel in a SUSPENDED CEILING, and NO guestroom ceiling in this set is suspended — A555 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" main room and 7'-3\" bath/entry — and no access-panel symbol or keyed note is drawn on ANY guestroom RCP. VALVE TYPE ALSO CONTESTED, both readings carried: P401 and P502 draw a GATE valve; P101 GN15 specifies BALL valves or approved equal. SETTLES IT: walk one room and find the panel (guestroom ceiling makes it a room item, corridor ACT makes it a corridor item), re-extract A425 details 09/11 from the source PDF, and confirm gate vs ball with the EOR.",
      "src": "P401 Domestic Water Typical Unit (a GV at each of the three riser take-offs) · P502 detail 3 Shut-Off Valve Installation Detail (18\"x18\" access panel) · P101 GN9 (GC furnishes access panels) · P101 GN15 (valves located accessibly; ball valves) · M101 N7",
      "where": "Guestroom wet wall / plumbing stack — WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION",
      "verifyAtPunch": "Find and open the 18\"x18\" panel, write down WHERE it is, cycle all three valves fully closed and fully open and confirm each one actually shuts its service off at a fixture, and record whether they are gate or ball valves.",
      "derived": true,
      "sort": 3100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dd96279eb449": {
      "category": "Plumbing",
      "code": "",
      "label": "PTAC condensate drain — 1\" VISIBLE condensate drain with 1\" air-gap fitting and 1-1/2\" vent up, Type M copper, to the condensate main",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "IN SCOPE because the sheets themselves use the word VISIBLE and M501 det.9 runs the drain down the wall, so the run and any drip are checkable in the finished room. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior — no sheet places it. TRADE INTERFACE TO NAME BEFORE THE WALK: PTAC condensate is PLUMBING scope per M401 KN2 and M501 det.9 (Larry's Plumbing) while the PTAC is HVAC (Iceberg), and M401 records this as a frequent interface gap — expect it to be nobody's until you name it. Sheet-number typo worth knowing: P301 sends you to 'P502' for the condensate detail; it is on P501 detail 13. SETTLES IT: walk one room, find where the air-gap fitting physically is, and confirm with the EOR whether it is meant to be accessible in the finished room.",
      "src": "P301 / P302 (\"1\\\" visible condensate drain for each A/C unit (typ.), provide 1\\\" air gap fitting\") · P501 detail 13 Condensate Drain Detail · M401 KN2 · M501 det.9 · M301 GN6 · P102 material schedule",
      "where": "At the PTAC on the window wall, running down the wall (M501 det.9) to the condensate riser",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate, then find the visible drain and confirm water is actually moving through it — and check for pooling in the base pan, drips in the room and staining at the sleeve, carpet edge and ST-01 stool.",
      "derived": true,
      "sort": 3110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f63ee9599a5a": {
      "category": "Plumbing",
      "code": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet — NO product scheduled in P104; procured per the S4 catalogue data as an American Standard PEKOE 23x18 undermount 18SB.10231800.075 with a Moen 8227 faucet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "PLACEMENT GENUINELY UNKNOWN AND ALL-OR-NOTHING FOR FLOOR 1 — quantity 1 is a placeholder and the walker's job is simply to record PRESENT or ABSENT. P401/P402 restrict SK-3/SK-4 verbatim to 'the suite/extended units' and assign it to NONE of their seven unit plans. Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks in 105; the 'every Home2 key is a suite' reading gives one. The sheets support both and settle neither (placeholder PH-GU-003). P104 schedules no product for either mark — a hole in the schedule, not mark drift. And the S4 'Kitchenette Faucet' is on its face a Moen 8227 'Two-Handle LAVATORY Faucet', 8\" widespread, 3-HOLE, which will not drop into a single-hole kitchenette deck; S4 is an unstamped catalogue page, not a submittal, so it does not supersede the schedule. A dishwasher (902) tagged with no drawn sink is itself an RFI. SETTLES IT: the open RFI to the MEP EOR asking which unit types receive a kitchenette sink — do not raise a second.",
      "src": "P401 and P402 (mark SK-3 / SK-4 plus the \"suite/extended units\" wording) · P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) · P104 (schedules NO product for SK-3 or SK-4) · S4 product data (unstamped catalogue pages) · packages/plumbing.md §4 · placeholder PH-GU-003",
      "where": "Entry / kitchenette leg if provided — note A555 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and TAGS NO SINK",
      "verifyAtPunch": "Write down PRESENT or ABSENT in the entry-kitchenette leg; if present, record the sink and faucet models actually installed and the number of deck holes as an observation, then fill and drain it and wipe the trap and stops for weeps.",
      "derived": true,
      "sort": 3120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "b7d85421d631": {
      "category": "Fire Protection",
      "code": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop, head 1 of 3 — FP-1 prints the description exactly as \"VK430 7/16 FR 155 C PD\"; K-factor 4.3 and 1/2\" thread are printed schedule columns; bed / window area",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MANUFACTURER STRUCK FROM THE LABEL. The draft called this a 'Viking' head; FP-1's head schedule has NO MANUFACTURER COLUMN — its columns are Symbol / Count 1st flr / Count all flrs / Thread / K-Factor / Description / Note, and the Description cell prints only 'VK430 7/16 FR 155 C PD'. The VK prefix reads as Viking, but that is an inference, and this line refuses to read '155' as a temperature rating or 'PD' as concealed pendent for exactly the same reason. K=4.3 and 1/2\" thread ARE printed columns and are kept. COUNT: 3 heads in the room, 0 in the bath, read head-by-head off FP-1 at 700–800 dpi on ROOM 107 — the same Queen-Queen type as 105 — and consistent with FP-1's floor-1 totals (144 heads on floor 1, 62 of them this symbol). TRIM IS CONTESTED and it decides what the walker sees: A120/A121 General Note I reads 'SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED' — a guest room is not a public area, so that note requires SEMI-RECESSED here — while packages/fire-appliance.md reads FP-1's 'PD' suffix as concealed pendent, which is a reading, not a printed word. Registered as FS-3. No cover-plate or escutcheon FINISH or COLOUR is stated anywhere in the set — do not put a finish or a temperature rating on a purchase document off this row.",
      "src": "packages/fire-appliance.md §1.1 FP-1 Sprinkler Head Schedule (verbatim columns and description string; symbol ◉, note ON DROP) · §1.3 room 107 read head-by-head · A120 / A121 General Note I · flag FS-3 · A530 general note B (emergency devices located per local code, design intent only)",
      "where": "Bed / window area ceiling (8'-3 3/8\" main-room plane); branch 1-1/4\" at elevation 12-8, drop tag \"Drop 0-3\"",
      "verifyAtPunch": "Confirm the head is seated square in its ceiling opening and the plate or escutcheon carries NO paint, texture or drywall mud, and write down which trim it is — flush cover plate, or escutcheon with a visible deflector (A120/A121 GN I calls for semi-recessed outside public areas).",
      "derived": true,
      "sort": 4010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3fa5638de633": {
      "category": "Fire Protection",
      "code": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop, head 2 of 3 — description as printed on FP-1; K=4.3, 1/2\" thread (printed schedule columns); living / sofa area",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Same as head 1: FP-1 carries no manufacturer column, so 'Viking' is an inference from the VK prefix and is not printed. Same FS-3 trim question — record concealed cover plate vs semi-recessed escutcheon once and apply the answer across the floor. DO NOT ROLL CORRIDOR HEADS INTO THIS ROOM: the corridor branch runs at elevation 12-0 / 13-4 with drop tag 'Drop 1-0' and is outside the room boundary.",
      "src": "packages/fire-appliance.md §1.1 FP-1 head schedule (symbol ◉, verbatim description) · §1.3 room 107 (Queen-Queen, floor 1) read head-by-head · flag FS-3",
      "where": "Living / sofa area ceiling (8'-3 3/8\" plane); branch 1-1/4\" at elevation 12-8, drop tag \"Drop 0-3\"",
      "verifyAtPunch": "Confirm nothing is hung, stored or fixed inside the head's clearance zone and the plate carries no paint or texture; if the ceiling has been touched up, photograph the head.",
      "derived": true,
      "sort": 4020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "00ec01be6ae1": {
      "category": "Fire Protection",
      "code": "VK430 7/16 FR 155 C PD",
      "label": "Sprinkler head on drop, head 3 of 3 — description as printed on FP-1; K=4.3, 1/2\" thread (printed schedule columns); entry / kitchenette leg",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Same as heads 1 and 2 on the manufacturer point: FP-1 prints no manufacturer. This head sits on the LOWER branch (10-8 rather than 12-8), which tracks the 7'-3\" entry ceiling against the 8'-3 3/8\" main room on A555 view 02 — but FP-1's elevation datum is not printed in the extract, so that pairing is a reading, not a stated fact. Do not use FP-1's elevations to predict how far a head sits below the finished ceiling.",
      "src": "packages/fire-appliance.md §1.1 FP-1 head schedule (symbol ◉) · §1.3 room 107 read head-by-head · A555 view 02 ceiling heights (8'-3 3/8\" main room, 7'-3\" bath and entry) · flag FS-3",
      "where": "Entry / kitchenette leg, OUTSIDE the bath wall, in the low 7'-3\" ceiling plane; branch 1-1/4\" at elevation 10-8, drop tag \"Drop 0-3\"",
      "verifyAtPunch": "Confirm this head is in the entry/kitchenette leg and NOT inside the bath, that the plate is seated and unpainted, and record its trim type with the other two.",
      "derived": true,
      "sort": 4030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "eab0fb6887f2": {
      "category": "Fire Protection",
      "code": "",
      "label": "Guest bathroom — NO sprinkler head drawn (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP — emitted so the walker neither false-flags the absence nor walks past a head that is not on the drawings. Recorded as an OBSERVATION on two rooms, NOT as a ruling: FP-1's room regions for 107 (Queen-Queen, the same type as 105) and 108 show no head drawn in either bathroom. packages/fire-appliance.md is explicit that this is consistent with the NFPA 13 small-bathroom omission but is recorded as an observation, not an interpretation, BECAUSE THE GOVERNING STANDARD IS ITSELF OPEN (conflicts.md B5.3): FP-1's own Codes and Standards block designs to NFPA 13-2021, G002 general building note 8 says NFPA 13 flat, G100 checks NFPA 13-07 with 13R unchecked and both 'Partial' and 'Yes' ticked, and the project's working context says 13R. WRITE 'no head drawn', NOT 'no head required'. SETTLES IT: pulling the permit-set F-series (F101/F102/F301–F304/F401), none of which is in this mirror (coordination_issues R-05), plus Austin's ruling on B5.3.",
      "src": "packages/fire-appliance.md §1.3 (FP-1 room regions 107 and 108 read at 700–800 dpi, no head drawn in either bathroom) · conflicts.md B5.3 (OPEN) · A530 general note B · coordination_issues R-05",
      "where": "Guest-bath ceiling, 7'-3\" AFF",
      "verifyAtPunch": "Look up in the bath and expect nothing; if a head IS installed, photograph it, read and record the model off the plate or deflector, and flag it for the as-built and the 13-vs-13R question.",
      "derived": true,
      "sort": 4040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "1f7a8efa930d": {
      "category": "Fire Protection",
      "code": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "COUNT IS SOLID: FA-1 schedules 121 detectors and 121 low-frequency bases, which reconciles exactly to 115 keys plus the 6 second detectors in the 6 one-bedroom suites — and there are NO one-bedroom suites on floor 1, so 105 is a flat 1 per key with no exception. The LF sounder base IS the audible appliance for a sleeping room; a corridor horn does not satisfy it. AUDIBILITY CRITERION CORRECTED — THE DRAFT ATTRIBUTED A PRINTED 50 dBA TO E500 AND E500 DOES NOT PRINT IT: E500 FA Note 17 reads verbatim 'Audible notification appliances 15 dBA above average ambient sound level.' Against FA-1's sleeping-room ambient of 35 dBA that computes to 50 dBA, but that is a DERIVATION, not a printed criterion. FA-1's own audibility chart is the printed number: SLEEPING ROOMS — ambient 35 dBA, DESIGN 75 dBA, low frequency, VISUAL REQUIRED. Test to 75. Also carry E500 FA Note 10: junction boxes and cover plates on the emergency system are PAINTED RED, so any exposed FA box or plate in this finished room is red or it is a punch item. FA-1's 'visual required' for sleeping rooms is live evidence in the horn/strobe conflict on the next line — record it there too.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB, qty 121/121 · FA-1 audibility chart (\"SLEEPING ROOMS — ambient 35 dBA, design 75 dBA, low frequency, visual required\") · FA-2 (first-floor plan) / FA-3 layout verified on QQ rooms 303/305/307/311 · A555 view 04 and elevation 06 SD symbol · E500 FA Note 17 (verbatim) · E500 FA Note 10",
      "where": "Guest-room ceiling near the entry / sleeping boundary; A555 elevation 06 draws the SD symbol beside the H symbol. Not in the bath, not in the entry/kitchenette leg",
      "verifyAtPunch": "With the FA vendor in test, alarm this head and confirm three things: the LOW-FREQUENCY base sounds IN THIS ROOM, a meter reads at least 75 dBA at the pillow line, and the panel annunciates room 105 by number.",
      "derived": true,
      "sort": 4050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ba43a7e1c2ca": {
      "category": "Fire Protection",
      "code": "H",
      "label": "Fire horn (standard rooms) / fire horn-strobe (communication-features rooms) — A555 keyed note 16",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A LIVE CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY. The DB carries NO notification row for 105 at all, only the smoke detector. FOR: A555 places keynote 16 on views 04 and 04.1 and draws the H symbol on elevation 06; keynote 16 reads verbatim 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'; the A550/A555 POWER & SIGNAL LEGEND defines 'ALARM HORN AND STROBE (H)'; E501–E504 print 'per guestroom: smoke detector + notification'. AGAINST: FA-2/FA-3, the Hilton-reviewed vendor submittal, draw NO horn and NO strobe in a standard key. Quantity is contested (1 architectural vs 0 submittal) so 1 is emitted as a placeholder. Precedence (user override > submittal > drawing > spec) points at the SUBMITTAL, which would mean the standard key has no horn and the LF sounder base under the smoke detector is the audible appliance — but FA-1's own audibility chart says sleeping rooms are 'visual required', which cuts the other way. DO NOT RESOLVE THIS IN THE FIELD and do not write up an absence. packages/electrical.md §7 parks keynote 16 in the fire package, so no other list is carrying it. SETTLES IT: recording present/absent in all 16 first-floor rooms and taking it to the EOR / FA vendor the same day.",
      "src": "FOR: A555 keynote 16 placed on views 04/04.1 and drawn on elevation 06 (verbatim text from the A550 shared legend) · A550 POWER & SIGNAL LEGEND \"ALARM HORN AND STROBE (H)\" · E501–E504 · E101 symbol legend (combination horn/strobe 6'-8\" AFF) — AGAINST: FA-2 / FA-3 (no horn, no strobe in a standard key) · FA-1 audibility chart (\"visual required\" in sleeping rooms) · packages/electrical.md §7",
      "where": "Guest-room wall or ceiling beside the smoke detector — A555 elevation 06 (entry door / full-length mirror wall) draws the SD and H symbols together; E101 legend mounts a combination horn/strobe at 6'-8\" AFF while FA-1 schedules its notification appliances as CEILING units 4\"x4\"x1.5\"",
      "verifyAtPunch": "Write down PRESENT or ABSENT — is there a horn or horn-strobe SEPARATE from the smoke detector? If present, record horn-only or horn+strobe, whether it is wall or ceiling mounted, its measured height, and sound it in the vendor's test.",
      "derived": true,
      "sort": 4060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "23284057ee38": {
      "category": "Fire Protection",
      "code": "SCWLED",
      "label": "Ceiling strobes (System Sensor SCWLED) — communication-features rooms only; ZERO in room 105 (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "105 IS NOT A COMMUNICATION-FEATURES ROOM and this line exists to stop it being punched as one. A100's Guestroom Matrix floor-1 column prints 'Queen Queen | 6 S' and leaves the 'Queen Queen, HI' row BLANK on floor 1, so no first-floor Queen-Queen is hearing-accessible; the single floor-1 HI key is 'King Studio, HI | 1 T', i.e. one of 104/106/108/110/112/114. MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE. Building-wide 12 HI keys are required and provided but only 8 are located (209/213/216/218 on A101; 309/313/316/318 on A102) and floor 1 has never been scanned for the crossed-ear symbol — coordination_issues C-04, placeholder PH-GU-002. That open item cannot put strobes in a floor-1 QQ, because the matrix zeroes the QQ HI row on floor 1. SETTLES IT: one read of A100 at full scale for the E500 'INDICATES HEARING IMPAIRED SUITE' symbol, cross-checked against E501 — do it before the walk.",
      "src": "A100 Guestroom Matrix floor-1 column (\"Queen Queen | 6 S\"; \"Queen Queen, HI\" blank; \"King Studio, HI | 1 T\") · FA-1 schedule row ⊗ SCWLED · FA-3 verified on QQ rooms 309 and 313 · A550 keynote 43 · coordination_issues C-04 · placeholder PH-GU-002",
      "where": "Would be 2 x 177 cd in the room and 1 x 15 cd in the bath, if this were a hearing-accessible key",
      "verifyAtPunch": "Confirm there are NO ceiling strobes in the room or the bath and no blanked-off strobe box; if any strobe IS found, record the candela marking off its lens and flag it.",
      "derived": true,
      "sort": 4070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ea81e427914e": {
      "category": "Fire Protection",
      "code": "CO",
      "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP, emitted as an ABSENCE rather than a verified exclusion — nothing in the set states that guest rooms are exempt, it simply never places one. FA-1's Fire Alarm Equipment Schedule carries CO / Silent Knight SKFIRECOW at qty 3 for the whole 4-storey 115-key building; E500 carries a CO detector DETAIL but places none in a guest room; the A550–A556 POWER & SIGNAL LEGEND has no CO symbol. Guest rooms carry no fuel-fired appliance (the PTAC is electric at 208 V) so there is no obvious guest-room trigger, but 3 CO detectors on a gas-fired hotel (laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question — fire-alarm conflict FA-8, and E500's own gap note says 'Confirm carbon-monoxide detector placement/coverage from the CO detail + local code.' M101's CO/NO2 sensors are the garage-ventilation control family on M602, not a life-safety device — do not confuse them. SETTLES IT: the Eagle Pass AHJ / FA vendor confirming coverage — a TCO conversation, not a room-walk one.",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / Silent Knight SKFIRECOW / qty 3 building-wide) · E500 (CO detail present, none placed in a guest room) · A550–A556 POWER & SIGNAL LEGEND (no CO symbol) · fire-alarm conflict FA-8",
      "where": "n/a in the guest room — FA-1's 3 SKFIRECOW units are noted \"LOCATE AS SHOWN ON CEILING\" and their locations are not extracted",
      "verifyAtPunch": "Confirm there is no CO detector on the guest-room ceiling; if one IS installed, photograph it and log it — it is not scheduled to a guest room and it needs an address and an as-built line.",
      "derived": true,
      "sort": 4080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a85b780f135a": {
      "category": "Low Voltage",
      "code": "OUTLET - TV",
      "label": "TV outlet behind the television — CAT6 RJ-45 jack required under either option, plus a coax F-connector ONLY if the non-smart-TV option was built",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE DB DESCRIBES THIS AS 'coax behind TV + CAT6', WHICH STATES OPTION A AS FACT — the sheets do not. A555 keynote 47 prints an A/B OPTION and no sheet picks one: (A) NO SMART TV — coax cable AND a CAT6 RJ-45 jack behind the TV, run in smurf tube in the wall to the WAP under the desk; (B) SMART TV / IPTV — 'COAX NOT REQ'D', CAT6 only. Under A there are two terminations behind the TV, under B there is one. It turns on whether the procured televisions are smart/IPTV sets, which is an owner/FF&E decision. THE CAT6 JACK IS REQUIRED UNDER BOTH — punch that unconditionally; do NOT write up a missing coax until the TV question is answered. Height is also open, 12\" (A530 general note D) vs 18\" (E101 symbol legend / G400 detail 02) — record it. Both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM' — see the edge-controller line. SETTLES IT: owner/franchise confirmation of the TV type.",
      "src": "A555 keynote 47 (placed views 04/04.1 and elevations 05/09; verbatim from the A550 shared legend) · A550 POWER & SIGNAL LEGEND \"OUTLET - TV\" · E101 symbol legend (TV outlet w/ F, 18\" AFF) · E101 GN #8 (CAT6, Panduit cable and patch cord with Panduit locks) · A530 general note D (12\") · G400 detail 02",
      "where": "Behind the television (FF&E tag 903) on the working wall, between the GR-204 sconce @ wall hook and the decorative shelves; minimum 6\" clearance from adjacent wall boxes",
      "verifyAtPunch": "Pull the TV off the wall: confirm a CAT6 RJ-45 jack is there with a Panduit lock on the exposed connection, write down whether coax is present as well, measure the height, then power the TV and confirm it pulls free-to-guest content.",
      "derived": true,
      "sort": 5010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "01a3761fedf7": {
      "category": "Low Voltage",
      "code": "DATA",
      "label": "Data outlets — CAT6 RJ-45, Panduit cable and patch cord with locks, labelled, each cable HOMERUN to the floor IDF. Keynote 45 verbatim: 'EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR'",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT IS NOT STATED ANYWHERE — no sheet, schedule or note gives a per-room data drop count (gap LV-3, verbatim: 'Neither the E-series extracts nor the FF&E package state how many data / TV / phone outlets each guestroom gets'). Quantity 1 is a placeholder. The A550/A555 POWER & SIGNAL LEGEND carries DATA as a symbol distinct from OPTIONAL DATA and from OUTLET - TV, so at least one standalone data outlet exists per room. COMPOUNDING IT: there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in the set, so 'correctly terminated' cannot be checked against a design document — the punch reference is the Hilton-approved integrator's as-built, not the E-series. Height open 12\" vs 18\" (coordination_issues C-03). SETTLES IT: count the DATA symbols off the E400 / A555 view-04 PDFs at full scale (they are graphics, not text) and get the integrator's port schedule. Walk the first room WITH the integrator before punching the other 15.",
      "src": "A550/A555 POWER & SIGNAL LEGEND \"DATA\" · A555 keynote 45 (\"EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR\", placed views 04/04.1) · E101 GN #8 · E101 spec #27 (plenum-rated extra-low-voltage cable) · G400 detail 02 vs A530 general note D · gap LV-3",
      "where": "Per the A555 view-04 device-spacing dimension string; height contested — record it",
      "verifyAtPunch": "Count the RJ-45 jacks in the room and write the number down, confirm every one is labelled and carries a Panduit lock, plug a laptop into each and confirm it links to the floor IDF, and record the mounting height.",
      "derived": true,
      "sort": 5020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a7fa40dc7efe": {
      "category": "Low Voltage",
      "code": "PHONE",
      "label": "Telephone outlet with 3/4\" conduit and pull string — serves FF&E tag 905 telephone",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The item is certain; the COUNT of 1 is derived from FF&E tag 905 appearing once on A555, NOT from a printed drop schedule (gap LV-3 — no sheet states per-room telephone drop counts). Height is also open, 12\" (A530 general note D) vs 18\" (E101 symbol legend / G400 detail 02). THE NOTE THAT BITES AT PUNCH is G402 GENERAL NOTES (guestroom bath block) note 9, verbatim: 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.' That is a measurable requirement printed on a General sheet and it is checkable today. SETTLES THE COUNT: counting PHONE symbols off the E400 PDF, plus the height RFI.",
      "src": "A550/A555 POWER & SIGNAL LEGEND \"PHONE\" · E101 spec #16 (\"Coordinate telephone outlet locations w/owner; 3/4\\\" conduit w/pull-string for phone\") · E101 symbol legend (telephone outlet 18\" AFF) · A555 view 01 tag 905 · G402 GENERAL NOTES (guestroom bath block) note 9 (verbatim) · gap LV-3",
      "where": "Bed side at a nightstand — A555 view 01 groups FF&E tag 905 TELEPHONE with 904 clock/radio in the bed zone",
      "verifyAtPunch": "Plug the handset in and confirm dial tone, then tape-measure from the telephone connection to the nearest electrical outlet — it must be 48\" or less with clear floor space in front of it — and write the number down.",
      "derived": true,
      "sort": 5030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dc36639ca4fe": {
      "category": "Low Voltage",
      "code": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk — keynote 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "PLACEMENT IS CONFIRMED FOR 105 — keynote 44 is in A555's placed keynote list for views 04/04.1, verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\\\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT WIRELESS INTERNET REQ'S AND LIST OF APPROVED INTEGRATORS.' The separate A552/room-118 doubt does not touch this room. DOWNGRADED TO MEDIUM FOR A DIFFERENT REASON: NO WAP APPEARS IN ANY E-SERIES SCHEDULE — no count, no circuit, no cabling design, no power source (conflict LV-2, packages/electrical.md open item 8). The device exists only on the architectural legend and in keynote 44, and Hilton requires an approved integrator. There is no document to punch the installation against beyond keynote 44's own wording. SETTLES IT: the integrator's submittal.",
      "src": "A555 keynote 44 (placed views 04/04.1, verbatim) · A550 POWER & SIGNAL LEGEND \"WAP (18\\\")\" · packages/electrical.md open item 8 / conflict LV-2 · E101 spec #28 (max 4\"x4\" box in a fire-rated wall, no back-to-back boxes, 6\" separation)",
      "where": "Under the desk on the working wall; box vertical; maintain 6\" between all boxes. The A550/A555 POWER & SIGNAL LEGEND prints the symbol as \"WAP (18\\\")\"",
      "verifyAtPunch": "Confirm the 3-gang box is mounted VERTICALLY under the desk, tape-measure at least 6\" clear to every adjacent box and write the smallest number down, then associate a phone to the room's SSID with the door shut and confirm it reaches the internet.",
      "derived": true,
      "sort": 5040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cf3a3a7b5018": {
      "category": "Low Voltage",
      "code": "OPTIONAL DATA",
      "label": "Wired data connection at the desktop grommet — either a CAT6 RJ-45 jack with patch cord, or a patch cord run from the WAP port",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NARROWS THE DB'S FLAG. 'Optional' in keynote 46 does NOT mean optional whether to install — it names two alternative ways to deliver one thing: 'OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.' The keynote IS placed on A555 views 04/04.1 and OPTIONAL DATA is carried as its own legend symbol distinct from DATA, so something lands at the grommet in 105. What is NOT stated is WHICH: option A is a real jack (a genuine x115 cost item), option B is just a cord out of the WAP (near-zero cost). Do NOT write up 'nothing' as a defect until the scope answer comes back. Practically the walker cannot mis-punch it — under either option a guest must get a working wired connection at the desk. SETTLES IT: the low-voltage integrator's submittal or an owner/franchise direction.",
      "src": "A555 keynote 46 (placed views 04/04.1, verbatim) · A550 POWER & SIGNAL LEGEND \"OPTIONAL DATA\" as a symbol in its own right · E101 GN #8",
      "where": "At the desktop grommet on the working-wall desk, directly above the WAP",
      "verifyAtPunch": "Plug a laptop in at the desktop grommet and confirm it gets a link and an address, then write down which you found — a jack (option A) or a patch cord out of the WAP (option B).",
      "derived": true,
      "sort": 5050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "1443dd768b5a": {
      "category": "Low Voltage",
      "code": "",
      "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP. The device is named twice in A555 keynote 47 (both option A and option B end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') and once in E101 GN #8, which lists 'connected room' among the exposed connections requiring Panduit locks — and it appears NOWHERE else: no mark, no legend symbol, no E-series schedule, no count, no location. Keynote 47 refers to 'THE edge controller' in the singular, so 1 is the reading, but no sheet counts, locates, tags or schedules it. This is consistent with the broader condition that no telecom riser diagram, rack elevation, port count or head-end equipment schedule exists anywhere in the set and the low-voltage package is effectively owner/vendor-designed. SETTLES IT: the Hilton-approved integrator's submittal, or an owner RFI. Walk the first room WITH the integrator, record what and where it is, then punch the other 15 against that.",
      "src": "A555 keynote 47 (both options, verbatim: \"PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM\") · E101 GN #8 (\"connected room\" named among exposed connections requiring Panduit locks)",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is keynote 47's cable topology, which puts it at or near the WAP in the 3-gang box under the desk",
      "verifyAtPunch": "Find the edge controller, write down exactly where it is and its make and model, confirm the TV patch cord lands on it with a Panduit lock, and prove Connected Room features work end to end from the TV.",
      "derived": true,
      "sort": 5060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d100d71ecee8": {
      "category": "Low Voltage",
      "code": "DB",
      "label": "Doorbell on/off switch — communication-features rooms ONLY; ZERO in room 105 (zero-quantity confirm line)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB-ONLY — data/project.sqlite carries a doorbell row on 105 and the sheets do not support it for this room, so it is graded FLAGGED rather than silently dropped. The keynote IS placed on A555 views 04/04.1 because A555 is the TYPE sheet covering every QQ on every floor, and a field electrician reading that sheet sees a DB symbol, which is exactly why this check is worth performing — but keynote 28's own text restricts it: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' A100's Guestroom Matrix leaves the 'Queen Queen, HI' row BLANK in the floor-1 column and the single floor-1 hearing-impaired key is 'King Studio, HI | 1 T', i.e. one of 104/106/108/110/112/114. No first-floor Queen-Queen is hearing-accessible, so 105 gets zero. Mobility-accessible is NOT hearing-accessible. The register that would close this does not exist — 8 of the 12 HI keys are located (209/213/216/218, 309/313/316/318) and floor 1 has never been scanned for the crossed-ear symbol (coordination_issues C-04, placeholder PH-GU-002) — but that open item cannot put a doorbell in a floor-1 QQ, because the matrix zeroes that row. ABSENCE IN 105 IS CORRECT — DO NOT WRITE IT UP AS MISSING.",
      "src": "A555 keynote 28 (placed views 04/04.1; verbatim text from the A550 shared legend) · A550/A555 POWER & SIGNAL LEGEND \"DOORBELL (DB)\" · AGAINST A100 Guestroom Matrix floor-1 column · coordination_issues C-04 · placeholder PH-GU-002 · data/project.sqlite (unsupported row)",
      "where": "Would be at the entry door with signage, if this were a hearing-accessible key",
      "verifyAtPunch": "Confirm there is NO doorbell push at the corridor side of the entry door, NO on/off switch inside and no orphan blank plate or capped box; if any of those IS present, photograph it and log it as unaccounted for.",
      "derived": true,
      "sort": 5070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    }
  },
  "notes": {},
  "deleted": false,
  "schemaV": 3
}
