{
  "number": "338-MEP",
  "floor": 3,
  "type": "mep-punch",
  "typeLabel": "QQ Acc.",
  "items": {
    "e58890f86205": {
      "category": "Mechanical",
      "code": "PTAC-2 / PTAC-1",
      "label": "Packaged terminal air conditioner, G.E., 208/1/60, in a through-wall sleeve - BOTH SCHEDULE MARKS ARE CARRIED. M201 schedules PTAC-2 = G.E. AZ65H15DAB (449/290 CFM hi-lo, OSA 45.0 CFM, 14,200 BTU/h cool, 13,300 BTU/h heat) and PTAC-1 = G.E. AZ65H12DAB (449/300 CFM, OSA 45.0 CFM, 11,900 cool, 10,400 heat)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MARK IS UNRESOLVED AND BOTH ARE CARRIED (packages/mechanical.md flag F4, section 7). M401's guestroom detail for this room type is detail 02 'QQ Acc.', and M401's own text says details 01/02 show PTAC-2 - which puts PTAC-2 on 238. M201 schedules both marks. M302 says only that 'PTAC-2 is used on the higher-load room types' and names no room numbers. packages/mechanical.md section 7 therefore writes the whole QQ family, QQ Acc. included, as 'PTAC-2 / PTAC-1' with both models carried. The two units differ by 2,300 BTU/h cooling and 2,900 BTU/h heating - a wrong unit is a comfort complaint, not a paperwork error. SETTLES IT: read the PTAC tag off M302 in the field set for room 238, or read the installed nameplate. COUNT: one PTAC. M401 detail 02 draws a single unit, E103 row 11 carries a single 2080 VA PTAC load, and A556 view 01 places keynote 1 once - but A556 elevations 06 and 07 EACH carry keynote 1 twice, so count the units and record the number.",
      "src": "M201 PTAC schedule (both rows verbatim) - M401 detail 02 'QQ Acc.' + KN3 + KN7 - M302 Mechanical Second Floor Plan - M501 detail 9 - A556 view 01 keynote 1 and view 07 (ST-02 stool) - E103 row 11 'Queen Queen ACC, CD' PTAC 2080 VA - packages/mechanical.md section 7 / flag F4",
      "where": "Exterior window wall under the window. 238's window bay splits 7'-1\" / 6'-0\" (GR-401 shade) / 3'-9 1/4\" - asymmetric and unique to A556, so the sleeve is NOT on the standard-QQ centreline. ST-02 stone stool over the unit (A556 view 07).",
      "verifyAtPunch": "Read the nameplate and WRITE DOWN the model - AZ65H15DAB (PTAC-2) or AZ65H12DAB (PTAC-1) - and confirm 208/1/60; that reading is what closes flag F4 for this key. Then run heat, then run cool, from the wall control and confirm the unit responds each time with no rattle in the sleeve.",
      "derived": true,
      "sort": 1010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "5ba8c531780e": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) - caulked all around, bottom of sleeve min 3-1/4\" AFF, plus the drywall closure that finishes the gap between the PTAC and the wall opening",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "",
      "src": "M201 PTAC notes ('wall sleeve kit') - M501 detail 9 ('wall sleeve furnished with unit, caulked all around ... min 3-1/4\" AFF') - AS103 PTAC through-wall detail ('DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING')",
      "where": "Through-wall at the exterior window wall, below the ST-02 stool.",
      "verifyAtPunch": "Run a finger around the sleeve perimeter inside and out - continuous caulk, no daylight, no whistle - and measure to the bottom of the sleeve against min 3-1/4\" AFF (M501 det 9). Confirm the drywall closure at the sleeve-to-opening gap is finished and painted (AS103).",
      "derived": true,
      "sort": 1020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "b7aad4d2bbb0": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC exterior louver / architectural wall grille at the window wall",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FIVE STATEMENTS, NO RESOLUTION - MATERIAL, FINISH METHOD AND WHICH SUB BUYS IT ALL DISAGREE. M201 PTAC notes: 'wall sleeve kit + polypropylene louver kit (color by architect)'. M501 detail 9: 'aluminum architectural-style grille factory-painted to match exterior wall'. M401 KN1: 'architectural wall grille furnished with unit; grille painted to match exterior wall (typical for all PTAC units)'. A200 keyed note 8: 'ALUMINUM FIXED WINDOW ... WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS' - i.e. the glazing sub's buy, not a PTAC accessory. AS103: integral louver installed with the window system. Polypropylene is moulded in colour, so M201's product and M401's paint instruction may be physically incompatible. SETTLES IT: one RFI to the M-EOR and MWT covering material, who paints it, and whose buy it is - and the approved G.E. PTAC accessory submittal. RECORD what is actually installed at 238; that observation is half the answer.",
      "src": "M201 PTAC notes - M501 detail 9 - M401 KN1 - A200 keyed note 8 - AS103 - A556 view 07 (window wall elevation)",
      "where": "Exterior face of the PTAC sleeve - visible from outside and, through the unit's outdoor section, from the room.",
      "verifyAtPunch": "From outside: louver present, seated, fastened, blades straight, colour matching the elevation run. From inside: no daylight, no staining. WRITE DOWN the material you actually find (polypropylene or aluminium) and whether it is field-painted or factory-finished - the sheets give three answers and your reading is the field evidence.",
      "derived": true,
      "sort": 1030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7fa80b6284e2": {
      "category": "Mechanical",
      "code": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP - no row exists for this on 238. M401 prints two nearly identical keyed notes: KN1 'grille painted to match EXTERIOR wall (typical for all PTAC units)' and KN5 'grille painted to match INTERIOR wall'. The sheet does not say whether that is ONE grille whose two faces are painted two colours, or TWO grilles. It decides whether there is a separate painted grille inside the room to inspect and whose paint scope the room-side face is. SETTLES IT: same RFI as the exterior louver - ask the M-EOR whether KN1 and KN5 are one grille or two, and confirm who paints the room-side face and to which PT code.",
      "src": "M401 KN5 against M401 KN1 - M501 detail 9 - A556 view 07",
      "where": "Room-side face of the PTAC / sleeve at the window wall, under the ST-02 stool.",
      "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve and RECORD whether a separate grille is there; if it is, confirm it is fastened, undamaged and painted to the adjacent interior wall finish, and photograph it either way.",
      "derived": true,
      "sort": 1040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "99110b65af29": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC drain kit (furnished with the unit) - M501 detail 9 calls it out for 1st, 2nd, 3rd and 4th-floor units, and 238 is a 2nd-floor unit",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "The piping downstream is PLUMBING scope (M401 KN2, M501 det 9) and is concealed in the wall - that run is dropped as rough-in. The kit itself and its performance are testable at the unit, which is why this line is IN.",
      "src": "M501 detail 9 ('drain kit for 1st/2nd/3rd/4th-floor units, furnished with unit') - M401 KN2 - M301 General Note 6 - AS103",
      "where": "At the PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall.",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate, then look: water leaves through the kit, with nothing pooling in the base pan, weeping into the room, or staining the wall, carpet edge or the ST-02 stool below.",
      "derived": true,
      "sort": 1050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0f58a2afa2c3": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "M201 itself offers 'MERV 13 or 8', so either is compliant on its face - do NOT write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13.",
      "src": "M201 PTAC notes ('MERV 13 or 8 fresh-air filter w/ bracket & gasket') - M501 detail 9 (air filter + return-air path shown)",
      "where": "At the PTAC fresh-air / return-air path, behind the front grille.",
      "verifyAtPunch": "Lift the front panel: filter seated in its bracket with the gasket sealing and no bypass around the frame, clean, and RECORD the MERV number printed on the frame.",
      "derived": true,
      "sort": 1060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "0c3b6d9fdffa": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC fresh-air kit - the outside-air path delivering the scheduled 45.0 CFM OSA",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201's accessory sentence names BOTH a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND 'low-ambient + fresh-air kits'. These may be one deliverable named twice or two separate G.E. accessories - the possible double-count with the filter line above is stated here, not resolved. SETTLES IT: the approved G.E. accessory submittal - is there a separate fresh-air-kit part number?",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits') - M201 PTAC schedule OSA column, 45.0 CFM on both PTAC-1 and PTAC-2",
      "where": "At the PTAC outdoor section, reachable by opening the unit front.",
      "verifyAtPunch": "Open the PTAC front: outside-air damper present, moves freely, and set OPEN not shut; have T&B read outside air at the unit and record it against the scheduled 45.0 CFM.",
      "derived": true,
      "sort": 1070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c622cf3db7ec": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC low-ambient kit",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The ITEM is well established (M201 names it plainly, and M201 gives the PTAC an operating range of 55-115 F) but no sheet says which component it is or where it can be seen. Carried IN because it is verifiable at a visible point - the label. The DB grades it HIGH, which the sheets do not support. SETTLES IT: the approved G.E. PTAC submittal accessory list matched to the installed unit's label.",
      "src": "M201 PTAC notes ('low-ambient + fresh-air kits') - M201 PTAC operating range 55-115 F",
      "where": "Internal to the PTAC - no sheet locates it. The only place it can be confirmed in a finished room is the accessory/model label inside the front panel.",
      "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and WRITE THE TEXT DOWN - this is a documentation check, not a sight check; do not write it up as missing off a visual pass.",
      "derived": true,
      "sort": 1080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2a753595c20c": {
      "category": "Mechanical",
      "code": "",
      "label": "PTAC louvered access panel",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "M201 names it in the PTAC accessory sentence and NOTHING else in the mechanical set locates or details it - M401 detail 02 and M501 detail 9 do not show it. Whether it is a G.E. accessory on the unit or an architectural wall panel is NOT STATED. The DB carries it at HIGH, which the sheets do not support. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal - if it is a G.E. part number it is a unit accessory; if not, it is an architectural panel nobody has drawn. If absent, RECORD it against the submittal before writing it up.",
      "src": "M201 PTAC notes ('louvered access panel') - against M401 detail 02 and M501 detail 9, which do not show one",
      "where": "NOT STATED BY ANY SHEET - M201 names the accessory but does not say whether it is on the unit cabinet or in the wall/enclosure.",
      "verifyAtPunch": "Look for a louvered panel at or around the PTAC and RECORD present or absent with a photo; if present, confirm it is fastened, operable and finished.",
      "derived": true,
      "sort": 1090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "b5ecc9e25035": {
      "category": "Mechanical",
      "code": "",
      "label": "The two visible parts of the PTAC base condition - the PTAC edge over the carpet tile, and the ST-02 stone stool set over the unit",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "SPLIT ROW, AND TWO SEPARATE PROBLEMS ON 238. (1) The DB row bundles the PTAC field-built sub-base - concealed under the unit and behind the drywall closure by the time the room is finished, and on the OUT list - with the two things a walker CAN see. Only the visible part is emitted. (2) NEITHER visible part is clean on A556: keynote 30 'EDGE OF PTAC ABOVE CARPET TILES' is NOT in A556's placed keynote lists (view 03 finish plan carries 22, 7 and 4 only), although A550 and A555 both place it - so the carpet-edge rule is not established for 238 by its own sheet; and A556 flag 2 records that the stool is tagged ST-02, which is NOT IN reference/finish_schedule.md at all (the schedule carries ST-01 quartz and SS-01), while A550, A551, A552, A553.2 and A555 all tag ST-01 at the identical window-stool condition. SETTLES IT: read A556 view 03 on the source PDF for keynote 30, and an RFI to MWT on ST-02 vs ST-01 before the stone is ordered. Sequence note: the stone is set AFTER the PTAC.",
      "src": "M501 detail 9 (field-built sub-base, see arch) - A556 view 07 (ST-02 window stool over the PTAC) and A556 flag 2 - A550 keynote legend 30 'EDGE OF PTAC ABOVE CARPET TILES', NOT placed on A556 - AS103 drywall closure - reference/finish_schedule.md (no ST-02 card)",
      "where": "At the PTAC, window wall: the carpet edge under the unit and the stone stool above it (A556 view 07 tags ST-02 at the window stool over the PTAC).",
      "verifyAtPunch": "Confirm the PTAC edge sits ABOVE the carpet tile and not on it, that the stool is level and not bearing on the cabinet, and that the drywall closure at the sleeve gap is finished and painted - then READ THE STONE and record whether ST-02 or ST-01 was installed.",
      "derived": true,
      "sort": 1100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d8a17e44f829": {
      "category": "Mechanical",
      "code": "T",
      "label": "PTAC thermostat — 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ONE PER PTAC, AND THIS ROOM HAS ONE PTAC — M401 states verbatim 'Each guestroom is served by a single PTAC', and A555 places keynote 1 only at the window wall, so expect ONE thermostat here",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "HEIGHT IS OPEN - coordination_issues.md C-03, and the set carries five numbers: A550/A556 keynote 24 '48\" MAX TO TOP OF DEVICE'; M401 KN4 48\" AFF accessible / 54\" non-accessible; G402 note 11 band 15\"-48\"; G400 detail 02 THERMOSTAT 4'-0\"; M101 N29 4'-0\" AFF unless noted; and E101's symbol legend 60\" (the outlier). For an accessible key the accessible sources converge at 48\" MAX. DO NOT write up a height deficiency - MEASURE AND RECORD to the top of the device. M101 N29 also carries two punch-visible requirements that are easy to throw away: thermostats are NOT to go on an exterior wall if an interior wall is available, and if one IS on an exterior wall it needs an insulated backing plate behind it. On 238 keynote 24 lands on the bed/sofa wall elevation, which is an interior wall - so a stat found on the window wall is a finding, not a preference. TRADE SEAM: M101 N28 - the electrical contractor pulls the control wiring, the mechanical contractor furnishes the thermostat and terminates it.",
      "src": "A556 view 03 (electrical plan) keynote 24 and A556 elevation 06 keynote 24 - A550 keynote legend 24 (verbatim) - M401 KN4 - M301 GN5 - M101 N28 / N29 - M201 PTAC notes (7-day programmable) - G402 note 11 - G400 detail 02 - E101 symbol legend - coordination_issues.md C-03",
      "where": "Room wall at the PTAC / window wall. A556 places keynote 24 TWICE - on view 03 (the ELECTRICAL PLAN) and on elevation 06 (the bed wall + sofa wall). M401 KN7 and M301 GN5 defer the exact location to the architectural set.",
      "verifyAtPunch": "Measure to the TOP of the device and WRITE THE NUMBER DOWN against 48\" MAX (keynote 24) - record, do not adjudicate, because five printed values are live. Confirm the stat is not on an exterior wall when an interior wall was available (M101 N29), and if it is on the exterior wall confirm the insulated backing plate. Call heat, then call cool, and confirm the PTAC responds each time; if the thermostat-to-PTAC link is wireless (permitted by keynote 24), cycle it twice to prove the pairing holds.",
      "derived": true,
      "sort": 1110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dc80151c8147": {
      "category": "Mechanical",
      "code": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201's PTAC sentence names BOTH an 'energy-management wall controller w/ occupancy sensor' AND a '7-day programmable thermostat' as two phrases in one list. Whether that is ONE wall device (an EMS stat with a built-in sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only one control device in 238, which leans to one, but that is the architect's sheet and is not conclusive. Do NOT write up a missing second wall device. SETTLES IT: the approved PTAC controls submittal - one part number or two.",
      "src": "M201 PTAC notes - M301 GN5 - M401 KN4 - A556 view 03 and elevation 06 keynote 24 - M602 Final Inspection (setback controls)",
      "where": "Wall-mounted at the PTAC / window wall. No mechanical sheet gives it a location of its own; A556 places only ONE control-device keynote in the room (keynote 24, on view 03 and elevation 06).",
      "verifyAtPunch": "COUNT the wall control devices at the PTAC - one or two - and write the number down; then leave the room with the door shut, confirm the unit goes to setback, re-enter and confirm it recovers.",
      "derived": true,
      "sort": 1120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f5d78517538f": {
      "category": "Mechanical",
      "code": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM — off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "'EAG-50' is a CALLOUT in M101's designation/CFM format (exhaust air grille at 50 CFM), NOT a schedule mark - M201's Titus grille schedule has NO EAG-50 row; its exhaust-air-grille entry is mark E (Titus PSS-DF, 24x24 face, 6\" round neck, no damper). The crosswalk is deliberately left un-made (coordination_issues.md S-02), so do NOT check the installed grille against the 24x24 / 6\" dimensions as if that were the spec. Tag recorded exactly as printed on M401.",
      "src": "M401 detail 02 'QQ Acc.' (EAG-50 with VD and FD) - M201 exhaust fan schedule EF-1 remark 6 (off-white aluminium grille) - M305 exhaust riser diagrams - A556 view 02 keynote 19 - coordination_issues.md S-02",
      "where": "Bathroom ceiling, in the 7'-3\" AFF PT-07 painted-gypsum hard lid. A556 view 02 (RCP) places keynote 19 'TOILET EXHAUST GRILLE'.",
      "verifyAtPunch": "Hold a tissue to the face - it must hold against the grille unaided. Have T&B read the airflow at the face and record it against 50 CFM. Confirm the grille is square to the lid, seated tight with no gap, screws set, and the face NOT paint-blinded or fouled with joint compound.",
      "derived": true,
      "sort": 1130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6804fc7ed430": {
      "category": "Mechanical",
      "code": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The item is real and named verbatim at every inlet M305 draws - 'CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR' - but the COUNT is not supported by its only source: M305's seven riser totals sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 keys + 4 ice-machine alcoves). Separately, three of the four roof fans are scheduled BELOW the riser CFM assigned to them (EF-8 200 vs 350, EF-9 300-350 vs 650, EF-11 400-450 vs 850; only EF-10/EV-6 balances). Which EV riser serves 238 is not determinable from M305 or M302 - the riser diagrams carry no room numbers. qty 1 is the per-inlet reading, not a verified count. SETTLES IT: the M-EOR's riser-vs-room-count reconciliation, plus the riser assignment for the floor-2 south-west stack.",
      "src": "M305 exhaust-riser diagrams EV-1 to EV-7 (the only source) - M302 (EF-1 guest toilet exhaust, Aldes regulator at the inlet per M305) - M201 flexible duct size schedule (0-50 CFM = 4\" round)",
      "where": "Immediately behind / above the EAG-50 grille in the bath ceiling.",
      "verifyAtPunch": "Drop the EAG-50 grille and look up the neck: RECORD whether a constant-airflow regulator is fitted, yes or no, with a photo. Do NOT call an absence a deficiency yet - the count is what the M-EOR's reconciliation is waiting on.",
      "derived": true,
      "sort": 1140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3840bfc7be77": {
      "category": "Mechanical",
      "code": "EF-1",
      "label": "Toilet exhaust fan - M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM at 0.10 in. s.p., 115/1/60, backdraft damper, off-white aluminium grille",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO LIVE CONFLICTS ON ONE DEVICE, BOTH RECORDED. (1) DOES A FAN EXIST AT ALL - coordination_issues.md C-06? M201 schedules EF-1 as a real Panasonic ceiling fan and M202 / M301-M304 repeat it as guest-toilet exhaust; M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + Aldes regulator on a central riser driven by roof fans EF-8 to EF-11, with no in-room fan anywhere. E400's Panel A and Panel B guestroom schedules carry NO exhaust-fan circuit, which leans grille-only but is not conclusive - M201 remark 3 would put a fan on the Lighting circuit and need no breaker. (2) IF a fan exists, WHAT SWITCHES IT? M201 EF-1 remark 3 = 'switch w/ room lights'; G402 guestroom-bath general note 3 = 'CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT'. Those two sheets disagree. Do NOT order 115 units on this. SETTLES IT: the M-EOR's answer to C-06 - and your field reading of what is behind the grille at 238.",
      "src": "M201 exhaust fan schedule EF-1 (Panasonic FV-0511VK2, 50 CFM, 115/1/60, remarks 1,2,3,5,6,9) - M202 - M302 - against M305 riser diagrams (plain ceiling grille + Aldes regulator, no in-room fan) - E400 Panel A/B schedules (no exhaust-fan circuit) - G402 guestroom-bath general note 3 - coordination_issues.md C-06",
      "where": "Bathroom ceiling at the toilet exhaust inlet - IF it is a physical in-room fan at all.",
      "verifyAtPunch": "Drop the bath ceiling grille and RECORD what is behind it - a fan housing, or bare duct running to a riser. If it is a fan: run it, identify WHICH switch runs it, and write down whether it is on the light switch (M201 remark 3) or on its own separate switch (G402 bath GN3); confirm the backdraft damper flaps open under flow and falls shut when the fan stops; read airflow against 50 CFM.",
      "derived": true,
      "sort": 1150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7e878fada4ff": {
      "category": "Mechanical",
      "code": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ARGUABLE SCOPE, STATED OPENLY. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN; if it sits further up the branch it is above the 7'-3\" hard PT-07 bath lid with NO access panel drawn on A556 view 02, and it becomes unreachable rough-in. No sheet says which. Carried IN because its EFFECT is tested at a visible point - the airflow reading at the grille - and because M101 N7 requires min 12\"x12\" access to dampers either way.",
      "src": "M401 detail 02 (EAG-50 with VD and FD) - M101 legend (Manual Volume Damper VD) - M101 N25-N26 (own balancing device per outlet; manual balancing dampers have locking quadrant) - M301 N11 (balancing damper each branch/runout) - M101 N7 (min 12\"x12\" access to dampers)",
      "where": "At the toilet exhaust branch above the bath ceiling. M401 detail 02 shows it with the EAG-50 and the FD but does not dimension its position; M301 N11 requires a balancing damper at each branch/runout.",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck: damper present WITH A LOCKING QUADRANT, set at a balanced position and the quadrant locked - not wired shut, taped, screwed hard open or fully closed. If no damper is visible at the neck, record that it is further up the branch and that there is no access panel to reach it.",
      "derived": true,
      "sort": 1160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "63c882561fc2": {
      "category": "Mechanical",
      "code": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom (keynote 20, 'MAKE-UP AIR DIFFUSER')",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "238 IS BETTER SOURCED THAN ROOM 118 ON THIS ITEM AND THE DIFFERENCE MATTERS: M401 detail 02 (QQ Acc.) carries WAG-30 as make-up air to the bath, AND A556 elevation 05 places keynote 20 on 238's own sheet - two independent sources, where A552 (room 118) placed neither. What keeps this MEDIUM is the tag, not the existence: 'WAG-30' is a designation/CFM callout, not a schedule mark - M201's Titus schedule has no WAG-30 row and the crosswalk is un-made (coordination_issues.md S-02), so there is no scheduled size or model to punch the installed grille against. M301 N13 also permits a lined transfer duct OR a door undercut under 50 CFM as the alternative path.",
      "src": "M401 detail 02 'QQ Acc.' (WAG-30, 30 CFM, make-up to the bath) - A556 elevation 05 keynote 20 - A550 keynote legend 20 'MAKE-UP AIR DIFFUSER' - M301 N13 - M101 legend - coordination_issues.md S-02",
      "where": "A556 ELEVATION 05 - the entry door / mirror wall - places keynote 20. Note that on the standard QQ sheet A555 the same keynote lands on elevation 07 (bed wall + sofa wall), so do NOT look for it where the standard rooms carry it.",
      "verifyAtPunch": "Find the make-up air diffuser on the entry-door / mirror wall and have T&B read it against 30 CFM, recording the number. If there is no diffuser, also measure the bath door undercut and record it against the 1/2\" undercut M301 N13 allows under 50 CFM - 'no diffuser AND no undercut' is a different finding from 'no diffuser'.",
      "derived": true,
      "sort": 1170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "750c12ff6aeb": {
      "category": "Mechanical",
      "code": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration — Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised continuous angle to the sleeve on all four sides, sheet-metal duct throughout (flex NOT allowed)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "ARGUABLE, AND EMITTED RATHER THAN DROPPED. AGAINST (out of scope): the damper body sits above the bath's 7'-3\" hard PT-07 gyp lid with NO access panel drawn on A556 view 02, which matches the 'concealed rough-in' rule. FOR (in scope): M101 N7 requires min 12\"x12\" access to dampers, M301 Key Note 4 requires an access panel above the ceiling for HVAC maintenance, and M101 N31-N32 require approved access plus a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER - the drawings themselves require it to be reachable. If there is no access, the ABSENCE is the finding and it belongs on the access-panel line below.",
      "src": "M401 detail 02 (EAG-50 with VD and FD) - M301 GN3 (all HVAC penetrations of a fire-rated ceiling protected by ceiling fire dampers, UL 555) - M501 detail 2 (Ruskin CFD4, UL 555C, ceramic-fibre shroud, 3\"x3\" angle four sides, sheet metal not flex) - M101 N7, N31, N32 - M305 (FD at each floor penetration)",
      "where": "In the bath ceiling directly above the EAG-50 grille, on the 4\" round toilet exhaust to the EV riser.",
      "verifyAtPunch": "If access exists: read the label and confirm a Ruskin CFD4; fusible link intact and NOT painted, taped, wired or screwed open; ceramic-fibre shroud in place; 3\"x3\" angle continuous on all four sides of the sleeve; and HARD sheet metal at the damper, not flex (M501 det 2 forbids flex here). If there is NO access, stop, record that on the access-panel line and cut nothing.",
      "derived": true,
      "sort": 1180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "85df57faab66": {
      "category": "Mechanical",
      "code": "",
      "label": "Access panel in the bath ceiling to the fire damper and the volume damper - min 12\"x12\", with the permanent damper label. REQUIRED BY NOTE, DRAWN ON NO GUESTROOM RCP IN THE SET",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP - no access-panel row exists on 238 or on any room. The REQUIREMENT is printed; only the PLACEMENT is missing. None of the ten A550-A556 guestroom RCPs draws an access panel, A556 view 02 included (its keynotes are 18, 19, 7, 4 and the ceiling-divider note 8). The only flush-access-panel keynote anywhere in the A12x/A55x set is at the ICE-MACHINE alcove. This is a real, repeating, 115-room omission, an RFI candidate, and a CO-inspection exposure - an inspector cannot verify a damper he cannot reach. qty 1 is the requirement, not a drawn count. SETTLES IT: RFI to the M-EOR / MWT asking where the guestroom bath damper access panel goes and who cuts it.",
      "src": "M101 N7 (min 12\"x12\" access panels to valves, traps, dampers, cleanouts, controls) - M301 Key Note 4 (access panel above ceiling for HVAC maintenance) - M101 N31-N32 (approved access + permanent exterior label, letters at least 1/2\", reading FIRE DAMPER) - M501 detail 2 - against A556 view 02 (RCP - no access panel drawn or keynoted)",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid at the FD/VD above it.",
      "verifyAtPunch": "Look at the bath ceiling and RECORD access panel yes or no; if no, photograph the intact lid and write it up as the finding. Cut nothing.",
      "derived": true,
      "sort": 1190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ae11a2f623f1": {
      "category": "Mechanical",
      "code": "",
      "label": "CONFIRM ABSENT - ceiling supply air diffuser. None is drawn in any guestroom on any mechanical sheet; the PTAC is the room's only supply",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ZERO-QUANTITY CONFIRM ROW. M401 detail 02 gives 238 a PTAC, a 4\" fresh-air duct above the ceiling, the EAG-50 exhaust and the WAG-30 transfer - and no supply diffuser. M201's Titus schedule carries supply diffusers A/B/C/D, but M302 assigns them to the corridor off MAU-1, not to the guestrooms. So a ceiling supply diffuser in 238 would be either an unrecorded change or the corridor's air landing in the wrong place. It is graded MEDIUM rather than HIGH because the absence is read from what the sheets DO show, not from a printed statement that guestrooms have none.",
      "src": "M401 detail 02 'QQ Acc.' - M302 (corridor supply from MAU-1, 'typical 2x B/90') - M201 grille & diffuser schedule - A556 view 02 (RCP)",
      "where": "Main room and entry-leg ceilings (A556 view 02: 8'-3 3/8\" main room, 7'-3\" bath and entry, all PT-07).",
      "verifyAtPunch": "Look up in the main room and the entry leg and confirm there is NO ceiling supply diffuser; if one IS installed, photograph it, record its size and neck, and raise it - no mechanical sheet puts supply air in a guestroom ceiling.",
      "derived": true,
      "sort": 1200,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "1f1291732530": {
      "category": "Electrical",
      "code": "PNL \"B\"",
      "label": "Guestroom panelboard PANEL \"B\" - 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER bus, Square D / GE / Cutler-Hammer",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "238 IS A PANEL B ROOM AND ITS TEMPLATE IS STATED, NOT INFERRED: E103 row 11 'Queen Queen ACC, CD' - 480 SF, general lighting 1440 VA, microwave/hood 700 + range hood 300, motorized shade 114, PTAC 2080, TOTAL 9,355 VA, Panel B - and E400 detail 06 is titled 'QQ Studio Acc.', which packages/electrical.md section 1 records as a STATED mapping (unlike room 118, which has no template of its own). Panel B is the accessible / motorized-shade guestroom: it adds the 114 VA motorized-shade circuit and splits the microwave/hood into 700 VA + 300 VA range hood. A load centre is a rejection (E101 spec #10). COUNT RECONCILED: the DB carries fourteen separate circuit rows on 238 (lighting, convenience receptacles, bathroom GFCI, refrigerator, disposer, dishwasher, microwave/hood, the 700+300 split, PTAC, small appliance #1, small appliance #2, motorized shade, spare, plus the feeder). The wiring is concealed rough-in and is dropped; every one of those circuits is verified HERE, at the breaker, which is why this line carries the directory walk. FEEDER: floor-2 distribution panels are 2A and 2B (300 A, 22 kA, 500 KCMIL AL) - but which one feeds 238 CANNOT be stated: E103.3 has no usable vector text and its room numbers were read by vision and land on corridors, storage and elevator lobbies (coordination_issues.md C-10, which names 'RM 320 Queen-Queen Acc' - floor-3 storage). Do not join an E103.3 room number to A101.",
      "src": "E400 Panel \"B\" schedule + panel notes 1-4 - E400 detail 06 'QQ Studio Acc.' - E103 row 11 'Queen Queen ACC, CD' (9,355 VA, Panel B) - E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only, no load centers) - E101 spec #31 / GN #5 (AFCI) - A556 elevation 06 keynote 51 'ELECTRICAL PANEL' - E201 (2nd floor lighting & power) - E103.3 / coordination_issues.md C-10",
      "where": "BED WALL / SOFA WALL - A556 elevation 06 places keynote 51 and labels 'ELEC. PANEL'. This is a real difference from the other accessible types, whose panel sits on the working wall; check NEC 110.26 working clearance against the two beds and the sofa once the FF&E is set. E400 prints 'Location: Bedroom'.",
      "verifyAtPunch": "Open the panel: 100 A main, COPPER bus (a load centre is a rejection), NEMA 1, directory typed and legible. Walk the directory against E400's Panel B list and RECORD IT AS FOUND - Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, MOTORIZED SHADE, Spare - noting whether the installed directory shows ONE 'Small Appliance' circuit as E400 prints or TWO as E103's 1500 VA x 2 column implies. Push TEST on every AFCI and on the GFCI breaker, confirm each trips, resets, and that the trip actually kills its circuit. Confirm NEC 110.26 clearance in front of the panel is not blocked once the beds and sofa are set.",
      "derived": true,
      "sort": 2010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "f77e58b0d7f8": {
      "category": "Electrical",
      "code": "",
      "label": "Accessible reach maxima printed on 238's own working-wall elevation - 3'-10\" MAX and 3'-6\" MAX - plus the elevation note 'ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DB GAP - no row exists for the elevation-written reach maxima, and these are the numbers a TAS/TDLR reviewer measures. They are printed for THIS room type on THIS sheet, so they belong on the sheet the walker carries. WHAT IS NOT STATED: which specific device sits at each dimension line - A556 records the device symbols as graphics, and which symbol sits at each dimensioned point is readable only by inspecting the source PDF. So the walker measures every device and records against the band, rather than checking a device-by-device list that does not exist. STANDING CONFLICT (coordination_issues.md C-03): switch height is contested building-wide - G400 detail 02 SWITCH 3'-10\" (46\"), E101 spec #18 +54\", E101 symbol legend 48\", keynote 3 48\" MAX to top for bath switches, G402 note 11 / A530 GN F accessible band 15\"-48\" with a 46\" ceiling over an obstruction deeper than 10\" (a countertop is). MEASURE AND RECORD; do not write up a height deficiency. Note also that A556 numbers TWO views '03' - the finish plan and the electrical plan - so any cross-reference reading '03/A556' is ambiguous; the device dimensions are on the electrical one.",
      "src": "A556 elevation 04 (accessible working wall) - A556 view 03 electrical plan device-spacing string 7'-6\", 7'-4\", 7'-2\", 2'-2\", 1'-10\", 1'-2\", 10\"/10\", 6\", 3\" - A556 flag 1 (duplicate view number 03) - G402 note 11 - G400 detail 02 - E101 spec #18 and symbol legend - A530 GENERAL NOTES F - coordination_issues.md C-03",
      "where": "A556 elevation 04, the accessible working wall. The full printed height string on that elevation is 6'-6\", 5'-6\", 4'-0\" (x3), 3'-10\" MAX, 3'-6\" MAX, 3'-6\", 3'-4\", 3'-0\", 2'-4\", 1'-9\", 1'-4\", 1'-0\", 4\", 1/2\", and a J-box symbol.",
      "verifyAtPunch": "Walk every wall device on the working wall with a tape and WRITE DOWN each measured centreline (or top, for switches) beside what the device is, checking each against the printed maxima 3'-10\" MAX and 3'-6\" MAX and the 15\"-48\" accessible band. Anything a guest operates that measures above 48\" is a flag on an accessible key - note it, do not adjudicate it. Then sight down the run and confirm 'ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)' was honoured.",
      "derived": true,
      "sort": 2020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ffaa46eb62e0": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom light switch with integrated LED night light - keynote 3, 'MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Keynote 3 IS in A556 view 03's placed keynote list, so the device is sourced for 238. HEIGHT IS CONTESTED - the set gives G400 detail 02 SWITCH 3'-10\" (46\"); E101 spec #18 +54\"; E101 symbol legend 48\"; keynote 3 48\" MAX to top; G402 note 11 / A530 GN F band 15\"-48\". coordination_issues.md C-03 and conflicts.md B1.5 are open. RECORD, do not judge. Note that 238's bath elevations split by configuration: A532 elevation 03 (the TUB set) carries keynote 24 'LED NIGHT LIGHT' and keynote 13 'GFCI OUTLET', while A532.1 (the ROLL-IN set) carries NEITHER - so if the roll-in was built, the elevation that would locate these two devices does not exist. The requirement still survives through A556 keynote 3, E400 Keyed Note 1 and the Panel B bath circuits.",
      "src": "A556 view 03 keynote 3 - A550 keynote legend 3 (verbatim: 'IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\" MAX A.F.F.') - E400 Keyed Note 1 - A530 bathroom keyed note 24 - A532 elevation 03 keynote 24 - G402 guestroom-bath GN1 and GN3 - G400 detail 02 - E101 spec #18 and symbol legend - coordination_issues.md C-03",
      "where": "Bath, at the door. May share a common 4\"x4\" box and one cover plate with the bath GFCI (G402 guestroom-bath GN1; E400 GN2).",
      "verifyAtPunch": "Switch off - the night-light LED glows. Switch on - the bath fixtures light. Measure to the TOP of the switch and write the number down against the contested set (46\" G400 / 48\" keynote 3 and the E101 legend / 54\" E101 spec #18); record, do not judge. Record whether the bath FAN runs off this same switch or a separate one. If the switch and the GFCI share one 4x4 box, confirm one plate, flat and tight.",
      "derived": true,
      "sort": 2030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "dbfa1792d1ef": {
      "category": "Electrical",
      "code": "",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A - on a SIDEWALL of the water basin",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The REQUIREMENT is strong: the sidewall rule is printed identically on G400 and G402, and Panel B carries a 'Bathroom GFCI' circuit with a GFCI breaker (E400 panel note 4). The LOCATION on 238 is MEDIUM for the same reason as the night light: A532 places keynote 13 'GFCI OUTLET' on elevation 03, which belongs to the PLAN - TUB elevation set, while A532.1 - the roll-in elevations - carries no keynote 13 at all. Under Configuration B the elevation that would place it does not exist. CITATION CARE: G402 carries TWO separately numbered note blocks, and 'G402 note 6' in the guestroom-bath block is the shower-rod/door-swing note, not the GFCI rule - cite the TA-schedule general note 6, which is the one printed on both G400 and G402. HEIGHT is open, 12\" (A530 GENERAL NOTES D) vs 18\" (E101 symbol legend, G400 detail 02).",
      "src": "G400 and G402 TA-schedule general note 6 (verbatim, identical on both sheets) - A532 elevation 03 keynote 13 (tub configuration) - A530 bathroom keyed note 13 'GFCI OUTLET' - E400 Panel \"B\" Bathroom GFCI circuit + panel note 4 - E101 spec #25 (tamper-resistant) - E101 symbol legend (GFCI duplex 18\" AFF) - A530 GENERAL NOTES D (12\")",
      "where": "Bath, on a SIDEWALL of the lavatory. G400 and G402 print the same TA-schedule general note 6 verbatim: 'A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN' - not on the wall behind the basin.",
      "verifyAtPunch": "Press TEST then RESET - it trips, resets, and a plug-test proves the trip actually killed the receptacle. Confirm it is on a SIDEWALL of the basin, not on the wall behind it (G400/G402 TA general note 6). Confirm tamper-resistant shutters and a 20 A rating. Measure and record the centreline against the open 12\"/18\" split - record, do not write up.",
      "derived": true,
      "sort": 2040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4cabf6e3c40e": {
      "category": "Electrical",
      "code": "",
      "label": "Garbage-disposal switch ganged with a duplex receptacle - keynote 14, 'REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "Keynote 14 IS in A556 view 03's placed list, and its own text points at the HADG for accessible-room requirements - that is the 238-specific part. Keynote 15 (the dedicated disposer circuit) is also placed on view 03 and is verified at the panel line, not here. HEIGHT CONTESTED for the same reason as every other switch on this key - G400 detail 02 3'-10\" (46\"), E101 spec #18 +54\", E101 legend 48\", G402 note 11 / A530 GN F 15\"-48\" with a 46\" ceiling over a countertop. MEASURE AND RECORD; do not write up a height deficiency while C-03 is open.",
      "src": "A556 view 03 keynotes 14 and 15 - A550 keynote legend 14 (verbatim) and 15 - E400 Panel \"B\" Disposer circuit - E103 row 11 (Disposer 480 VA) - G402 note 11 - A530 GENERAL NOTES F - G400 detail 02 - coordination_issues.md C-03",
      "where": "Accessible working wall at the sink. On 238 the switch must sit inside the 15\"-48\" guest-control band, and no higher than 46\" if it is over the countertop (G402 note 11 / A530 GN F, obstruction deeper than 10\").",
      "verifyAtPunch": "One gang, one plate, switch and duplex together. Flip it and confirm it kills the disposer and only the disposer. Plug-test the ganged duplex for polarity and ground. Measure the switch centreline and record it against the 15\"-48\" accessible band and against 46\" if it sits over the counter.",
      "derived": true,
      "sort": 2050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7f8eb4023937": {
      "category": "Electrical",
      "code": "",
      "label": "Dishwasher disconnect switch inside the cabinet under the sink - E101 General Note #4, verbatim: 'Dishwasher switches in cabinet under sink'",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "A CLASSIC MISS BECAUSE IT LIVES BEHIND A CABINET DOOR: a walker who never opens the sink cabinet never sees it. It is squarely in scope - a visible, operable device the walker opens a door and flips. Note that keynote 10 is the dedicated CIRCUIT for the dishwasher, not the switch; the two are separate obligations and both are real.",
      "src": "E101 GENERAL NOTES item 4 (verbatim) - A556 view 03 keynote 10 - A550 keynote legend 10 ('DEDICATED CIRCUIT FOR DISHWASHER') - A556 view 01 FF&E tag 902 DISHWASHER - E400 Panel \"B\" Dishwasher circuit - E103 row 11 (Dishwasher 1068 VA)",
      "where": "Accessible working wall - INSIDE the sink base cabinet, behind the door. A556 view 01 tags 902 DISHWASHER on the working wall and view 03 places keynote 10.",
      "verifyAtPunch": "Open the sink base cabinet: switch present and reachable without moving the trap or the disposer. Flip it and confirm the dishwasher goes dead, flip it back and confirm it restarts. Cover plate on and fastened, no exposed conductors, box secured to the cabinet side or a stud - and record where inside the cabinet it is.",
      "derived": true,
      "sort": 2060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "208f9dee3f41": {
      "category": "Electrical",
      "code": "",
      "label": "Dedicated appliance receptacles at the accessible working wall - refrigerator (tag 901, 173 VA), dishwasher (tag 902, 1068 VA), and the countertop Small Appliance receptacles (E103: 1500 VA x 2)",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "MISSING LINE - ADDED, AND IT CLOSES A ROUGH-IN DODGE IN REVERSE. The Panel B line verifies the branch circuits at the breaker and drops the wiring as concealed rough-in, which is correct for the wiring - but the DEVICES those circuits land on are visible, are in a finished room, and had no line of their own. A breaker being present proves nothing about the outlet behind the refrigerator. These are DEDICATED-circuit receptacles, not convenience receptacles, so the generic plug-test-every-outlet line does not name them. qty 2 = the two appliance positions A556 view 01 tags by number (901, 902); the COUNTERTOP small-appliance receptacle count is NOT STATED on any sheet - count it and write it down.",
      "src": "E103 row 11 per-room columns (Small Appliances 1500 VA x 2 per NEC 220.52; Dishwasher 1068; Disposer 480; Refrigerator 173) - E400 Panel \"B\" circuit list - A556 view 01 FF&E tags 901 REFRIGERATOR and 902 DISHWASHER - A556 view 03 device-spacing string - E101 spec #25 (tamper-resistant) and GN #10 (all receptacles/switches 20 A per local amendment)",
      "where": "Working-wall / kitchenette leg: behind the refrigerator, at the dishwasher, and on the countertop backsplash for the small-appliance circuits. Device spacings printed on A556 view 03: 7'-6\", 7'-4\", 7'-2\", 2'-2\", 1'-10\", 1'-2\", 10\"/10\", 6\", 3\".",
      "verifyAtPunch": "Pull the refrigerator out: receptacle present behind it, plug-tested for polarity and ground, and the appliance cord reaches it WITHOUT an extension cord, splice or multi-tap - a cord that does not reach is the finding. Do the same at the dishwasher and record whether it lands on a receptacle or a hardwired connection. On the countertop: COUNT the small-appliance receptacles, write the number down, confirm each is tamper-resistant and 20 A, and prove they are split across two circuits by killing one breaker at a time and re-testing each outlet.",
      "derived": true,
      "sort": 2070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a57ee2263ed1": {
      "category": "Electrical",
      "code": "",
      "label": "3-way 'welcome' light switch at the bed location - centreline 2'-5\" (29\") AFF, ACCESSIBLE GUESTROOMS ONLY",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "ACCESSIBLE KEYS ONLY - on floor 2 this is 217 and 238 and nowhere else, so do not look for it in the other 31 second-floor keys and do not write them up for missing it. 238 IS THE ONLY ACCESSIBLE KEY IN THE BUILDING WITH TWO BEDS (A556: 'This is the only accessible room with two beds' - GR-300 queen headboard x2, GR-600 mattress set x2, GR-602.ADA accessible bed base x2). G400's row is annotated 'ACCESSIBLE GUESTROOMS @ BED LOCATION' with no count and no side, so WHICH bed gets the switch, and whether there should be one at each bed, is not answered anywhere. Record what you find and which bed it serves - do not write up a missing second switch.",
      "src": "G400 detail 02, receptacle/switch mounting-height diagram - row '3-WAY WELCOME LIGHT SWITCH' annotated 'ACCESSIBLE GUESTROOMS @ BED LOCATION', 2'-5\" (UNO) to centreline above finished floor - A556 view 01 (two-bed accessible plan; GR-602.ADA x2) - room_map.md (238 accessible, ISA symbol drawn in room)",
      "where": "At a bed location, reachable from the bed without leaning off the mattress. 238 HAS TWO BEDS and G400 says 'BED LOCATION' in the singular - which bed it belongs to is not stated by any sheet.",
      "verifyAtPunch": "Operate the same load from BOTH 3-way locations, then reverse and repeat - no dead position, no flicker at the changeover. Measure the bed-location switch centreline and record it against 2'-5\" (G400 det 02). Reach it from a seated position on the bed without leaning off the mattress, and WRITE DOWN which of the two beds it serves and what it switches.",
      "derived": true,
      "sort": 2080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "e5e5c258893b": {
      "category": "Electrical",
      "code": "",
      "label": "Accessible-reach check - at least one guest OUTLET and one DATA connection between 15\" and 48\" AFF with a compliant clear floor area",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "ACCESSIBLE KEYS ONLY, AND 238 IS THE TIGHTEST ADA LAYOUT IN THE BUILDING - A556's own GC/PM note: 'Two 60\" clear-floor circles in a two-bed room is the tightest ADA layout in the building. The circle between the beds and the working wall is the one that goes away first when FF&E arrives. Walk it at first-article install.' Walk it AFTER the FF&E is set: the sleeper sofa GR-101, the ottoman GR-100, the two nightstands and the sofa table are what kill the clear floor area here.",
      "src": "A530-A533 GENERAL NOTES note G (verbatim, accessible rooms: at least one outlet AND data connection 15\"-48\" AFF with compliant clear floor area) - A530 GENERAL NOTES F and H - G402 note 11 - E400 GN #7 - A556 view 01 (two 60\" turning circles, keynote 37)",
      "where": "Guest circulation of 238. A556 view 01 draws TWO 60\" turning circles - one in the bathroom and one in the main room between the two beds and the working wall - with keynote 37 'REQUIRED ACCESSIBLE CLEAR FLOOR AREA DESIGNATION' placed on the main-room circle. Room clears: 16'-10\" wide, 27'-0\" and 9'-5\" deep, bath 7'-11 1/2\" clear, entry 5'-3 1/2\".",
      "verifyAtPunch": "Walk it AFTER the FF&E is set. Measure and record the centreline of the outlet and of the data jack you are nominating - both must fall inside 15\"-48\" AFF (A530 GN G) - and lay out a 30\"x48\" clear floor space at each, confirming nothing intrudes. Confirm BOTH 60\" circles A556 draws, bath and main room, are still clear with the beds and sofa in place. Sweep the circulation path between 27\" and 80\" AFF: nothing protrudes more than 4\" from the wall (A530 GN H).",
      "derived": true,
      "sort": 2090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ffe3498133fa": {
      "category": "Electrical",
      "code": "",
      "label": "Outlet for undercabinet lighting - keynote 50, 'PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS'. The OUTLET is GC scope; the FIXTURE is by others",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO READS OF 238'S OWN SHEET DISAGREE AND NEITHER IS CONFIRMED. A554.1's cross-sheet statement says verbatim that 'Keynote 50 (outlet for undercabinet lighting by others) appears only on A551, A552, A554.1 and A556' - which puts it on 238. But A556's own placed-keynote list for elevation 04, the accessible working wall, is 10, 15, 25, 44, 45, 46, 47 - and 50 is NOT among them. packages/electrical.md section 5.1.1 records this exact split and grades 238/338 FLAGGED with the instruction 'Do not treat 238 / 338 as confirmed.' Keynote 50 is placed on NO standard-room sheet (A550, A553, A553.1, A553.2, A555 return nothing), so this is an accessible-key item either way - the question is only whether A556 places it. SETTLES IT: read A556 elevation 04 on the source PDF, folded into the same RFI as the power-wheelchair outlet.",
      "src": "A550 keynote legend 50 (verbatim) - A554.1 cross-sheet statement naming A556 - against A556 elevation 04 placed keynotes (10, 15, 25, 44, 45, 46, 47 - no 50) - packages/electrical.md section 5.1.1",
      "where": "Accessible working wall, under the upper cabinet / shelf (A556 elevation 04).",
      "verifyAtPunch": "Look under the upper cabinet / shelf on the accessible working wall and RECORD outlet present or absent. If present, plug-test it live for polarity and ground, confirm the plate is flat to the millwork, and confirm the undercabinet FIXTURE is absent or supplied by others - do not write the electrician up for a missing fixture.",
      "derived": true,
      "sort": 2100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "ed73dbbabcd7": {
      "category": "Electrical",
      "code": "",
      "label": "Hardwired blackout roller shade - keynote 49, 'HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES' [sic] - on the Panel B 114 VA motorized-shade circuit",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Keynote 49 IS placed on A556 elevation 07, and keynote 4 (the 6\"-overrun / GR-400-manual-vs-GR-401-motorized rule) is placed on views 01, 02, 03, 06 and 07 - so the motorized shade is well sourced for 238. The shade fabric and hardware are FF&E (GR-401); only the hardwired connection and the no-exposed-wires requirement are electrical. The motorized-shade circuit exists ONLY on Panel B. ORDER-TO-OPENING WARNING carried from A556: this window bay is unique to this sheet, so the shade must be ordered to THIS opening, not to the standard QQ.",
      "src": "A556 elevation 07 keynote 49 - A550 keynote legend 49 (verbatim, with the sheet's own typo) and 4 - A556 view 01 (GR-401 motorized roller shade at the 6'-0\" bay) - E400 Panel \"B\" motorized-shade circuit - E103 row 11 (Motorized Shade 114 VA)",
      "where": "Window wall head, over the PTAC. 238 gets GR-401 MOTORIZED (not the GR-400 manual shade the standard QQ rooms get), in the 6'-0\" centre segment of an asymmetric 7'-1\" / 6'-0\" / 3'-9 1/4\" window bay unique to A556. A556 elevation 07 shows a 6\" shade overrun each side of the opening.",
      "verifyAtPunch": "Drive the shade fully down and fully up twice from its control and confirm it stops square at both ends with no fabric skew. Inspect the head: NO exposed wires anywhere, power terminated inside a box - a lamp cord or plug-in transformer dangling at the head is the finding. Confirm the fabric overruns the opening 6\" each side. Kill the MOTORIZED SHADE breaker at Panel B and confirm the shade goes dead.",
      "derived": true,
      "sort": 2110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "74b0e098f42f": {
      "category": "Electrical",
      "code": "",
      "label": "Switch controlling the mechanical (motorized) shade - keynote 35, 'SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "A REAL DIFFERENCE FROM ROOM 118, DO NOT COPY 118'S TREATMENT ACROSS: on A552 keynote 35 was NOT in the placed list and the line was db-only; on A556 it is placed on two separate elevations, so the control is sourced for 238. What keeps it MEDIUM is that keynote 35's own text defers to the FFE manual, so the control may be an FF&E handheld or remote rather than a wall switch, and no sheet dimensions it. qty 1 = one motorized shade in this key (one window bay, GR-401, one 114 VA circuit); the double placement of the keynote is a leader on two elevations, not evidence of two switches. Do NOT write up a missing wall switch until the FFE manual is read.",
      "src": "A556 elevation 06 and elevation 07 keynote 35 - A550 keynote legend 35 (verbatim) - A556 elevation 07 keynote 49 - E103 row 11 (single 114 VA motorized-shade load) - A530 GENERAL NOTES F (15\"-48\" band)",
      "where": "A556 places keynote 35 TWICE - on elevation 06 (bed wall + sofa wall) and on elevation 07 (window wall). It is not dimensioned on either. If it is a wall switch it must sit inside the 15\"-48\" guest-control band on this key.",
      "verifyAtPunch": "RECORD what actually controls the shade - a wall switch, or an FF&E handheld/remote - with a photo. If it is a wall switch, measure its centreline and record it against the 15\"-48\" accessible band; if it is a handheld, record where it is stored and confirm it is reachable within that band.",
      "derived": true,
      "sort": 2120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7d7a4f4c3b45": {
      "category": "Electrical",
      "code": "",
      "label": "Receptacle above for the microwave - keynote 36, 'OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE'",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE SHEETS TELL TWO STORIES ON 238. AGAINST: keynote 36 is NOT in any A556 placed-keynote list - not on view 03 (electrical) and not on elevation 04 - while A550 and A555 both place it, and A555 places it on two elevations. FOR: A556 view 01 DOES place keynote 11, 'RANGE TOP STYLE MICROWAVE AFFIXED TO WALL', which argues an outlet above it exists. Cutting back again: E103 row 11 gives 238 the accessible 700 VA microwave/hood + 300 VA range-hood split, and keynote 40 in the same legend is 'COUNTERTOP MICROWAVE' - a countertop unit needs a countertop receptacle, not one above. SETTLES IT: read A556 view 03 and elevation 04 on the source PDF, plus the approved appliance submittal (over-the-range vs countertop).",
      "src": "A550 keynote legend 36 (verbatim) and 40 - A556 view 01 keynote 11 (PLACED) - against A556 view 03 and elevation 04 placed keynote lists (no 36) - A555 views 05 and 09 (keynote 36 placed on the standard QQ) - E103 row 11 (700 + 300 VA split)",
      "where": "Working wall above the microwave, concealed behind the appliance. A556 view 01 places keynote 11, 'RANGE TOP STYLE MICROWAVE AFFIXED TO WALL'.",
      "verifyAtPunch": "RECORD whether there is an outlet on the wall above the microwave, yes or no, with a photo. If yes: mounted HORIZONTALLY, face plate WHITE (keynote 36 is the only place the set states a device colour), cord concealed behind the appliance, plug-tested live. Record separately whether the microwave itself is wall-affixed (keynote 11) or a countertop unit (keynote 40) - that reading is what the sheet conflict turns on.",
      "derived": true,
      "sort": 2130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d87991860877": {
      "category": "Electrical",
      "code": "",
      "label": "Convenience duplex receptacles throughout the room - tamper-resistant, 20 A, Hubbell or approved equal",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT IS NOT STATED ANYWHERE - qty 1 is the no-guessing placeholder, NOT a count. E400 detail 06 and A556 view 03 are the only device layouts and their counts live on the source PDFs; packages/electrical.md open item 14 records 'no takeoff attempted'. Somebody must pull the count off those PDFs before the walk or the walker has no baseline. HEIGHT IS ALSO OPEN - 12\" (A530-A533 GENERAL NOTES D, byte-identical on five bath sheets) vs 18\" (E101 spec #18, E101 symbol legend, and G400 detail 02's boxed note 'ALL RECEPTACLES SHALL BE 18\" A.F.F. UNLESS NOTED OTHERWISE'). Record the as-built height; do not call 12\" or 18\" a defect while C-03 is open. Note the back-to-back rule applies at every demising wall: no boxes back-to-back between adjacent guestrooms, offset about 6\", at least 24\" separation in a fire/acoustic-rated wall.",
      "src": "E400 detail 06 'QQ Studio Acc.' - A556 view 03 - E101 spec #18, #25, #28, #29, GN #6 / #7 / #10 - E101 spec #31 (AFCI) - G400 detail 02 - A530 GENERAL NOTES D - packages/electrical.md open item 14 - coordination_issues.md C-03",
      "where": "Throughout the main room, the two bed positions, the sofa zone and the entry leg. A556 view 03 prints the device spacings 7'-6\", 7'-4\", 7'-2\", 2'-2\", 1'-10\", 1'-2\", 10\"/10\", 6\", 3\"; heights per the room elevations.",
      "verifyAtPunch": "Plug-test EVERY outlet in the room and bath with a three-light tester - correct polarity and ground on each, no open neutral, no reversed hot/neutral - confirm tamper-resistant shutters and a 20 A rating on each device, push TEST on the AFCI at Panel B and confirm the circuit goes dead, then WRITE DOWN the total count found and the measured mounting height, because there is no printed baseline for either and your count is what establishes it.",
      "derived": true,
      "sort": 2140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "5e9b31dc3f33": {
      "category": "Electrical",
      "code": "S21",
      "label": "Bath ceiling surface-mount downlight — Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom\")",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Fixture IDENTITY is HIGH - the E101 row is verbatim. COUNT is NOT STATED: E101's per-type Qty column was not transcribed and A556 view 02's RCP shows ceiling fixtures graphically only (its transcribed keynotes are 18, 19, 7, 4 plus the ceiling-divider note 8). qty 1 is the placeholder. S21 is SURFACE mount and CANNOT satisfy the separate recessed wet-location shower fixture (keynote 18) - confirm it was not installed in its place. Every fixture is 'or approved equal' verified by architect/owner before install, and a substitution also requires a COMcheck re-run (E800/E801).",
      "src": "E101 Lighting Fixture Schedule row S21 (verbatim) - E400 detail 06 (fixtures shown, per-type counts on the PDF only) - A556 view 02 RCP (7'-3\" PT-07 bath lid) - G402 guestroom-bath GN8 / E400 GN6 (moisture-resistant rated ceiling board at bath)",
      "where": "Bath ceiling, 7'-3\" AFF PT-07, on moisture-resistant rated ceiling board (A556 view 02; G402 guestroom-bath GN8; E400 GN6).",
      "verifyAtPunch": "Operate it from the bath switch - lights, no flicker, no hum - confirm the canopy is tight to the ceiling board with no light leak at the rim, read the model off the label and record it against Cooper Halo SMD6R69SWH or the architect-approved equal, and COUNT the bath ceiling fixtures and write the number down.",
      "derived": true,
      "sort": 2150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "836e9290b16c": {
      "category": "Electrical",
      "code": "",
      "label": "Recessed WET-LOCATION ceiling light over the bathing fixture, with shatter-proof lens - keynote 18, 'RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS'. NO fixture mark, make or model exists anywhere in the set",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "FLAGGED ON TYPE, NOT EXISTENCE. Keynote 18 is placed on 238's own RCP, but E101's 22-row Lighting Fixture Schedule contains NO recessed wet-location guestroom-bath type - S21 is the only guest-bath row and it is surface mount, so nothing on the schedule can satisfy keynote 18 (packages/electrical.md open item 3 - RFI to the EOR). WHAT IS ENFORCEABLE TODAY: wet-location listed per NEC 550.14(D), damp-rated over wet areas per G402 GN5 and E400 GN5, shatterproof lens. Your reading of the installed make and model is what closes the RFI.",
      "src": "A556 view 02 keynote 18 - A550 keynote legend 18 (verbatim) - E101 spec Note (1) (luminaire over bathtub/shower enclosed, gasketed, wet-location listed, NEC 550.14(D)) - E400 GN #5 - G402 guestroom-bath general note 5",
      "where": "Bath ceiling over the shower or tub compartment, 7'-3\" AFF. A556 view 02 places keynote 18.",
      "verifyAtPunch": "Operate the fixture over the bathing fixture from the bath switch, confirm the lens is shatter-proof and gasketed and the trim sealed to the ceiling board with no gap for steam, read the UL listing on the label and confirm it says WET location and not merely DAMP - then WRITE DOWN the make and model you find, because no sheet names one.",
      "derived": true,
      "sort": 2160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7c7fb290142a": {
      "category": "Electrical",
      "code": "WS03",
      "label": "Vanity wall sconce — Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Fixture IDENTITY is HIGH; COUNT is never printed - keynote 12 is placed once on the plan and once on the vanity elevation, which reads as one, but no sheet states it. qty 1 is the placeholder. OPEN BUYOUT CONFLICT: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet and A556 tags GR-203 on its own plan - almost certainly ONE physical fixture carried in two packages (packages/electrical.md open item 4). Make sure the FF&E punch list and this one do not both write it up.",
      "src": "E101 Lighting Fixture Schedule row WS03 (verbatim) - E400 detail 06 - A556 view 01 (GR-203 vanity sconce) - A532 elevation 04 and A532.1 view 02 keynote 12 - A532 view 04i (blocking for lighting) - A530 furnishings legend GR-203",
      "where": "Bath, on the vanity / mirror wall above the accessible vanity. A556 view 01 tags GR-203 vanity sconce; A532 elevation 04 and A532.1 view 02 place keynote 12 'VANITY MIRROR AND LIGHT FIXTURE', with blocking called out on A532 view 04i.",
      "verifyAtPunch": "Read the model off the fixture and record it against Arkansas Lighting 3550V or the architect-approved equal; confirm it is level and centred on the vanity, lamps operate from the bath switch, and the canopy is tight to the wallcovering with no exposed fasteners; COUNT how many are installed and write the number down, and note here that it is also carried as FF&E GR-203 so the FF&E walk does not punch it twice.",
      "derived": true,
      "sort": 2170,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a39d4b695979": {
      "category": "Electrical",
      "code": "GR-208 / GR-202",
      "label": "Nightstand wall sconces - A556 tags GR-208 'NIGHTSTAND SCONCE @QUEEN QUEEN SIDE' x2 at the two outboard nightstands, plus GR-202 'NIGHTSTAND SCONCE' at the centre position",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "COUNT IS READ OFF THE TAG LIST, NOT A SCHEDULE: A556 view 01 carries 'GR-208 ... x2 (outboard)' with the multiplier printed only on GR-208, plus a single GR-202. A REAL DIFFERENCE FROM THE STANDARD QQ: A555 tags GR-207 'NIGHTSTAND SCONE @QUEEN QUEEN CENTER' at the centre position, while A556 tags GR-202 there instead - the accessible sheet substitutes a different sconce code at the same location and no sheet explains why. These are FF&E-scheduled fixtures landing on base-build boxes, the same buyout seam as WS03/GR-203 - confirm the FF&E punch list and this one do not both write them up. SETTLES IT: the GR schedule / FFE manual, and a read of A556 elevation 06 on the source PDF for the actual count.",
      "src": "A556 view 01 (GR-208 x2 outboard, GR-202) - A556 elevation 06 (bed wall + sofa wall) - A530 / A550 FURNISHINGS LEGEND (GR-202 NIGHTSTAND SCONCE, GR-207 NIGHTSTAND SCONE @QUEEN QUEEN CENTER, GR-208 NIGHTSTANDSCONCE @QUEEN QUEEN SIDE) - against A555 view 01 (standard QQ tags GR-207 at the centre)",
      "where": "Bed wall, one over each outboard nightstand (GR-322 @QQ, GR-323 @left, GR-319 @right are the nightstands themselves) and one at the centre position between the two beds. A556 elevation 06 is the bed wall + sofa wall elevation.",
      "verifyAtPunch": "COUNT the nightstand sconces and write the number down against the three A556 tags, operate each from its own switch, and confirm each is level, tight to the wall covering and on blocking - then RECORD whether the centre fixture carries the GR-202 or the GR-207 product, because the accessible sheet and the standard QQ sheet call for different codes at that position.",
      "derived": true,
      "sort": 2180,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "77c98827d8e2": {
      "category": "Electrical",
      "code": "",
      "label": "Entry / closet / general room lighting fixtures - NO type, mark, make or model is named on ANY sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The fixture is REAL - E400 detail 06 shows guestroom entry/closet/general lighting, and the standard QQ sheet A555 prints 'CENTER OVER CLOSET' on its electrical plan - but its TYPE IS NEVER NAMED anywhere, and E101's 22-row schedule carries only two guestroom rows (S21 bath, WS03 vanity). Count is also not stated; qty 1 is the placeholder. packages/electrical.md open item 2 - RFI to the EOR. Do NOT guess a type and do NOT write any of them up as missing or wrong. Note that A556's own electrical plan does not carry the 'CENTER OVER CLOSET' note that A555 prints, so even the closet-fixture centring is not established on 238's own sheet.",
      "src": "E400 detail 06 'QQ Studio Acc.' (entry/closet/general lighting present, untyped) - E201 (2nd floor lighting & power; guestroom interiors referred to E400) - E101 Lighting Fixture Schedule (no guestroom entry/closet/general row) - A555 view 04 printed note 'CENTER OVER CLOSET' (standard QQ) - packages/electrical.md open item 2",
      "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet. Not dimensioned on any transcribed A556 view.",
      "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet: COUNT the fixtures and write the number down, read the make and model off each label and write those down too, and operate each from its switch - your record IS the answer to the open RFI, so do not write any of them up as missing or wrong.",
      "derived": true,
      "sort": 2190,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "c1eab4e11465": {
      "category": "Electrical",
      "code": "",
      "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel - keynote 25",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The ITEM is well sourced - keynote 25 is placed twice on 238's own sheet. QUANTITY IS NOT STATED: the J symbol is a graphic on the plan and elevation, and which device symbol sits at each dimensioned point is readable only by inspecting the source PDF. qty 1 is the placeholder - count them off A556 view 03 and elevation 04 before the walk. WHAT the J-box feeds is also not stated; candidates on this working wall are the GR-204 sconce at the wall hook, the 903 television and the desk.",
      "src": "A556 view 03 keynote 25 and A556 elevation 04 keynote 25 + J-box symbol - A550 keynote legend 25 (verbatim: 'EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL') - A550 POWER & SIGNAL LEGEND 'J BOX (J)'",
      "where": "Accessible working wall at the working-wall millwork back panel. A556 places keynote 25 on view 03 (electrical plan) AND on elevation 04, and elevation 04 draws a J-box symbol with the note 'ALIGN WALL DEVICES (CT ON SOFIT) (TYP.)'.",
      "verifyAtPunch": "Run a straightedge across the millwork back panel - the device and cover plate must sit FLUSH with it, not proud and not recessed - confirm the device aligns on the soffit centreline per the elevation note, push on the box to confirm it is supported off wall blocking and not hanging on the millwork, and RECORD how many J-boxes you find and what each one feeds by testing it live.",
      "derived": true,
      "sort": 2200,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2f48e12ad8ad": {
      "category": "Electrical",
      "code": "",
      "label": "Wiring devices and cover plates generally - Hubbell or approved equal, 20 A, colour and style coordinated with the architect",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP - no row exists for devices and plates as a set, yet mismatched plates is the classic guestroom punch item. The ONLY device colour printed anywhere in the set is WHITE, and only at the microwave outlet (keynote 36); everywhere else E101 spec #14 says 'coordinated with architect' and E101 GN #2 says clarify the brand with the franchise/owner before ordering, with no colour, series or plate style named. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal - that submittal is what settles it.",
      "src": "E101 spec #14, #20, GN #2, GN #10 - A550 keynote legend 36 (WHITE plate at the microwave outlet) - G402 guestroom-bath GN1 and E400 GN #2 (switch + GFCI may share one 4x4 box and one plate)",
      "where": "Every device in the room and bath.",
      "verifyAtPunch": "Lay one plate against another down the room, the bath and out to the corridor - one consistent colour and one series throughout - photograph any odd device or plate, confirm plates are flat, square and tight with no drywall gap and no paint bridging the edge, confirm ganged devices sit under a single plate, and RECORD the colour and series you find, because there is no approved submittal to punch against yet.",
      "derived": true,
      "sort": 2210,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cfadaf41c2ee": {
      "category": "Electrical",
      "code": "",
      "label": "CONFIRM ABSENT - 'OUTLET FOR POWER WHEEL CHAIR'. This outlet is printed on the enlarged accessible plans for 438 and for 217/317/417, and it is NOT printed on A556, which is 238's own sheet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "A DRAWING GAP, RECORDED AS A GAP - NOT A RESOLUTION. A551 prints 'OUTLET FOR POWER WHEELCHAIR' (one word) on the 438 plan and A554 prints 'OUTLET FOR POWER WHEEL CHAIR' (two words) on the 217/317/417 electrical plan. Neither string appears on A556 or on A552 (room 118), and neither appears on any standard-room electrical plan. packages/electrical.md section 5.1 states it verbatim: 'The power-wheelchair outlet is NOT printed on A552 (room 118) or A556 (rooms 238, 338) ... Two of the four accessible enlarged plans carry it, two do not, with no note explaining the difference. [FLAGGED - RFI candidate.]' So an electrician working from 238's own sheet would not install one, and 238 is a mobility-accessible key with the same guest need as 217 across the corridor. qty 0 = confirm absent AND record it as an open drawing question; do not let 'not on my sheet' become 'not required'. SETTLES IT: one RFI to MWT / the E-EOR asking whether the power-wheelchair outlet applies to all seven accessible keys and, if so, its location, height and circuit - fold it in with the keynote 50 RFI.",
      "src": "A551 plan note 'OUTLET FOR POWER WHEELCHAIR' (verbatim) - A554 electrical plan note 'OUTLET FOR POWER WHEEL CHAIR' (verbatim) - against A556 (no such note on view 01, view 03 or elevations 04-07) and A552 - packages/electrical.md section 5.1",
      "where": "n/a on A556. On the sheets that do carry it, it is a plan-written note with no dimension, no height, no circuit and no wall assignment.",
      "verifyAtPunch": "Walk 238 for any outlet identifiable as a wheelchair-charging outlet and RECORD present or absent with a photo. If one IS found, record its wall, its measured centreline height and whether it is on a dedicated circuit, and log it as an undrawn device - it is not on A556 and it needs to reach the as-built. If absent, do NOT write up the electrician; write up the drawing gap and raise the RFI.",
      "derived": true,
      "sort": 2220,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "31ae98fa6a48": {
      "category": "Plumbing",
      "code": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF - WC-3 American Standard Champion Pro 211AA.104 ('Guestroom, Floor Outlet, ADA') / WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT W/ COVER. ADA seat height 17\"-19\" (G400 detail 07)",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "WHICH MARK GOES WHERE IS NEVER ASSIGNED - P401/P402 print 'WC-3 / WC-4' as a pair on the unit plans and no source says which room type gets which; P104's own descriptions imply the accessible key gets WC-3 (Champion Pro, described 'Guestroom, Floor Outlet, ADA') but no sheet states it. Record the model actually installed. SEAT HEIGHT IS STATED AND MUST BE MEASURED: G400 detail 07 rows TA-15 / TA-16 print '17\"-19\" MAX.' for the accessible toilet seat - do not let anyone tell you the set is silent on it. GRAB-BAR BAND IS PRINTED TWO WAYS: A532 elevations 02/05 and G402 detail 01 give 33\"-36\"; G400 detail 07 TA-4/TA-4.4 gives 33\"-38\". Record against both. The 17\" MIN / 19\" MAX pair on A532 elevations 03/03i is not labelled as to which dimension it governs - record both readings.",
      "src": "P104 row WC-3 and row WC-4 (both verbatim, with seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover) - P104 rows WC-1/WC-2/WC-5 (the public/employee seat is AS 5901.1 open-front less cover) - P401 / P402 view 02 'Queen-Queen Acc., King Acc.' (both marks printed, neither assigned) - G400 detail 07 TA-15/TA-16 (17\"-19\" MAX seat; flush valve 17\"-18\") and its boxed note 'FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.' - A530 bathroom keyed notes 19 (TOILET) and 21 (lever on the side of the tank opposite the inside corner) - A532 plan 01 and elevations 03 / 03i - G402 detail 01",
      "where": "Bath, toilet wall. A532 plan 01 dimensions the toilet centreline 1'-6\" off the wall; A532 elevation 03 prints 19\" MAX and elevation 03i prints 17\" MIN; the side-wall grab bar band is MIN 33\" / MAX 36\" on A532 elevations 02 and 05.",
      "verifyAtPunch": "MEASURE THE TOP OF THE SEAT and record it against 17\"-19\" (G400 detail 07). Measure the side-wall grab bar and record against BOTH printed bands (33\"-36\" per A532/G402, 33\"-38\" per G400 det 07). Fill and flush twice - full flush, clean refill, no run-on - and confirm no rock at the base and no weep at the flange or supply stop. Confirm the tank lever is BOTH on the side opposite the inside wall corner (keyed note 21) AND facing the open side of the bowl (G400 det 07). Read the seat underside and confirm the closed-front-with-cover AS 5257A.65C.020, and RECORD which water-closet model is installed.",
      "derived": true,
      "sort": 3010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d06d444c4392": {
      "category": "Plumbing",
      "code": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, guestroom, undermount rectangular - Decolav Callensia 1402-CWH. MARKS CARRIED BOTH WAYS: P401/P402 print L-2, P104 schedules L-3 / L-4",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN). P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) - order off the plan mark and the wrong lavatory arrives. The PRODUCT is HIGH (P104 vector text); only the mark is contested. The vanity casework itself is FF&E (GR-303 accessible vanity, defined in the legend but never actually placed on A532 / A532.1 / A556), not this line - but THE ACCESSIBLE DIMENSIONS ARE PRINTED AND INSPECTABLE, so they are on this line rather than left to a millwork punch. Mirror height: A532 elevation 04 and A532.1 view 02 print 3'-4\" TO REFLECTIVE SURFACE, and G402 general note 12 caps the bottom of the reflective surface at 40\" AFF over a lav in an ADA bath.",
      "src": "P104 rows L-3 and L-4 (Decolav Callensia 1402-CWH) - P401 / P402 view 02 mark L-2 - A532 and A532.1 keyed notes 6 and 8 - G402 details 04 and 05 (ACC GUEST VANITY: 2'-10\" MAX top, 2'-3\" MIN CLEAR, 8\" MIN knee depth, 11\" MIN toe depth, PIPE WRAP, 'REQUIRED CLEAR SPACE AT ACCESSIBLE GUESTROOMS') - G402 general note 12 - A532 elevation 04 / A532.1 view 02 (3'-4\" to reflective surface) - conflicts.md B3.1",
      "where": "Bath, undermount in the ACCESSIBLE vanity top. A532 / A532.1 keyed note 6 (accessible vanity unit) and keyed note 8 (clear area of sink/vanity must be accessible). G402 details 04/05 dimension it: top 2'-10\" MAX, 2'-3\" MIN CLEAR knee height, 8\" MIN knee depth at the upper clear zone, 11\" MIN toe depth at the floor, vanity 5'-8\" wide x 2'-1\" deep top over a 2'-0\" base.",
      "verifyAtPunch": "Measure and record: top of counter against 2'-10\" MAX; clear knee height under the counter against 2'-3\" MIN; knee depth against 8\" MIN and toe depth against 11\" MIN; bottom of the mirror's reflective surface against 3'-4\" and the 40\" MAX. Confirm the bowl is level and flush to the underside of the top with no chips and a continuous silicone bead. Fill the bowl, drain it, then wipe the trap joint and both angle stops with tissue - dry tissue or it is a weep. RECORD which mark appears on the fixture paperwork, L-2 or L-3/L-4.",
      "derived": true,
      "sort": 3020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "66cd4df7ee8b": {
      "category": "Plumbing",
      "code": "",
      "label": "Lavatory faucet - Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled 'less 3-hole escutcheon'",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Scheduled as trim on the P104 L-3 / L-4 rows; it carries no mark of its own. The product string is verbatim, so IDENTITY is HIGH. DECK-HOLE COUNT IS NOT A PASS/FAIL TEST: no sheet states a deck-hole count for the guestroom vanity top. P104's phrase is 'less 3-hole escutcheon', which reads two ways - a 3-hole deck with the escutcheon omitted, OR a single-hole install with the 3-hole adapter plate omitted - and the sheet does not say which. RECORD the hole pattern; do not score it.",
      "src": "P104 REMARKS on rows L-3 and L-4 (verbatim: 'Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon') - A530 GENERAL NOTES F (controls must not require tight grasping, pinching or twisting)",
      "where": "Accessible vanity deck; vanity top 2'-10\" MAX AFF.",
      "verifyAtPunch": "Read the model off the faucet or its paperwork and record it against Delta 581LF-GPM-PP; run full handle travel, hot on the left, positive shut-off, no drip at the spout and nothing wet under the deck after 60 seconds; operate the handle with a CLOSED FIST and confirm it works without tight grasping, pinching or twisting (A530 GN F); and RECORD the deck hole pattern and whether an escutcheon is fitted without scoring it.",
      "derived": true,
      "sort": 3030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d3734d861f4f": {
      "category": "Plumbing",
      "code": "",
      "label": "WATCH - NOT-APPROVED substitution: American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 with a Moen M-Dura 9417F12 / 9419F12 single-handle single-hole 1.2 gpm faucet",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "qty 0 - NOTHING on this row is approved for installation in any room. The fixture of record is P104: Decolav Callensia 1402-CWH with a Delta 581LF-GPM-PP. The American Standard product sheet offers THREE models with none ticked; the Moen sheet offers TWO with neither ticked; there is no transmittal, no stamp and no completed selection block. Under the precedence chain (user override > submittal > drawing > spec) a catalogue page with no selection and no stamp is not a submittal, so it does not enter the chain and supersedes nothing today. If it is ever ticked and stamped it changes the countertop cutout on 115 vanity tops.",
      "src": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) as recorded in packages/fire-appliance.md section 4 and packages/plumbing.md section 4 - superseded by nothing; the row of record stays P104 rows L-3 / L-4",
      "where": "n/a - carried so that a walker who finds a single-hole Moen deck at 238 knows immediately it is not the approved fixture.",
      "verifyAtPunch": "Read the brand and model off the bowl and off the faucet; if you find an American Standard Studio undercounter bowl (0614.000 / 0614.300 / 0618.000) or a Moen M-Dura 9417F12 / 9419F12, STOP, photograph the fixture, the faucet and the deck hole pattern, and log it as an unapproved substitution against P104 L-3/L-4 - do not accept it and do not sign the room off.",
      "derived": true,
      "sort": 3040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "12946b93487f": {
      "category": "Plumbing",
      "code": "BT-1",
      "label": "CONFIGURATION A (TUB) - Bathtub, guestroom ADA, mark BT-1 — American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; removable wall-mounted tub/shower seat (keyed note 7); tub rim 17\" MIN / 19\" MAX; BOWED shower rod HD-05; NO diverter and NO hand shower under this configuration",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "conflicts.md A11 / B4.4 and coordination_issues.md C-01 are OPEN on all seven accessible keys (118, 217, 238, 317, 338, 417, 438). CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE - only one gets built at 238. Both are emitted. Neither is superseded. 238 IS THE SHARPEST KEY IN THE BUILDING ON THIS QUESTION: the two printed unit matrices contradict each other on this exact row and this exact floor. A100's GUESTROOM MATRIX row 'Queen Queen ACC, CD' prints '2nd = 1 S' (shower) - 238 is the ONLY accessible key A100 marks S, and A100's accessible rows then foot to 6 T / 1 S against its own printed footer of 5 T / 2 S. G001's Guestroom Matrix prints the same row with a single 2nd-floor key and foots it into its 5-TUB total (G001: 'Queen Queen ACC CD (1, tub)'). A11 verbatim: 'Do not order the 438 bath package off either matrix.' C-01 verbatim: 'The four architectural types drawn with a roll-in cover all seven accessible keys ... G100.2 provides two. Those cannot both be true.' Only Austin closes it. CONFIGURATION A EVIDENCE ON 238'S OWN SHEETS: G001's matrix foots the 2nd-floor 'Queen Queen ACC, CD' key into its 5-TUB total; A556 places keynote 7 = BATHTUB on view 02 (RCP) and view 03 (finish plan), and its finish plan prints 'NO FINISHES UNDER SHOWER / TUB' with both words; A556's bath detail bubble reads 01 / A-532, and A532 view 01 is 'PLAN - TUB'; and P401 / P402 view 02, the sheet pair that covers 'Queen-Queen Acc., King Acc.', generally shows a tub. Under Configuration A the trim set changes: HD-05 BOWED shower rod (not the straight HD-5.1), a removable wall-mounted tub/shower seat per keyed note 7, and NO hand shower on a slide bar.",
      "src": "P104 row BT-1 (American Standard Princeton 2390.202; supply Delta T14261 / R10000-UNWS) - G001 Guestroom Matrix row 'Queen Queen ACC, CD' 2nd floor, footed into the 5-tub total - A556 views 02 and 03 keynote 7 (A550 keynote legend 7 = BATHTUB) and the printed note 'NO FINISHES UNDER SHOWER / TUB' - A556 bath bubble 01 / A-532 - A532 view 01 'PLAN - TUB' and elevations 02 / 03 / 04 / 05 - A530 bathroom keyed note 7 (accessible removable tub/shower seat, wall mounted) - A530 HD legend (HD-05 bowed rod) - G402 detail 01 - G100.2 section 1107 (5 tubs provided) - P401 / P402 view 02 - conflicts.md A11 / B4.4 - coordination_issues.md C-01",
      "where": "Bath, tub wall. A532 view 01 'PLAN - TUB' gives the accessible tub bath 9'-4 3/4\" x 9'-11\" with 5'-6 3/4\" and 5'-0\" CLEAR at the tub and 5'-5\" CLEAR at the vanity wall; A532 elevation 05 prints the grab-bar band MIN 33\" / MAX 36\" and the shower controls MIN 8\" / MAX 10\" above the rim. G402 detail 01 dimensions the three accessible-tub walls: rim 17\"-19\", clear floor 34\" CLEAR / 30\" MIN, tub 2'-0\" deep, wall 6'-8\", head-wall 12\" grab bar TA 4 at 3'-0\" [33\"-36\"] and 1'-0\" MIN from the tub edge, back-wall TA 4.2 24\" bars upper and lower (lower 8\"-10\" above the rim), foot-wall TA 4.2 plus vertical TA 4.9, shower head 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.'",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built at 238 - that photograph is the field evidence the open RFI is waiting on. If it is the tub: read the model and confirm an American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; measure the rim and record it against 17\"-19\"; measure every grab bar against MIN 33\" / MAX 36\" (and against G400's 33\"-38\") and the shower controls against MIN 8\" / MAX 10\" above the rim; confirm the removable tub/shower seat is present, wall-mounted and takes weight; confirm the rod is the BOWED HD-05, not the straight HD-5.1; then fill to the overflow and drain - the overflow must not leak behind the wall, the stopper must hold, and the tub must not flex or creak underfoot.",
      "derived": true,
      "sort": 3050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "216d5359fef3": {
      "category": "Plumbing",
      "code": "SH-1 / SH-3",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Roll-in shower, guestroom ADA, marks SH-1 / SH-3 — Kohler Rely series, 30\"x60\" pan, CENTRE drain, NO threshold, Delta T24859 supply; roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, entry 1 1/2\" and 6 1/2\" MAX; STRAIGHT rod HD-5.1 and folding seat HD-14 on this side; CURBLESS SLAB DEPRESSION",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "conflicts.md A11 / B4.4 and coordination_issues.md C-01 are OPEN on all seven accessible keys (118, 217, 238, 317, 338, 417, 438). CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE - only one gets built at 238. Both are emitted. Neither is superseded. 238 IS THE SHARPEST KEY IN THE BUILDING ON THIS QUESTION: the two printed unit matrices contradict each other on this exact row and this exact floor. A100's GUESTROOM MATRIX row 'Queen Queen ACC, CD' prints '2nd = 1 S' (shower) - 238 is the ONLY accessible key A100 marks S, and A100's accessible rows then foot to 6 T / 1 S against its own printed footer of 5 T / 2 S. G001's Guestroom Matrix prints the same row with a single 2nd-floor key and foots it into its 5-TUB total (G001: 'Queen Queen ACC CD (1, tub)'). A11 verbatim: 'Do not order the 438 bath package off either matrix.' C-01 verbatim: 'The four architectural types drawn with a roll-in cover all seven accessible keys ... G100.2 provides two. Those cannot both be true.' Only Austin closes it. CONFIGURATION B EVIDENCE ON 238'S OWN SHEETS: A100's GUESTROOM MATRIX marks the 2nd-floor 'Queen Queen ACC, CD' key '1 S' - and 238 is the ONLY accessible key A100 marks S anywhere in the building; A556 view 01 draws a ROLL-IN SHOWER WITH FOLD-DOWN SEAT at the bathroom's exterior wall; and P401/P402 mark SH-1 with P104 scheduling SH-3 as the ADA guestroom shower with no threshold. TWO ROLL-IN ITEMS THAT ARE ON 118 ARE NOT ON 238: A556 tags NEITHER keynote 5 (shower enclosure with tempered glass door) NOR the T-02 'ROLL-IN SHOWER TILE' finish - both of those are unique to A552/room 118. So do not carry a glass-enclosure line or a T-02 line onto this key.",
      "src": "P401 / P402 view 02 mark SH-1 - P104 row SH-3 ('Shower (Guestroom, ADA)', Kohler Rely, 30\"x60\" pan w/ center drain, no threshold, Delta T24859 supply) - A100 GUESTROOM MATRIX row 'Queen Queen ACC, CD' 2nd floor '1 S' - A556 view 01 (roll-in shower with fold-down seat) - A532 view 01.1 'PLAN - ROLL IN SHOWER' - A532.1 views 01 / 02 / 03 (HD-5.1 straight rod, HD-14 folding seat, HD-16 dispenser, HD-18 footrest, HD-21 soap dish) - G402 detail 02 and general note 7 - G100.2 section 1107 (2 roll-ins provided) - conflicts.md A11 / B4.4 - coordination_issues.md C-01",
      "where": "Bath. A532 view 01.1 'PLAN - ROLL IN SHOWER' gives the roll-in bath 9'-3\" x 9'-0\" CLEAR with the shower 5'-0\" CLEAR x 2'-6\" MIN, seat depth 1'-3\" MIN / 1'-4\" MAX and curb/threshold dimensions 1 1/2\" and 6 1/2\" MAX at the entry; its elevations are A532.1 views 01, 02 and 03. G402 detail 02 adds: 36\" grab bar TA 4.3 horizontal at 2'-11\" [33\"-36\"] with 6\" MAX return each end, folding seat top at 2'-3\" and 'WHEN FOLDED SHALL EXTENDED MAX. 6\" FROM THE WALL' [sic], compartment 60\".",
      "verifyAtPunch": "FIRST record and photograph WHICH configuration was actually built at 238. If it is the roll-in: confirm a 30\"x60\" pan with a CENTRE drain and NO threshold; measure 5'-0\" clear x 2'-6\" MIN and measure the entry lip against 1 1/2\" and 6 1/2\" MAX; measure the grab bar against MIN 33\" / MAX 36\" (and G402's 2'-11\" band); confirm the rod is the STRAIGHT HD-5.1 and that the HD-14 folding seat is present, solid, with its top at 2'-3\" and projecting no more than 6\" from the wall when folded; then flood the pan and hold water for five minutes - no ponding away from the drain, nothing escaping past the curbless transition, and a wheelchair-width roll across the transition with no lip.",
      "derived": true,
      "sort": 3060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7aa393b734a1": {
      "category": "Plumbing",
      "code": "kn 9",
      "label": "Shower head — trim Delta T24859",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Do NOT put a GPM number on the punch sheet for the guestroom head - P104's 2.5 GPM is printed on the SH-1 row, which is the 36\"x36\" EMPLOYEE shower; the guestroom rows SH-3 / SH-4 reference the same Delta T24859 supply but do not repeat a flow figure. Under Configuration A, G402 detail 01 adds a printed head height: 'MAXIMIZE +6'-2\" TO 6'-6\" ABOVE TUB FLR.'",
      "src": "A530 BATHROOM KEYED NOTE 9 (verbatim 'SHOWER HEAD') - A532 views 01 and 01.1 and elevations 02 / 05 - A532.1 view 01i (blocking for shower head) - P104 REMARKS on SH-3 / SH-4 (Delta T24859) - G402 detail 01",
      "where": "Bathing-fixture wall. Keyed note 9 is placed on A532 view 01 (tub plan), view 01.1 (roll-in plan), elevation 02 and elevation 05, so it applies under either configuration.",
      "verifyAtPunch": "Confirm the head is secure to the arm with no wobble and the escutcheon tight to the surround, run it 60 seconds and confirm an even spray with no blocked or cross-firing jets and nothing weeping at the arm penetration, and swivel it through its full range confirming it holds position - and do NOT record a GPM figure against 2.5, which belongs to the employee shower row.",
      "derived": true,
      "sort": 3070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "be824e662748": {
      "category": "Plumbing",
      "code": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve - P104 gives the guestroom rows SH-3 / SH-4 only 'Delta T24859 supply'; NO valve or cartridge model is printed for the guestroom",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "THE SINGLE MOST IMPORTANT OPERATING TEST IN THIS BATHROOM - it is the anti-scald device. Guestroom hot water is distributed at 120 F (P202 / P306) and there is NO guestroom thermostatic mixing valve scheduled - P301's less-than-110 F TMV note is scoped to public lavatories and hand sinks - so this valve is the only temperature protection at the shower. The control heights ARE dimensioned on both configurations and are pass/fail on an accessibility walk. NO MODEL IS SCHEDULED for the guestroom: R22000-WS appears on P104's SH-1 row only, and SH-1 is the 36\"x36\" EMPLOYEE shower - do not carry it onto this key.",
      "src": "A530 BATHROOM KEYED NOTE 14 ('ON/OFF - PRESSURE BALANCING VALVE') - A532 elevation 02 - A532.1 view 02 (MAX 6\" at the control location) - A532 elevation 05 (controls MIN 8\" / MAX 10\" above the rim) - P104 rows SH-3 / SH-4 REMARKS ('Delta T24859 supply' only) - P202 / P306 (120 F distribution)",
      "where": "Bathing-fixture control wall. Keyed note 14 is placed on A532 elevation 02 (tub configuration) and on A532.1 view 02 (roll-in configuration). A532.1 view 02 prints MAX 6\" at the control location; A532 elevation 05 prints the shower-control band MIN 8\" / MAX 10\" above the tub rim.",
      "verifyAtPunch": "Run the shower at a comfortable mixed setting, then flush the water closet in the same room and hold it - the shower temperature must not spike or drop - and repeat with the lavatory run full hot. Confirm full valve travel with a positive OFF and no drip at the spindle. Measure the control height and record it against the printed band for the configuration built (MAX 6\" per A532.1 view 02, or MIN 8\" / MAX 10\" above the rim per A532 elevation 05). READ AND WRITE DOWN the valve and cartridge model actually installed - the guestroom rows name none.",
      "derived": true,
      "sort": 3080,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "aae92c5a66c0": {
      "category": "Plumbing",
      "code": "kn 10",
      "label": "Shower diverter valve - keyed note 10. IT IS PLACED ON BOTH OF 238'S BATH CONFIGURATIONS, so it is NOT conditional on this key",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THIS LINE DELIBERATELY DOES NOT CARRY A 'CONFIGURATION B' PREFIX, AND THE DIFFERENCE FROM THE ROOM 118 PACKAGE IS RECORDED RATHER THAN HIDDEN. The DB row for 238 and packages/plumbing.md row 23b both label the diverter 'Config B only' - but the source they cite for it, A532 elevation 02, belongs to the TUB elevation set: A532's tub plan (view 01) keys its elevations to A-532 views 02/03/04/05, and view 02 carries keyed notes 9, 10, 14, 19 and 23. So on 238's own bath sheet the diverter is drawn under BOTH configurations, and labelling it Config-B-only would tell the walker to skip it if a tub was built. The same correction was already made for room 217 against A533. WHAT REMAINS UNCERTAIN, hence FLAGGED: no product or model is scheduled for the diverter anywhere (P104's guestroom rows carry only 'Delta T24859 supply'), and no sheet gives it a mounting height of its own. By contrast the standard baths get no diverter at all - A530's standard-bath elevations tag keyed notes 9 and 14 only - so this is an accessible-key item either way.",
      "src": "A532 elevation 02 (tub configuration) keyed note 10 - A532.1 views 01 and 02 keyed note 10 - A530 BATHROOM KEYED NOTE 10 ('SHOWER DIVERTER VALVE') - against A530's standard-bath elevations (keyed notes 9 and 14 only) - P104 rows SH-3 / SH-4 - packages/plumbing.md row 23b (labels it Config B only, citing A532 elev 02)",
      "where": "Bathing-fixture control wall, alongside the pressure-balancing valve. A532 elevation 02 (part of the TUB elevation set 02/03/04/05) places keyed note 10; A532.1 views 01 and 02 (the ROLL-IN elevations) place it as well.",
      "verifyAtPunch": "Move the diverter through its full travel: it must move positively between the fixed head and the hand shower and HOLD there under full flow without creeping back; with it set to the hand shower confirm the fixed head STOPS completely, because any dribble from the head is cross-flow and is the finding. Measure the diverter height and record it with the other controls against the 15\"-48\" band. If NO diverter is installed, record that - A532's own tub elevation places keyed note 10, so an absence here is a finding under either configuration.",
      "derived": true,
      "sort": 3090,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "30fd62b86f30": {
      "category": "Plumbing",
      "code": "kn 11",
      "label": "Hand shower and side bar (keyed note 11) — the handset's on/off control MUST be NON-POSITIVE shut-off. PLACED ON A533's TUB ELEVATION, so it applies under EITHER configuration.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "conflicts.md A11 / B4.4 and coordination_issues.md C-01 are OPEN on all seven accessible keys (118, 217, 238, 317, 338, 417, 438). CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE - only one gets built at 238. Both are emitted. Neither is superseded. 238 IS THE SHARPEST KEY IN THE BUILDING ON THIS QUESTION: the two printed unit matrices contradict each other on this exact row and this exact floor. A100's GUESTROOM MATRIX row 'Queen Queen ACC, CD' prints '2nd = 1 S' (shower) - 238 is the ONLY accessible key A100 marks S, and A100's accessible rows then foot to 6 T / 1 S against its own printed footer of 5 T / 2 S. G001's Guestroom Matrix prints the same row with a single 2nd-floor key and foots it into its 5-TUB total (G001: 'Queen Queen ACC CD (1, tub)'). A11 verbatim: 'Do not order the 438 bath package off either matrix.' C-01 verbatim: 'The four architectural types drawn with a roll-in cover all seven accessible keys ... G100.2 provides two. Those cannot both be true.' Only Austin closes it. CONFIG-B-ONLY ON THIS KEY, AND THAT IS A GENUINE DIFFERENCE FROM ROOM 217 - do not copy 217's treatment across. On 217 the governing bath sheet is A533, whose TUB elevation 04 places keyed note 11, so the hand shower there is not conditional. On 238 the governing sheets are A532 / A532.1, and keyed note 11 appears ONLY on A532.1 views 02 and 03 - the roll-in elevations. None of A532's four tub elevations (02, 03, 04, 05) carries it. THE 'NON-POSITIVE SHUT OFF' WORDING IS THE PART THAT GETS MISSED: the handset's own on/off must NOT be a positive shut-off, so the valve upstream still governs. A handset supplied with a positive shut-off trigger is the WRONG unit even though it looks right on the wall. No product is scheduled for the handset or the slide bar anywhere in P104.",
      "src": "A532.1 views 02 and 03 keyed note 11 - A530 BATHROOM KEYED NOTE 11 (verbatim: 'HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.') - against A532 elevations 02 / 03 / 04 / 05 (tub set, no keyed note 11) - G402 detail 02 (ACCESSIBLE SHOWER 'BACK' WALL: hose MIN 59\", slide-bar top 4'-0 1/2\" MAX, controls 2'-3\" MAX / 1'-4\" MIN from the seat wall) - P104 (no product scheduled)",
      "where": "Roll-in shower wall on a slide bar. A532.1 view 02 places keyed note 11 and prints 3'-6\", 3'-4\" to reflective surface, 2'-10\", 2'-8\", 1'-5\", 1'-3\", 1'-0\" and MAX 6\" at the control zone with the grab-bar band MIN 33\" / MAX 36\"; view 03, the folding-seat wall, carries keyed note 11 as well. G402 detail 02 adds 'SHOWER HOSE TO BE MIN. 59\" LONG', a slide-bar top at 4'-0 1/2\" MAX and the controls at 2'-3\" MAX / 1'-4\" MIN from the seat wall.",
      "verifyAtPunch": "Only if the roll-in was built. Slide the handset the full length of the bar and confirm it locks at any height without slipping under the hose weight; push and pull the bar - solid to blocking, no movement. CRITICAL: operate the handset's OWN on/off control and confirm it does NOT fully shut off flow (keyed note 11 requires NON-POSITIVE shut-off) - a handset that shuts flow off dead is the wrong unit, so photograph it and log the model. MEASURE the hose against MIN 59\", the slide-bar top against 4'-0 1/2\" MAX and the control position against 2'-3\" MAX / 1'-4\" MIN from the seat wall, and confirm the hose reaches the folding seat.",
      "derived": true,
      "sort": 3100,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "13e4ed953d16": {
      "category": "Plumbing",
      "code": "FD",
      "label": "Floor drain, guest bathroom — 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "PRESENCE IS STRONG: keyed note 20 is on both of 238's bath plans and P402 puts a floor drain in the accessible units. What keeps this MEDIUM is the PRODUCT: the guestroom floor drain has NO MARK and NO SCHEDULED PRODUCT - P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain, so no make, model or strainer finish is specified for the item the walker is standing over. Note also that A556 does NOT place keynote 6 'FLOOR DRAIN' on its own plan the way A551 and A552 do - the requirement for 238 comes through A532/A532.1 keyed note 20 and P402. SETTLES IT: the FD submittal naming the guestroom drain.",
      "src": "A530 BATHROOM KEYED NOTE 20 (verbatim) - A532 view 01 and view 01.1 keyed note 20 - P402 view 02 (floor drain in accessible units) - P301 general notes (FD 2\") - P104 Drain and Drainage Appurtenance Schedule (no guestroom FD row) - G402 guestroom-bath general note 4 (slope not to exceed 1:48 in any direction)",
      "where": "Bath floor at or near the bathing fixture. A532 places keyed note 20 on BOTH plans - view 01 (tub) and view 01.1 (roll-in) - so 238 gets one under either configuration; P402 places an FD in accessible units.",
      "verifyAtPunch": "Run a straightedge across the strainer - secure and flush with the tile, not proud and not dished. Pour a cup of water at each corner of the bath floor in turn and watch each reach the drain with no ponding, and confirm the floor slope does not exceed 1:48 in any direction (G402 bath GN4). Pour water into the drain and confirm the trap holds a seal. RECORD the make, model and strainer finish you find - no guestroom floor drain is scheduled anywhere.",
      "derived": true,
      "sort": 3110,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "aa68a32ca797": {
      "category": "Plumbing",
      "code": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain — the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM - P102 lists Sioux Chief 695 Series; P104's TP-1 is a PPP SMP-500-115V scoped to a 6\" SUMP PUMP STANDPIPE, not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned here. The device body is concealed but it is verified at the visible drain - the trap seal holding - which is why the line is IN. SETTLES IT: the trap-primer submittal naming the guestroom product, plus confirmation of where the accessible primer location is.",
      "src": "P301 general note 6 ('all floor drains to be installed with trap guards / primers', repeated P302-P310) - P501 detail 12 - P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) - P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V, sump pump standpipe)",
      "where": "At the guest-bath floor drain. The primer valve body is concealed; P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018.",
      "verifyAtPunch": "Lift the strainer and look into the drain body: RECORD whether a trap guard is fitted, yes or no; pour water in and confirm the seal holds; then have the room left unused and re-check on the next pass for a dry trap or sewer odour - a dry trap on the second pass is the finding. If a primer line is visible, trace it and record whether its valve is reachable.",
      "derived": true,
      "sort": 3120,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "7dc13e5d7516": {
      "category": "Plumbing",
      "code": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "qty 3 = one each at CWS, HWS and HWR per P401; the DB carries them as three separate rows, merged here because the walker opens one panel and checks all three. RULING NEEDED ON REACHABILITY: P502 detail 3 draws the shut-off access panel IN A SUSPENDED CEILING, and NO ceiling in 238 is suspended - A556 view 02 reads painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). No access-panel symbol or keyed note is drawn in ANY guestroom RCP in the set. VALVE TYPE IS ALSO SPLIT: P401 and P502 detail 3 draw GATE valves; P101 general note 15 calls for BALL valves. Record which is installed. If there is no panel anywhere, that absence is the finding.",
      "src": "P401 view 02 (GV at each of the three riser take-offs) - P502 detail 3 (Shut-Off Valve Installation Detail, panel in a suspended ceiling) - P101 general notes 9 and 15 - M101 N7 (min 12\"x12\" access to valves) - A556 view 02 (no suspended ceiling, no access panel drawn)",
      "where": "Guestroom wet wall / plumbing stack. WHERE THE PANEL PHYSICALLY LANDS IS THE OPEN QUESTION - see note.",
      "verifyAtPunch": "Find the access panel and RECORD WHERE IT IS - guestroom ceiling, bath ceiling or corridor outside the door - with a photo; open it and cycle all three valves fully closed and fully open, confirming each actually stops flow at the fixture it serves and that no stem weeps afterwards; RECORD whether the valves are GATE (P401 / P502 det 3) or BALL (P101 GN15) and confirm a union at each. If there is NO panel anywhere, write that up as the finding.",
      "derived": true,
      "sort": 3130,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "341e4755b49c": {
      "category": "Plumbing",
      "code": "",
      "label": "PTAC condensate drain - 1\" VISIBLE condensate drain with a 1\" air-gap fitting and a 1-1/2\" vent up, to the 4\" condensate main",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "IN SCOPE because the sheets themselves use the word 'VISIBLE' and M501 runs the drain DOWN THE WALL, so the run and any drip are checkable in the finished room. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING lands inside the guestroom, in the chase or at the exterior. TRADE SEAM TO NAME BEFORE THE WALK: PTAC condensate is PLUMBING (M401 KN2, M501 detail 9) while the PTAC itself is HVAC - M401 records this as a frequent interface gap, so expect it to be nobody's until you name it. Floor 2 is also the TRANSFER LEVEL: P302 carries the 4\" condensate down over the first-floor public wing, so a leak here surfaces in the ceilings below.",
      "src": "P302 Sanitary Sewer Second Floor Plan (verbatim: 1\" visible condensate drain, provide 1\" air gap fitting, 1\" condensate line with 1-1/2\" vent up, 4\" condensate drain down to lower floors) - P501 detail 13 - P502 (condensate dry-well detail) - M401 KN2 - M501 detail 9 - P102 material schedule",
      "where": "At the PTAC on the window wall, running down the wall (M501 detail 9). P302 - 238's own floor - prints the requirement verbatim. Where the air-gap fitting physically lands is NOT stated by any sheet.",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate (15-20 minutes on a warm day), then confirm no standing water in the base pan, no drip inside the room and no stain at the sleeve, wall, carpet edge or stool; trace the visible 1\" drain down the wall, confirm the 1\" air-gap fitting is present, open and not taped, painted or packed shut, and RECORD where that fitting physically lands; confirm the visible piping is copper, not PVC glued into a copper run.",
      "derived": true,
      "sort": 3140,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4d15b2454330": {
      "category": "Plumbing",
      "code": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet - NO product is scheduled in P104; procured per S4 as an American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 with a Moen 8227",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "PLACEMENT GENUINELY UNKNOWN. P401 and P402 restrict SK-3 / SK-4 to 'the suite/extended units' and assign it to NONE of their seven unit plans; P104 schedules no product for either mark. A literal reading gives 238 no kitchenette sink; the 'every Home2 key is a suite' reading gives it one - the sheets support both and settle neither. P201 riser P2 does carry an SK on a guestroom stack, proving one exists somewhere. Note that the disposer and dishwasher circuits ARE scheduled for this room (E103 row 11: Disposer 480 VA, Dishwasher 1068 VA) and a disposer implies a sink - that is an inference, not a printed statement. qty 1 is the placeholder; RECORD PRESENT or ABSENT. Also: the S4 file titled 'Moen Kitchenette Faucet' is on its own product sheet an 8\" widespread 3-HOLE LAVATORY faucet, which will not drop into a single-hole kitchenette deck.",
      "src": "P401 and P402 (mark SK-3 / SK-4, 'in the suite/extended units', assigned to none of the seven unit plans) - P104 (schedules no product for either mark) - P201 riser P2 - S4 product data via packages/fire-appliance.md section 4 - A556 view 01 (901 and 902 tagged, no sink tag) - E103 row 11 (Disposer 480 VA, Dishwasher 1068 VA)",
      "where": "Entry / kitchenette leg of the working wall if provided. A556 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK.",
      "verifyAtPunch": "RECORD PRESENT or ABSENT in the kitchenette leg - that answer alone closes half the open question. If present: undermount clips tight with no sag at the front edge, faucet hot-left with full travel and no drip; fill the bowl and drain it, then wipe the trap and both stops with tissue - dry or it is a weep; confirm the dishwasher drain is connected with a high loop or air gap; and RECORD the faucet make, model and deck hole pattern.",
      "derived": true,
      "sort": 3150,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2c89d60b48f6": {
      "category": "Plumbing",
      "code": "",
      "label": "P-trap cover and supply-line wrap at the ACCESSIBLE lavatory - G400 detail 06: 'WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER'; G402 detail 05: 'PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES'; TA 24 / TA 25 P-trap covers",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP - no row exists for this on 238, and it is a cheap item that fails a TAS/ADA walk after the vanity is set (coordination_issues.md C-09: 'in nobody's scope'). CITATION CORRECTED: C-09's own search list - A532, A532.1, A533, A551, A552, A554, A556, ID-5.12, ID-5.13, P104, P401, P402 - does NOT include G400, and G400 carries the requirement too, at detail 06. So the requirement appears on TWO general sheets, not one, and the TA schedule printed on both G400 and G402 carries TA 24 (P-trap cover at built-in vanities) and TA 25. What is unassigned is the TRADE - architectural millwork, plumbing trim or FF&E - which is why it goes missing. SETTLES IT: Austin assigning the scope, or the accessible-vanity submittal showing the cover.",
      "src": "G400 detail 06 (ACCESSIBLE SINK front view, verbatim) - G400 and G402 TA schedule rows TA 24 and TA 25 - G402 detail 05 (verbatim leader) and detail 04 (section: PIPE WRAP, 2'-3\" MIN CLEAR knee, 8\" MIN knee depth, 11\" MIN toe depth) - A532 / A532.1 keyed note 8 - coordination_issues.md C-09",
      "where": "In the knee space under the accessible lavatory (A532 / A532.1 keyed note 8, 'CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE'); G402 detail 04 shows the PIPE WRAP callout inside the hatched 'REQUIRED CLEAR SPACE AT ACCESSIBLE GUESTROOMS' zone.",
      "verifyAtPunch": "Reach into the knee space under the lavatory the way a seated guest would: the P-trap must be wrapped or covered and BOTH supply lines insulated so nothing hot or abrasive can be touched; run the tap hot for 60 seconds and put the back of your hand on each covered line - you must not feel heat through the wrap; confirm nothing sharp or unfinished projects into the clear area. Bare pipes, or wrap on the drain only, is a write-up.",
      "derived": true,
      "sort": 3160,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "a8bb06da88b9": {
      "category": "Fire Protection",
      "code": "VK430 7/16 FR 155 C PD",
      "label": "Guest-room sprinkler heads on drop - FP-1's head schedule prints the description verbatim as 'VK430 7/16 FR 155 C PD' (Viking, K=4.3, 1/2\" thread, symbol filled circle, ON DROP), 437 of 547 heads in the building. THE COUNT FOR 238 IS NOT VERIFIED - COUNT THEM",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT IS NOT VERIFIED FOR THIS ROOM OR THIS ROOM TYPE. FP-1 was read head-by-head at 700-800 dpi on rooms 107 (Queen-Queen) and 108 (King Studio) ONLY - both showed 3 heads, all VK430, at the bed/window area, the living/sofa area and the entry/kitchenette leg. packages/fire-appliance.md section 1.4 grades QQ Acc. an explicit 'PLACEHOLDER - NOT VERIFIED' with the head model at an ~90% assumption (437 of 547 heads in the building are VK430 and both verified guestrooms were 100% VK430). 238 is a two-bed ACCESSIBLE room 37'-6 1/4\" deep with a ceiling divider - do not assume the 3-head standard-QQ pattern. PRESENCE IS NOT IN DOUBT: FP-1's building note types every guestroom light hazard and states 'THERE ARE NO CONCEALED SPACES IN THIS BUILDING', and FA-0 prints 'THIS IS A FULLY SPRINKLERED BUILDING.' Also open: the governing standard itself - conflicts.md B5.3, FP-1 designs to NFPA 13-2021 while the project basis is carried as 13R. qty 1 is the no-guessing placeholder, not a count.",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC SCR-G-2398977, reviewed Rodney Jackson 03-26-2025, stamped CITY OF EAGLE PASS FIRE DEPARTMENT), head schedule row and design notes - as transcribed in packages/fire-appliance.md sections 1.1-1.4 - A530 GENERAL NOTES B ('SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY') - A550 POWER & SIGNAL LEGEND (sprinkler head / side wall sprinkler head symbols) - A556 view 02 - conflicts.md B5.3",
      "where": "Guest-room ceilings. A556 view 02 gives two ceiling planes - 8'-3 3/8\" main room and 7'-3\" bath / entry, both PT-07 - and the two rooms FP-1 was read for show branches at elevation 12-8 and 10-8 with drop tag 'Drop 0-3', which tracks those two planes. 238 also carries a ceiling-mounted divider 4'-4\" wide (A556 view 02 keynote 8) that the heads must clear.",
      "verifyAtPunch": "COUNT the heads in the room and WRITE THE NUMBER DOWN - there is no verified count for this room type, so your count establishes it. For each head record whether it is a flush cover plate (concealed) or an escutcheon with a visible deflector, and the finish; confirm NO paint, texture or drywall mud on any cover plate, deflector or fusible element; confirm no head is struck, bent or weeping and that nothing - FF&E, drapery track, the 4'-4\" ceiling divider - sits inside its clearance; read the model off the head or plate where legible and record it against 'VK430 7/16 FR 155 C PD'.",
      "derived": true,
      "sort": 4010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "cfb4087fdb93": {
      "category": "Fire Protection",
      "code": "",
      "label": "CONFIRM - sprinkler head in the guest BATHROOM. None is drawn in either room FP-1 was read for; this is an observation, not a ruling for 238",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "qty 0 IS AN OBSERVATION ON TWO OTHER ROOMS, NOT A RULING FOR 238. No head is drawn in the bathroom of either room FP-1 was read for (107 Queen-Queen, 108 King Studio), and 238's bath was NEVER read - and it is the ACCESSIBLE bath (A532 / A532.1), a different and larger layout than either. A530 GENERAL NOTE B reads 'SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY', and the governing standard is itself OPEN (conflicts.md B5.3: FP-1 designs to NFPA 13-2021 while the project is carried as 13R, and the small-bathroom head omission is allowed under one reading and not the other). Write 'no head drawn', NOT 'no head required'.",
      "src": "FP-1 room regions 107 and 108 read at 700-800 dpi (no head drawn in either bathroom), per packages/fire-appliance.md section 1.3 - 238's bath region NOT read - A530 GENERAL NOTES B - conflicts.md B5.3",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 (A556 view 02).",
      "verifyAtPunch": "Look up in the bath and RECORD 'head present' or 'no head drawn and none found'. If a head IS installed, photograph it, read the model off the plate and flag it - it is not on FP-1 as read, so it belongs on the as-built and in the hydraulic record. Remove nothing and cap nothing.",
      "derived": true,
      "sort": 4020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "69c4c0fce9de": {
      "category": "Fire Protection",
      "code": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "COUNT IS EXACT BY ARITHMETIC: FA-1 schedules 121 SKPHOTOW heads and 121 B200S-LF-WH low-frequency bases, which reconciles exactly to 115 keys plus the 6 second detectors in the 6 one-bedroom suites (3 King One Bedroom + 3 King One Bedroom Acc.). 238 is not a one-bedroom suite, so it is a flat 1 with no exception. RECORDED HONESTLY: packages/fire-appliance.md section 2.4 grades the QQ Acc. row MEDIUM because FA-2 / FA-3 were never read at 450-500 dpi for this room type - the verified reads are 303/305/307/311 (Queen-Queen) and 304/306/308 (King Studio) on floor 3, plus 309/313 for strobes and 317 for the one-bedroom second head. THE LOW-FREQUENCY BASE IS THE AUDIBLE APPLIANCE FOR A SLEEPING ROOM - a corridor horn does not satisfy it. FA-1's audibility chart gives sleeping rooms ambient 35 dBA, design 75 dBA, low frequency, visual required.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB (SYSTEM SENSOR B200S-LF-WH + SILENT KNIGHT SKPHOTOW, qty 121 / 121, 'LOCATE AS SHOWN ON CEILING') and the FA-1 audibility chart, per packages/fire-appliance.md sections 2.1-2.4 - E500 FA Note 17 ('Audible notification appliances 15 dBA above average ambient sound level') - E500 FA Note 10 (FA junction boxes and cover plates painted red) - E502 Fire Alarm Second Floor Plan ('per guestroom: smoke detector + notification per E400') - E400 detail 06 - A550 POWER & SIGNAL LEGEND (SD)",
      "where": "Guest-room ceiling near the entry / sleeping boundary. NOT in the bath and not in the entry/kitchenette leg. A550's POWER & SIGNAL LEGEND carries the SD symbol; on the standard QQ sheet A555 the SD and H symbols are drawn together on elevation 06.",
      "verifyAtPunch": "Put the system in test: confirm the head alarms and the LOW-FREQUENCY base sounds IN THE ROOM, take a sound reading at the pillow position and record it against FA-1's 75 dBA design figure, confirm the FACP annunciates room 238, and read back and RECORD both the SLC address (L#-D-##) and the NAC circuit (PS#-#-#). Confirm any exposed FA box or cover plate in the room is painted RED.",
      "derived": true,
      "sort": 4030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "2c714b6fcb31": {
      "category": "Fire Protection",
      "code": "H",
      "label": "Fire horn - keyed note 16, 'FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS'. 238 is NOT a communication-features room, so this reads as a HORN. If a ceiling horn/strobe IS present, FA-1's ceiling product is System Sensor PC2WLED",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "DB GAP AND A STRAIGHT DOCUMENT CONFLICT ON A DEVICE VISIBLE FROM THE DOORWAY - the DB carries no notification appliance on 238 beyond the smoke detector. FOR: keyed note 16 IS placed twice on 238's own sheet, the (H) symbol is drawn beside the SD on the enlarged guestroom sheets, E501-E504 print notification per guestroom, and FA-1's audibility chart says sleeping rooms are 'visual required'. AGAINST: the Hilton-reviewed vendor submittal FA-2 / FA-3 draws NO horn and NO strobe in a guest key - verified on 303/305/307/311 and 304/306/308 - and precedence (submittal over drawing) points at the submittal, which would make the low-frequency sounder base the entire audible package. COUNT IS NOT STATED for 238: A556 records keyed note 16 as placed but does not give an (H) symbol count the way A554 does (three). DO NOT RESOLVE THIS IN THE FIELD - record present or absent with a photograph; either answer closes a live conflict.",
      "src": "A556 view 03 keyed note 16 and A556 elevation 05 keyed note 16 - A550 keynote legend 16 (verbatim) - A550 POWER & SIGNAL LEGEND 'ALARM HORN AND STROBE (H)' - FA-1 row SYSTEM SENSOR PC2WLED, HORN STROBE, CEILING, qty 14, 'LOCATE ON CEILING, 4\"x4\"x1.5\"' (packages/fire-appliance.md section 2.1) - E101 symbol legend (combination horn/strobe 6'-8\" AFF) - E502 - against FA-2 / FA-3, which draw none in a guest key (packages/fire-appliance.md section 2.2)",
      "where": "Guest-room ceiling or wall beside the smoke detector. A556 places keyed note 16 TWICE - on view 03 (the electrical plan) and on elevation 05 (the entry door / mirror wall). Mounting is contested: E101's symbol legend puts a combination horn/strobe at 6'-8\" AFF while FA-1 schedules its ceiling unit as a 4\"x4\"x1.5\" ceiling-mounted device.",
      "verifyAtPunch": "COUNT the horns or horn/strobes SEPARATE from the smoke detector - zero, one or more - and write the number down, photographing the ceiling and the wall beside the SD either way, including when you find nothing. For each device found: read the model off the plate and record it against System Sensor PC2WLED, record horn-only vs horn+strobe, record whether it is CEILING-mounted (FA-1) or WALL-mounted at 6'-8\" (E101 legend), confirm the cover is on and unpainted, and confirm it sounds on a system test.",
      "derived": true,
      "sort": 4040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "458ea642835a": {
      "category": "Fire Protection",
      "code": "SCWLED",
      "label": "CONFIRM ABSENT - visual notification strobes (VISUAL NOTIFICATION APPLIANCE), System Sensor SCWLED. The hearing-accessible package is 2 at 177 cd in the room plus 1 at 15 cd in the bath. EXPECT ZERO IN 238",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE - this is the single easiest mistake to make on an ADA room and on this key it is worth three strobes. A100's Guestroom Matrix row for 238 is 'Queen Queen ACC, CD' - the printed legend reads HA = Handicapped Accessible, HI = Hearing Impaired, CD = Connecting Door, and every HI key sits on a SEPARATE matrix row ('Queen Queen, HI'). 238's row carries no HI. INDEPENDENT SUPPORT: room 317, a mobility-accessible key with the wheelchair symbol drawn, was read off FA-3 and has NO strobes at all, while 309 - a plain Queen-Queen - carries three; the two attributes are independent. The four LOCATED hearing keys on floor 2 are 209, 213, 216 and 218, and 238 is not among them. STILL OPEN BUILDING-WIDE (coordination_issues.md C-04): 12 hearing keys required and provided per G100.2 and both matrices, only 8 located, and conflicts.md A11 point 3 records that G001's HI rows sum to 10 against a printed 12 - 'Do not order 12 hearing/visual-alarm kits off G001's room-type rows.' SETTLES IT: the FA-2 room region for 238 read at 450-500 dpi.",
      "src": "FA-1 schedule row SCWLED, STROBE ONLY, CEILING, qty 80 (packages/fire-appliance.md section 2.1) - FA-3 rooms 309 and 313 (2 x 177 cd + 1 x 15 cd bath) and room 317 (mobility accessible, zero strobes) per section 2.2 - A100 GUESTROOM MATRIX row 'Queen Queen ACC, CD' and the printed HA / HI / CD legend - room_map.md (hearing-impaired symbol drawn in 213, 216, 218; 238 carries the accessible symbol only) - A550 keynote legend 43 (NOT placed on A556) - coordination_issues.md C-04 - conflicts.md A11 point 3",
      "where": "n/a if the expectation holds. In a hearing-accessible key they land on the room ceiling(s) and the bath ceiling.",
      "verifyAtPunch": "Confirm there are NO strobes on the room ceiling and NO strobe in the bath, and that no orphan blank plate, capped box or mounting ring is left behind in either ceiling. If strobes ARE installed, that is the finding - photograph each, read the model off the plate, RECORD THE CANDELA MARKING, and log it, because it contradicts both unit matrices and the FA-3 read of the same attribute at 317.",
      "derived": true,
      "sort": 4050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "6f4ab24a0a8a": {
      "category": "Fire Protection",
      "code": "CO",
      "label": "CONFIRM ABSENT - carbon monoxide detector. Silent Knight SKFIRECOW is scheduled qty 3 for the whole building and none is placed in a guest room",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NOTHING IN THE SET PUTS A CO DETECTOR IN A GUEST ROOM, and guest rooms carry no fuel-fired appliance - the PTAC is electric at 208 V. FLAGGED because this is an ABSENCE, not a verified exclusion: no sheet states that guest rooms are exempt, it simply never places one. Three CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question for the Eagle Pass AHJ under the submittal's 2018 IBC/IFC + 2019 NFPA 72 basis - that is a TCO conversation, not a room-walk one.",
      "src": "FA-1 Fire Alarm Equipment Schedule (CO / SKFIRECOW / qty 3 for the whole 115-key building) per packages/fire-appliance.md section 2.1 - E500 (CO detail, none in a guest room) - A550 POWER & SIGNAL LEGEND (no CO symbol) - M301 (gas-fired equipment locations)",
      "where": "n/a in the guest room. FA-1's 3 units are 'LOCATE AS SHOWN ON CEILING' and their locations are not extracted.",
      "verifyAtPunch": "Look at the room and bath ceilings and RECORD 'no CO detector found'. If one IS installed, photograph it, read the model off the plate and log it - it is not scheduled to any guest room and it needs an address on the FACP and a line on the as-built. Do not remove it.",
      "derived": true,
      "sort": 4060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "4e65f02662d3": {
      "category": "Low Voltage",
      "code": "",
      "label": "Data outlet - CAT6 RJ-45, PANDUIT cable and patch cord with PANDUIT LOCKS on exposed connections, LABELLED, homerun to the floor IDF",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Keyed note 45 IS placed on A556 view 03 AND on elevation 04, so the item is sourced for 238. COUNT IS NOT STATED ANYWHERE - the DATA symbol is a graphic on A556 view 03 and E400 detail 06, and no sheet, schedule or note gives a per-room drop count; qty 1 is the placeholder. Compounding: there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set, so 'correctly terminated' cannot be checked against a design document - the punch reference is the low-voltage integrator's as-built, not the E-series. HEIGHT OPEN - 12\" (A530-A533 GENERAL NOTES D) vs 18\" (E101 symbol legend, G400 detail 02); record it, do not judge it. ON THIS KEY ONE JACK IS AN ACCESSIBILITY REQUIREMENT: A530 GENERAL NOTE G requires at least one data connection between 15\" and 48\" AFF with compliant clear floor area.",
      "src": "A556 view 03 keyed note 45 and elevation 04 keyed note 45 - A550 keynote legend 45 (verbatim) and POWER & SIGNAL LEGEND 'DATA' - E101 GN #8 (CAT6, Panduit cable and patch cord with Panduit locks, labelled) - E101 symbol legend (data outlet 18\" AFF) - G400 detail 02 (1'-6\") - A530 GENERAL NOTES D (12\") and G",
      "where": "Per A556 view 03's device-spacing string (7'-6\", 7'-4\", 7'-2\", 2'-2\", 1'-10\", 1'-2\", 10\"/10\", 6\", 3\") and elevation 04. Height contested - record it.",
      "verifyAtPunch": "COUNT the data jacks in the room and write the number down - there is no printed baseline. On each: read the label and confirm it is labelled at all, confirm the cable and patch cord are PANDUIT with PANDUIT LOCKS on the exposed connections, and plug a laptop in to prove link and get an address. Measure and record each jack's centreline against the open 12\"/18\" split, and confirm at least ONE data connection falls inside 15\"-48\" AFF with clear floor area.",
      "derived": true,
      "sort": 5010,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "01f042de1c00": {
      "category": "Low Voltage",
      "code": "",
      "label": "TV outlet behind the television (tag 903) - CAT6 RJ-45 jack ALWAYS; coax F-connector ONLY if keyed note 47 option A governs",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Keyed note 47 IS placed on A556 view 03 AND elevation 04, and tag 903 is placed once, so there is one TV location. But keyed note 47 prints an A/B OPTION and NO SHEET SELECTS ONE: A) no smart TV - COAX behind the TV plus a CAT6 RJ-45 jack in smurf tube to the WAP under the desk; B) smart/IPTV - 'COAX NOT REQ'D', CAT6 only. THE DB ROW PRESUMES OPTION A (it lists coax). The CAT6 jack is required under BOTH - punch that unconditionally, and do NOT write up a missing coax until the smart-TV question is answered, which is an owner/FF&E decision, not a drawing one. Keyed note 47's second jack is 'IN ONE-BEDROOM TV' and 238 is not a one-bedroom.",
      "src": "A556 view 03 keyed note 47 and elevation 04 keyed note 47 - A550 keynote legend 47 (verbatim, both options) - A556 view 01 FF&E tag 903 TELEVISION - A550 POWER & SIGNAL LEGEND 'OUTLET - TV' - E101 symbol legend (TV outlet w/ F, 18\" AFF)",
      "where": "Behind the TV on the working wall; keyed note 47 requires MIN 6\" CLEARANCE FROM WALL BOXES. A556 view 01 tags 903 TELEVISION once.",
      "verifyAtPunch": "Pull the TV off its mount: confirm a CAT6 RJ-45 jack is present behind it - required under BOTH options and punchable unconditionally - and plug a laptop in to prove link. RECORD whether a COAX F-connector is also present and establish which option was bought BEFORE writing anything up. Confirm the smurf tube runs from behind the TV to the WAP position under the desk, that the patch cord lands on the edge controller, and that the box keeps MIN 6\" clearance from adjacent wall boxes.",
      "derived": true,
      "sort": 5020,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "94d02eba381e": {
      "category": "Low Voltage",
      "code": "",
      "label": "Telephone outlet (tag 905) with 3/4\" conduit and pull string",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The ITEM is HIGH - E101 spec #16 mandates the outlet plus the conduit and pull string, PHONE is on the power & signal legend, and tag 905 is placed on A556 view 01. The COUNT of 1 is DERIVED from the FF&E tag, not from a printed drop schedule - no sheet states per-room telephone drop counts, and 238 has TWO beds and three nightstand positions, so confirm whether one phone serves both beds. HEIGHT OPEN, 12\" vs 18\". THE NOTE THAT BITES ON AN ACCESSIBLE KEY: G402 general note 9 verbatim - 'PROVIDE AN ELECTRICAL OUTLET WITHIN 48\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.'",
      "src": "E101 spec #16 ('Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string') - A550 POWER & SIGNAL LEGEND 'PHONE' - A556 view 01 tag 905 - E101 symbol legend (telephone outlet 18\" AFF) - A530 GENERAL NOTES D (12\") - G402 general note 9 - E400 GN #1 (no back-to-back boxes)",
      "where": "Nightstand / bed area at the 905 telephone position. Height contested - record it.",
      "verifyAtPunch": "Plug the handset in and confirm dial tone; MEASURE the distance from the telephone connection to the nearest electrical outlet and record it against 48\" MAX (G402 general note 9), confirming that outlet has clear floor space and sits in the accessible reach range; confirm the 3/4\" conduit with pull string is there at the box; confirm the plate is offset roughly 6\" from the adjacent room's box; and record the measured height.",
      "derived": true,
      "sort": 5030,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "bc03d74d41c3": {
      "category": "Low Voltage",
      "code": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY under the desk - keyed note 44 verbatim: 'WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS'",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "A REAL DIFFERENCE FROM ROOM 118 - DO NOT COPY 118'S TREATMENT ACROSS. On A552 keyed note 44 was not in the placed list and the WAP line was db-only and FLAGGED; on A556 it IS placed, on elevation 04, so the device is sourced for 238. What keeps it MEDIUM: NO WAP appears in ANY E-series schedule - no count, no circuit, no cabling design, no power source - and Hilton requires an approved integrator per connectedroom.hilton.com, so the punch reference is the integrator's as-built rather than the E-series. The legend also prints 'WAP (18\")', a height the elevations do not repeat.",
      "src": "A556 elevation 04 keyed note 44 - A550 keynote legend 44 (verbatim) and POWER & SIGNAL LEGEND 'WAP (18\")' - E101 GN #8 (Panduit cable, patch cord and locks on exposed connections including connected room) - no E-series schedule carries a WAP",
      "where": "Under the desk on the accessible working wall. A556 ELEVATION 04 places keyed note 44 - note it is on the elevation, NOT on view 03, the electrical plan.",
      "verifyAtPunch": "Look under the desk and RECORD whether a WAP in a 3-gang box is there, with a photo either way. If present: box mounted VERTICALLY, at least 6\" clear of every adjacent box, not buried or heat-trapped behind the casegoods, powered, status LED normal - then shut the guestroom door and confirm a phone gets internet at both beds and in the bath.",
      "derived": true,
      "sort": 5040,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "3e208f85b656": {
      "category": "Low Voltage",
      "code": "",
      "label": "Optional wired data connection at the desktop grommet - keyed note 46: either a CAT6 RJ-45 jack and patch cord, or a patch cord from a WAP port",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "Keyed note 46 IS placed twice on A556 and 'OPTIONAL DATA' is its own symbol on the power & signal legend, so something lands at the grommet - 'OPTION' in keyed note 46 describes the two DELIVERY METHODS, not whether to install: A) add a CAT6 RJ-45 cable jack and patch cord through the desktop grommet, or B) patch cord from a WAP port through the desktop grommet. WHICH ONE WAS BOUGHT IS NOT STATED ANYWHERE (packages/electrical.md open item 6 - a x115 cost item: option A is a real jack, option B is near-zero cost). Under either option a guest must get a working wired connection at the desk, so the walker cannot mis-punch it. Do NOT call 'nothing there' a defect until the scope question is answered.",
      "src": "A556 view 03 keyed note 46 and elevation 04 keyed note 46 - A550 keynote legend 46 (verbatim, both options) and POWER & SIGNAL LEGEND 'OPTIONAL DATA' - packages/electrical.md open item 6",
      "where": "At the desktop grommet on the working-wall desk, directly above the WAP position. A556 places keyed note 46 on view 03 AND on elevation 04.",
      "verifyAtPunch": "Look into the desktop grommet and RECORD which of the three you find - a CAT6 RJ-45 jack (option A), a patch cord run up from a WAP port (option B), or nothing - then plug a laptop in at the desk and confirm a working wired link, which a guest must get under either option.",
      "derived": true,
      "sort": 5050,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "1b7eaf913c41": {
      "category": "Low Voltage",
      "code": "",
      "label": "Connected Room edge controller - the in-room head-end the TV data jack patches into. NO mark, NO symbol and NO schedule entry exists anywhere in the set",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "The device is named twice on the drawings and drawn nowhere: keyed note 47 ends both of its options with 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM', and E101 GN #8 names 'connected room' among the exposed connections requiring Panduit locks. There is no symbol, no schedule row, no circuit and no mounting location anywhere in the E-series, so its power source and location are unstated. The punch reference is the Hilton-approved integrator's as-built. SETTLES IT: the low-voltage integrator's submittal naming the edge-controller product and its in-room location.",
      "src": "A556 view 03 and elevation 04 keyed note 47 (both options end 'PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM') - A550 keynote legend 47 (verbatim) - E101 GN #8",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is keyed note 47's own cable topology - TV CAT6 in smurf tube to the WAP under the desk, then a patch cord to the edge controller - which puts it at or near the WAP. That is inference from the cable path, not a printed location.",
      "verifyAtPunch": "Look at and behind the desk and the WAP position and RECORD whether an edge controller is installed, where it is, how it is powered and what model it is, with a photo - then confirm the TV's patch cord actually lands on it and that the room's TV gets free-to-guest content. If nothing is there, record that too; do not write up the electrician, because no sheet places one.",
      "derived": true,
      "sort": 5060,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    },
    "d6c364b9ab2b": {
      "category": "Low Voltage",
      "code": "DB",
      "label": "CONFIRM ABSENT - doorbell on/off switch, keyed note 28: 'DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.' EXPECT ZERO IN 238",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECT ZERO - AND THIS IS A TRAP ON 238, because the DB carries a row for it AND keyed note 28 is placed twice on 238's own sheet, so a field electrician reading A556 sees a doorbell keynote on the plan and on an elevation. The keynote TEXT restricts it: 'COMMUNICATION FEATURES ROOMS ONLY'. 238 is MOBILITY-accessible with a connecting door, not hearing-accessible - A100's matrix row is 'Queen Queen ACC, CD' and the printed legend reads HA = Handicapped Accessible, HI = Hearing Impaired, CD = Connecting Door; there is no HI on that row, and every HI key sits on a separate row. The same reasoning that gives this room zero strobes gives it zero doorbell. Building-wide the communication-features register is still incomplete - 12 required, 8 located (209/213/216/218 on floor 2, 309/313/316/318 on floor 3) - and 238 is not among the located four on its own floor (coordination_issues.md C-04). qty 0 = confirm absent, and check specifically for a doorbell that should not be there.",
      "src": "A556 view 03 keyed note 28 and elevation 06 keyed note 28 - A550 keynote legend 28 (verbatim) and POWER & SIGNAL LEGEND 'DOORBELL (DB)' - A100 GUESTROOM MATRIX row 'Queen Queen ACC, CD' and the printed HA / HI / CD legend - room_map.md floor 2 (hearing-impaired symbol drawn in 213, 216, 218) - coordination_issues.md C-04",
      "where": "Guest-room entry door GR-1 in a communication-features key; the on/off switch is an in-room device. A556 PLACES keyed note 28 TWICE - on view 03 (electrical plan) and on elevation 06 (bed wall + sofa wall).",
      "verifyAtPunch": "Check the corridor face of the entry door GR-1 for a doorbell push and the inside of the room for an on/off switch and confirm NEITHER is present, with no orphan blank plate, capped box or filled hole at either location. If one IS installed, photograph it and log it - keyed note 28 restricts the doorbell to communication-features rooms and 238 is not one.",
      "derived": true,
      "sort": 5070,
      "trade": "",
      "checked": false,
      "checkedAt": null,
      "checkedAtLocal": null,
      "checkedByName": "",
      "checkedByUid": "",
      "initials": "",
      "issue": "",
      "issueResolved": false,
      "deleted": false
    }
  },
  "notes": {},
  "deleted": false,
  "schemaV": 3
}
