{
  "room": "438",
  "roomType": "King Studio Acc",
  "lines": [
    {
      "category": "Mechanical",
      "mark": "PTAC-1",
      "label": "Packaged terminal air conditioner, G.E., 208/1/60, in a through-wall sleeve \u2014 PTAC-1 = AZ65H12DAB (11,900 BTU/h cool / 10,400 BTU/h heat, 449/300 CFM hi-lo, OSA 45.0 CFM, EER 11.9). Read the nameplate: PTAC-2 = AZ65H15DAB (14,200 / 13,300) is the other scheduled unit",
      "where": "Exterior window wall under the window. 438's window bay is ASYMMETRIC \u2014 3'-10 1/2\" / 6'-0\" / 7'-0 1/2\" (A551 plan 01) \u2014 so the sleeve is NOT on the standard-room centreline; do not reuse a King Studio (A550) sleeve dimension. ST-01 quartz window stool set over the unit (A551 view 08).",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "WHICH PTAC IS UNVERIFIED FOR 438. M401 assigns detail 04 to \"King Std. Acc.\" (438) and states \"a single PTAC (PTAC-1 on most rooms; PTAC-2 on the higher-load types \u2014 detail 01/02 show PTAC-2)\", which puts PTAC-1 on detail 04 by elimination, not by a printed tag. The per-room PTAC-1 vs PTAC-2 placement lives on M301-M304 and M304's extraction does not transcribe 4xx room numbers (\"Exact 4xx guestroom numbers not transcribed here \u2014 read from the sheet\"). 438 is also the largest guestroom in the E103 load table at 535 SF (row 9 \"King ACC, HA\"), larger than the Queen-Queens that do get PTAC-2 \u2014 so elimination is weak here. SETTLED BY: the nameplate, or reading M304's 438 region. The 2080 VA PTAC circuit on E103 is the same either way.",
      "src": "M401 KN3 + KN7 and detail 04 \"King Std. Acc.\" \u00b7 M201 PTAC schedule (PTAC-1 AZ65H12DAB / PTAC-2 AZ65H15DAB) \u00b7 M304 4th-floor plan \u00b7 M501 det.9 \u00b7 A551 plan 01 kn1 + view 08 \u00b7 packages/mechanical.md sec.1 row 3",
      "verifyAtPunch": "Read the nameplate and write the model down \u2014 AZ65H12DAB or AZ65H15DAB, 208/1/60 \u2014 then run heat, then run cool from the wall control and confirm the unit responds each time with no rattle in the sleeve.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC wall sleeve kit (furnished with the unit) \u2014 caulked all around, min 3-1/4\" AFF, with the drywall closure at the PTAC-to-opening gap",
      "where": "Through-wall at the exterior window wall, under the window.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "",
      "src": "M201 PTAC notes (\"wall sleeve kit\") \u00b7 M501 det.9 (sleeve furnished with unit, caulked all around, min 3-1/4\" AFF) \u00b7 M401 KN3 \u00b7 A551 plan 01 kn1",
      "verifyAtPunch": "Run a finger round the sleeve perimeter inside and out \u2014 continuous caulk, no daylight, no whistle \u2014 then measure from finished floor to the bottom of the sleeve and record it against min 3-1/4\" AFF (M501 det.9).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC exterior louver / architectural wall grille at the window wall \u2014 MATERIAL IS CONTESTED, record what is actually installed",
      "where": "Exterior face of the PTAC sleeve on the window wall, visible from outside and through the unit's outdoor section.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THREE SOURCES, THREE MATERIALS, NO SOURCE SETTLES IT \u2014 carried, not adjudicated. M201's PTAC note buys a POLYPROPYLENE louver kit with colour by the architect; M501 det.9 draws an ALUMINIUM architectural-style grille FACTORY-painted; M401 KN1 says the grille is furnished with the unit and painted to match the exterior wall, which reads as FIELD painting. Polypropylene is not field-paintable the way aluminium is, and colour-by-architect is not the same instruction as match-the-wall. SETTLED BY: the approved PTAC submittal (accessory list) \u2014 the walker's photograph tells Austin which one arrived on all 115 keys.",
      "src": "M201 PTAC notes (\"wall sleeve kit + polypropylene louver kit (color by architect)\") vs M501 det.9 (\"aluminum architectural-style grille factory-painted to match exterior wall\") vs M401 KN1 (\"architectural wall grille furnished with unit; grille painted to match exterior wall\") \u00b7 M501 det.3 (wall louver w/ backdraft damper)",
      "verifyAtPunch": "Photograph the exterior louver and write down the material and finish as installed, against the three printed instructions (M201 polypropylene / M501 det.9 factory-painted aluminum / M401 KN1 field-painted to match) \u2014 then confirm blades straight, fasteners set, and no daylight or staining visible from inside.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Interior architectural wall grille at the PTAC, painted to match the INTERIOR wall (M401 KN5) \u2014 record whether a separate interior grille exists at all",
      "where": "Room-side face of the PTAC / sleeve at the window wall, behind and around the unit's front panel.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "M401 prints TWO keyed notes for what may be one grille: KN1 painted to match the EXTERIOR wall, KN5 painted to match the INTERIOR wall. Nothing on M401, M501 or A551 says whether that is one grille with two painted faces or two separate grilles, and no A551 keynote places either. Emitted so the walker records the physical answer instead of assuming one. SETTLED BY: the PTAC submittal accessory list, or an RFI to the M-EOR. Do not write up a missing interior grille off this row.",
      "src": "M401 KN5 (\"architectural wall grille furnished with unit; grille painted to match INTERIOR wall\") vs M401 KN1 (same grille, painted to match EXTERIOR wall) \u00b7 M501 det.9",
      "verifyAtPunch": "Look at the room-side face of the PTAC and its sleeve and record whether a separate grille is fitted \u2014 yes or no, with a photograph; if yes, confirm it is fastened, undamaged and painted to the adjacent interior wall finish (M401 KN5).",
      "origin": "sheets-only"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC drain kit (furnished with the unit) \u2014 M501 det.9 calls it out for 1st, 2nd, 3rd AND 4th floor units, so it applies on 438",
      "where": "At the PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "",
      "src": "M501 det.9 (\"drain kit for 1st/2nd/3rd/4th-floor units, furnished with unit\") \u00b7 M401 KN2 \u00b7 M304 (4th-floor condensate) \u00b7 P304 (1\" visible condensate drain, 1\" air-gap fitting, 1-1/2\" vent up, typ. per guestroom A/C)",
      "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate (15-20 min on a warm day), then look: water leaves through the kit, nothing pooling in the base pan, nothing weeping into the room and no stain on the wall, carpet edge or ST-01 stool below.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
      "where": "At the PTAC fresh-air / return-air path, behind the front grille.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 schedules \"MERV 13 or 8\" and no sheet picks one. MERV 13 and MERV 8 are different pressure drops on a 449 CFM unit and different consumables for housekeeping for the life of the building. The walker's reading of the installed frame is the answer. SETTLED BY: the approved PTAC submittal / the owner's O&M filter list.",
      "src": "M201 PTAC notes (\"MERV 13 or 8 fresh-air filter w/ bracket & gasket\") \u00b7 M501 det.9 (air filter + return-air path)",
      "verifyAtPunch": "Lift the PTAC front panel and read the MERV rating printed on the filter frame, write it down, and confirm the filter is seated in its bracket with the gasket sealing and no air bypassing round the edge.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC fresh-air kit \u2014 the outside-air path that delivers the scheduled 45.0 CFM OSA",
      "where": "At the PTAC outdoor section, reachable by opening the unit front.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 names the accessory in a prose note and gives OSA 45.0 CFM in the schedule, but no sheet locates the kit, shows its damper, or states a commissioning position. It may also be the same physical part as the fresh-air filter row above \u2014 no source states the relationship. SETTLED BY: the PTAC submittal accessory list plus the T&B report required by M101 N30.",
      "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") \u00b7 M201 PTAC schedule OSA column (45.0 CFM) \u00b7 M101 N30 (T&B report: airflow at each diffuser/grille)",
      "verifyAtPunch": "Open the PTAC front, confirm the outside-air damper is present, moves freely and is set OPEN not shut, and have T&B read the outside-air quantity and record it against 45.0 CFM (M201).",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC low-ambient kit",
      "where": "Internal to the PTAC \u2014 no sheet locates it. Reachable only behind the unit front panel.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 lists the kit in a prose note only. It is not drawn, not scheduled as a separate line, and has no field-observable behaviour at punch temperatures in Eagle Pass. SETTLED BY: the PTAC submittal / the unit's accessory label. Do not write up an absence off this row \u2014 record what the label says.",
      "src": "M201 PTAC notes (\"low-ambient + fresh-air kits\") \u00b7 M201 PTAC operating range 55-115 deg F",
      "verifyAtPunch": "Read the accessory / model label inside the PTAC front panel and write the text down verbatim \u2014 this is a documentation check against M201's \"low-ambient kit\", not a sight check, and the label is the only evidence available at punch.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC louvered access panel",
      "where": "NOT STATED by any sheet \u2014 M201 names the accessory but does not say whether it is on the unit cabinet or in the wall / sub-base enclosure at the window wall.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "M201 buys a \"louvered access panel\" and NO sheet locates it. M501 det.9 puts a field-built sub-base under the unit and defers it to the architectural set; A551 view 08 shows the window wall with the ST-01 stool and does not draw a panel. So the walker cannot be told where to look. SETTLED BY: the PTAC submittal, or an RFI asking whether the louvered access panel is a unit accessory or a wall/sub-base panel. Do not write up an absence.",
      "src": "M201 PTAC notes (\"louvered access panel\") \u00b7 M501 det.9 (field-built sub-base, see arch) \u00b7 A551 view 08 (window wall / ST-01 stool)",
      "verifyAtPunch": "Look at and around the PTAC and record whether a louvered access panel is present \u2014 yes or no, with a photograph; if present, confirm it is fastened, operable and finished.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "PTAC edge held ABOVE the carpet tiles (keynote 30) with the ST-01 quartz window stool set over the unit",
      "where": "At the PTAC on the window wall \u2014 the carpet-tile edge under the unit and the stone stool above it. A551 finish plan 03 places kn30; A551 view 08 tags ST-01.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The sequencing rule (\"ST-01 quartz stool sits over the PTAC \u2014 sequence stone AFTER the PTAC is set\", carried from A550 through packages/mechanical.md sec.2) is a note about installation order, not a dimension, and no sheet gives a clearance between the stool underside and the PTAC cabinet. If the stool bears on the cabinet the unit cannot be pulled for service and the stone will crack \u2014 record the condition, do not judge it against a number that does not exist. SETTLED BY: the millwork/stone shop drawing.",
      "src": "A551 finish plan 03 kn30 \u00b7 A550 keynote legend kn30 (\"EDGE OF PTAC ABOVE CARPET TILES\") \u00b7 A551 view 08 (ST-01 quartz stool) \u00b7 M501 det.9 (field-built sub-base, min 3-1/4\" AFF)",
      "verifyAtPunch": "Sight along the bottom of the PTAC: the unit edge must sit ABOVE the carpet tile and not on it (kn30); then check the ST-01 stool is level and not bearing on the cabinet, and that the drywall closure at the sleeve is finished and painted.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "T",
      "label": "PTAC thermostat \u2014 7-day programmable, HARDWIRED (keynote 24 adds that thermostat-to-PTAC communication may be wireless). ON AN ACCESSIBLE KEY M401 KN4 SETS IT AT 48\" AFF",
      "where": "Room wall at / near the PTAC on the window wall; A551 view 04 and the A551 elevations both place kn24. Exact location deferred to the architectural set by M401 KN4 and to the architect/owner by M101 N29.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. ALSO INSPECTABLE HERE: M101 N29 forbids an exterior-wall location where an interior wall is available and requires an insulated backing plate if the stat IS on an exterior wall \u2014 438's PTAC is on the exterior window wall, so this is a live check, not boilerplate. Record which wall the stat landed on.",
      "src": "M401 KN4 (48\" AFF in ADA/accessible guestrooms, 54\" in non-accessible) \u00b7 M101 N28 (controls split: EC pulls control wiring, MC furnishes/terminates controls and thermostats) \u00b7 M101 N29 (4'-0\" AFF, not on exterior walls if an interior wall is available, insulated backing plate if on an exterior wall) \u00b7 M301 N5 (refer arch/ID plans for exact thermostat location; M304 carries no on-sheet notes or schedules and is governed by M301's notes and M201's schedules) \u00b7 M201 PTAC notes (7-day programmable) \u00b7 A551 view 04 kn24 + elevations kn24 \u00b7 A550 keynote legend kn24 \u00b7 G400 det 02 (thermostat 4'-0\") \u00b7 G402 note 11 (15\"-48\") \u00b7 E101 symbol legend (60\")",
      "verifyAtPunch": "Measure to the TOP of the device and write the number down against 48\" (M401 KN4 for an accessible key) \u2014 record, do not judge, five printed values are live \u2014 then call heat, call cool, and confirm the PTAC responds each time; if the thermostat-to-PTAC link is wireless (permitted by kn24) cycle it twice to prove the pairing holds.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Energy-management wall controller with occupancy sensor",
      "where": "Wall-mounted at the PTAC / window wall. No mechanical sheet gives it a location separate from the thermostat; A551 view 04 kn24 is the only control device placed in the room.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "M201 buys an energy-management wall controller with an occupancy sensor AND a 7-day programmable thermostat in the same note, and A551 places exactly ONE control keynote (kn24) in the room. Whether that is one combined device or two devices on the wall is not stated anywhere. The walker's count answers it for all 115 keys. SETTLED BY: the PTAC / EMS submittal.",
      "src": "M201 PTAC notes (\"energy-management wall controller w/ occupancy sensor\") \u00b7 M401 KN4 \u00b7 M101 N28 (controls furnished by the mechanical contractor) \u00b7 M602 (final inspection / setback controls) \u00b7 A551 view 04 kn24",
      "verifyAtPunch": "Count the wall control devices at the PTAC and record whether the occupancy sensor is a separate device or integral to the thermostat; then leave the room with the door shut, confirm the unit setbacks, re-enter and confirm it recovers.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EAG-50",
      "label": "Toilet / bath exhaust air grille, 50 CFM \u2014 off-white aluminium grille per the M201 EF-1 remark codes (remark 6)",
      "where": "Bath ceiling, in the 7'-3\" AFF PT-07 painted-gypsum hard lid. A551 view 02 places keynote 19 \"TOILET EXHAUST GRILLE\".",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The grille is certain; its NECK SIZE and its EXACT LOCATION in the bath lid are not. M401 gives EAG-50 as a type-level tag with no dimension on the A551 RCP, and A551 view 02's layout dimensions (4'-8\", 2'-10\", 2'-0\", 4'-4\", EQ/EQ) are not tied to kn19 in the transcription. Also note M201's Grille & Diffuser schedule mark E (Titus PSS-DF, 24x24, 6\" neck) is the only exhaust grille scheduled and it is NOT tagged EAG-50 on M401 \u2014 the two naming systems are never reconciled. SETTLED BY: the grille submittal. Record the face size you find.",
      "src": "M401 (EAG-50 exhaust air grille 50 CFM at the toilet/bath, with VD and FD) \u00b7 M201 EF-1 row remarks 1,2,3,5,6,9 (6 = off-white aluminum grille) \u00b7 M305 EV riser diagrams (\"CEILING GRILLE EXHAUST 50 CFM\") \u00b7 A551 view 02 kn19 \u00b7 M101 N30 (T&B: airflow at each grille)",
      "verifyAtPunch": "Hold a tissue to the grille face \u2014 it must hold unaided \u2014 then have T&B read the airflow at the face and record it against 50 CFM, and confirm the grille is tight to the PT-07 lid with no gap, screws set, and the face not paint-blinded or fouled with joint compound.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
      "where": "Immediately behind / above the EAG-50 grille in the bath ceiling, on the 4\" dia branch to the EV riser.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE COUNT IS UNSUPPORTED BY ITS ONLY SOURCE and this is the most expensive unverified line in the mechanical package. M305 is the only sheet that names the Aldes regulator, and M305's own riser totals give 2,450 CFM / 50 = 49 inlets against the ~119 the building needs (115 guestrooms + 4 ice-machine alcoves) \u2014 41 percent. M305's roof fans are also scheduled below the riser CFM they serve on 3 of 4 fans (packages/mechanical.md sec.4). Either the seven risers drawn are a partial set or the riser CFM totals are wrong, and M305 does not say which. DO NOT call an absence in 438 a deficiency on this pass \u2014 field data points are the evidence the M-EOR's riser-vs-room-count reconciliation is waiting on. SETTLED BY: an RFI to Artemiou on the M305 riser set, or the T&B report.",
      "src": "M305 exhaust-riser diagrams EV-1...EV-7, verbatim: \"CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR\" \u2014 the ONLY source \u00b7 M304 (4th-floor risers terminate above this floor) \u00b7 M201 EF-1",
      "verifyAtPunch": "Drop the EAG-50 grille, look up the neck and record whether a constant-airflow regulator is fitted \u2014 yes or no, with a photograph.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "EF-1",
      "label": "Toilet exhaust fan \u2014 M201 schedules Panasonic FV-0511VK2, ceiling type, 50 CFM, 115/1/60, backdraft damper, off-white aluminium grille. WHETHER AN IN-ROOM FAN EXISTS AT ALL IS CONTESTED",
      "where": "Bath ceiling at the toilet exhaust inlet \u2014 behind the EAG-50 grille, IF it is a physical in-room fan.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO DESIGNS FOR THE SAME AIR PATH, BOTH PRINTED, NEITHER SUPERSEDED (coordination_issues.md C-06). M201/M401/M304 schedule and place an in-room ceiling fan EF-1; M305's riser diagrams show a plain ceiling grille with an Aldes constant-airflow regulator on a central riser and NO in-room fan. E400's Panel A and Panel B circuit lists carry no exhaust-fan circuit at all, which leans toward the M305 reading. A SECOND, INDEPENDENT CONFLICT rides on the same device: if a fan IS installed, M201 remark 3 switches it WITH the room lights and G402 bath GN3 requires it switched SEPARATELY from the light. Do not order 115 fans, and do not write up a missing fan. SETTLED BY: an RFI to the M-EOR covering both questions at once.",
      "src": "M201 Exhaust Fan Schedule row EF-1 (Panasonic FV-0511VK2, area served \"Toilet, ice machine\", 50 CFM, 0.10 s.p., 115/1/60, remarks 1,2,3,5,6,9; remark 3 = \"switch w/ room lights\") \u00b7 M401 (EF-1 guest toilet exhaust) \u00b7 M304 (EF-1 guest toilet/ice exhaust, Aldes regulator at inlet) \u00b7 AGAINST M305 riser diagrams (plain ceiling grille + Aldes regulator on a central riser, no in-room fan) \u00b7 E400 Panel A/B schedules (no exhaust-fan circuit listed) \u00b7 G402 guestroom-bath general note 3 (\"CEILING MOUNTED LIGHT FIXTURE AND FAN TO BE SWITCHED SEPARATELY FROM LIGHT\") \u00b7 coordination_issues.md C-06",
      "verifyAtPunch": "Drop the bath ceiling grille and record what is behind it \u2014 a fan housing or bare duct running to a riser; if it is a fan, run it, identify WHICH switch runs it, and write down whether it is on the light switch (M201 EF-1 remark 3) or on its own separate switch (G402 bath GN3), because those two sheets disagree and either answer is a finding.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "VD",
      "label": "Volume damper at the toilet exhaust, with a locking quadrant",
      "where": "At the toilet-exhaust branch above the bath lid. M401 does not dimension its position; M301 N11 requires a balancing damper at each branch/runout.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "The damper is required (M101 N25-N26, M301 N11) but nothing locates it and no access panel is drawn on A551 view 02, so it may be physically unreachable at punch. If it cannot be seen from the grille neck, that is a finding against M101 N7 (min 12\"x12\" access to dampers) and belongs on the access-panel line, not here. SETTLED BY: the T&B report (M101 N30) recording the balanced position, or an access panel being cut.",
      "src": "M401 (EAG-50 shown with VD and FD) \u00b7 M101 legend (Manual Volume Damper VD) \u00b7 M101 N25-N26 (each outlet gets its own balancing device; manual balancing dampers have a locking quadrant) \u00b7 M101 N7 (min 12\"x12\" access to dampers) \u00b7 M301 N11",
      "verifyAtPunch": "Drop the EAG-50 and look up the neck: confirm a damper with a LOCKING QUADRANT, set at a balanced position and locked \u2014 not wired shut, taped, screwed hard open or fully closed \u2014 and if no damper is visible at the neck record that it sits further up the branch with no access panel to reach it.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "WAG-30",
      "label": "Wall air grille / make-up air diffuser, 30 CFM \u2014 the transfer/make-up air path to the bathroom (keynote 20, \"MAKE-UP AIR DIFFUSER\")",
      "where": "Not dimensioned on A551. Keynote 20 is carried on A551's ELEVATIONS (views 05-08), not on plan 01 \u2014 so the grille is on a wall, not in the ceiling. Check the bath wall, the bed wall, the sofa wall and over the bath door.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "BETTER EVIDENCE ON 438 THAN ON 118 \u2014 keynote 20 IS in A551's elevation keyed-note list, whereas A552 (room 118) has no transcribed elevation keynote list at all, which is why the same row is FLAGGED on 118. What is still unknown for 438 is WHICH elevation carries it (A551's elevation keynotes are transcribed as one combined list across views 05-08, not per view) and therefore which wall. M301 N13 permits a 1/2\" door undercut as the transfer path under 50 CFM, so an absent grille is not automatically a defect. SETTLED BY: reading A551 views 05-08 on the source PDF, or the walker's photograph.",
      "src": "M401 (per-guestroom systems list: WAG-30 wall air grille / transfer, 30 CFM, make-up to the bath; detail 04 = King Std. Acc.) \u00b7 A551 elevation keyed-note list (10, 12, 14, 15, 16, 20, 23, 24, 25, 28, 39, 40, 41, 44, 45, 47, 49, 50, 51 \u2014 20 IS PRESENT) \u00b7 A550 keynote legend kn20 (\"MAKE-UP AIR DIFFUSER\") \u00b7 M301 N13 \u00b7 M101 legend (undercut door UC 1/2\")",
      "verifyAtPunch": "Find the make-up air diffuser, record exactly WHERE it landed with a photograph, and have T&B read it against 30 CFM; if it is absent, measure the bath-door undercut as well, because \"no diffuser AND no undercut\" is a different finding from \"no diffuser\".",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "FD",
      "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration \u2014 Ruskin CFD4, UL 555C, fusible link, ceramic-fibre thermal shroud, 3\"x3\" galvanised angle to the sleeve on all four sides",
      "where": "In the bath ceiling directly above the EAG-50 grille, on the 4\" dia toilet-exhaust branch to the EV riser.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE DAMPER IS REQUIRED AND MAY BE UNREACHABLE. A551 view 02 places keynotes 31, 18, 19, 8, 4 and 1 and NO access panel, while M101 N7 requires min 12\"x12\" access to dampers and M101 N31-N32 require an approved access with a permanent exterior label. Do NOT write up a missing actuator or actuator wiring: M501 det.2 shows the CFD4 as fusible-link only (the 120 V actuator on M501 det.5 belongs to the FSD-35 fire/smoke damper, a different device). SETTLED BY: cutting an access panel per M101 N7, or an RFI confirming the CFD4 needs no maintenance access.",
      "src": "M401 (EAG-50 with VD and FD) \u00b7 M301 N3 \u00b7 M501 det.2 (Ruskin CFD4, UL 555C, fusible link, ceramic-fibre shroud, 3\"x3\" continuous angle four sides, sheet metal throughout \u2014 flexible duct NOT allowed) \u00b7 M305 (FD at each floor penetration; fire-caulk each rated penetration) \u00b7 M304 (fire dampers at all rated penetrations) \u00b7 M101 N7, N31-N32 (approved access with a permanent exterior label, letters min 1/2\")",
      "verifyAtPunch": "If access exists, read the damper label and confirm a Ruskin CFD4 with the fusible link INTACT and not painted, taped, wired or screwed open, the ceramic-fibre shroud in place, the 3\"x3\" angle continuous on all four sides and HARD sheet metal at the damper rather than flex (M501 det.2) \u2014 and if there is NO access, stop, record it on the access-panel line below, and cut nothing.",
      "origin": "db+sheets"
    },
    {
      "category": "Mechanical",
      "mark": "",
      "label": "Access panel in the bath ceiling to the fire damper and the volume damper \u2014 min 12\"x12\", with the permanent damper label required by M101 N31-N32",
      "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD / VD above it. NOT DRAWN on A551 view 02.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "REQUIRED BY THE MECHANICAL NOTES, DRAWN ON NONE OF THE TEN GUESTROOM RCPs (packages/mechanical.md flag F8). A123 keyed note 5 does name the product and finish (ISC CAP-1818, texture and paint to match adjacent ceiling) and requires the SIZE to be confirmed with the Engineer of Record \u2014 so even where a panel exists its size is an open item. This is a whole-building condition, not a 438 defect: record it once here and let Austin decide whether 115 lids get cut. SETTLED BY: an RFI to the M-EOR / AOR on guestroom bath damper access.",
      "src": "M101 N7 (access panels in ceilings/walls to valves, traps, dampers, cleanouts, controls \u2014 min 12\"x12\") \u00b7 M101 N31-N32 (approved access, permanent exterior label min 1/2\" letters reading FIRE DAMPER) \u00b7 M501 (fire/smoke damper access) \u00b7 A123 keyed note 5 (flush access panel with drop-in door, MFR. ISC STYLE MARK MO.#CAP-1818, confirm size with the Engineer of Record, texture and paint to match adjacent ceiling) \u00b7 AGAINST A551 view 02 (placed keynotes 31, 18, 19, 8, 4, 1 \u2014 no access panel)",
      "verifyAtPunch": "Look at the bath ceiling and record access panel yes or no; if no, photograph the intact lid, write it up against M101 N7, and cut nothing.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "PNL \"B\"",
      "label": "Guestroom panelboard PANEL \"B\" \u2014 100 A MCB, 120/208 V 1-phase 3-wire, NEMA 1, COPPER bus, Square D / GE / Cutler-Hammer, no load centers",
      "where": "Bedroom (E400 prints \"Location: Bedroom\"); A551 view 04 places kn51 \"ELECTRICAL PANEL\". Fed from a fourth-floor distribution panel, 4A or 4B.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Panel B is settled for 438 (E400 + E103 row 9 + the GR-401 motorized shade on A551 all agree). Two things on this row are NOT settled and should be recorded, not judged: (1) WHICH floor-4 distribution panel feeds it \u2014 E203 says rooms are fed from 4A and 4B per E103.4, but packages/electrical.md sec.0.1 quarantines every E103.2/.3/.4 room number as unusable raster, and the \"A = odd side / B = even side\" split is MEDIUM at best; (2) E400 prints ONE \"Small Appliance\" circuit while E103 row 9's load column carries 1500 VA x 2, so the installed directory may show one circuit or two \u2014 write down which, and prove it by killing one breaker at a time. Note also E103 row 9 counts TWO rooms of type \"King ACC, HA\" where A100's matrix counts one on floor 4 (438) \u2014 recorded, not resolved; it does not change the panel letter. Also confirm NEC 110.26 working clearance in front of the panel is not blocked once the FF&E is set.",
      "src": "E400 PANEL \"B\" (TYPICAL) schedule + panel notes 1-4 \u00b7 E400 detail 02 \"King Studio Acc. Conn.\" \u00b7 E103 Typical Guest Rooms Load Analysis row 9 \"King ACC, HA\" (535 SF, 9,520 VA, Panel B; Small Appliances 1500VA x 2, Dishwasher 1068, Disposer 480, Refrigerator 173, Microwave/Hood 700 + Range Hood 300, Motorized Shade 114, PTAC 2080) \u00b7 E101 spec #10 (Square D/GE/Cutler-Hammer, copper bus only, no load centers) \u00b7 E101 spec #31 + GN #5 (AFCI) \u00b7 A551 view 04 kn51 \u00b7 E203 (4th-floor rooms fed from 4A / 4B per E103.4)",
      "verifyAtPunch": "Open the panel and confirm 100 A main, COPPER bus (a load center is a rejection) and a typed legible directory, then push TEST on every AFCI and on the GFCI breaker and confirm each trips, resets, and that the trip actually kills its circuit \u2014 recording the directory as found against E400's Panel B list (Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, Motorized Shade, Spare).",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Outlet for power wheelchair \u2014 printed on A551 view 04 as a PLAIN NOTE, not a keynote. THIS IS ONE OF THE THREE ITEMS THAT MAKE 438 A DIFFERENT PACKAGE FROM 118",
      "where": "NOT LOCATED. A551 view 04 prints the words \"OUTLET FOR POWER WHEELCHAIR\" on the electrical plan with no keynote number, no dimension and no device tag. Look first at the bed wall and the accessible working wall, inside the 15\"-48\" accessible band.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE ITEM IS CERTAIN FOR 438; ITS LOCATION AND ITS CIRCUIT ARE NOT. A551 prints it as a bare note, so there is no keynote text, no mounting height, no device type (duplex? 20 A? dedicated?) and no assigned circuit \u2014 E400's Panel B list has no \"power wheelchair\" line, so it presumably lands on Convenience Receptacles, which no sheet states. SEPARATELY FLAGGED, AND THIS IS AN RFI ALREADY OPEN (packages/electrical.md open item 5): the note appears on A551 (438) and A554 (217/317/417) and does NOT appear on A552 (118) or A556 (238/338) \u2014 two of the four accessible enlarged plans carry it, two do not, with no note explaining the difference. Do not delete it from 438 because it is missing elsewhere, and do not add it elsewhere because it is here. SETTLED BY: the RFI, and the walker's recorded location, which is the only field evidence of where the EC actually put it.",
      "src": "A551 view 04, printed plan note, verbatim: \"OUTLET FOR POWER WHEELCHAIR\" \u00b7 packages/electrical.md sec.5.1 (\"Outlet for power wheelchair \u2014 438 (A551) and 217/317/417 (A554)\") and open item 5 \u00b7 A530-A533 GENERAL NOTES note F and note G (guest controls and at least one outlet 15\"-48\" AFF with a 30\"x48\" clear floor area) \u00b7 G402 note 11 \u00b7 E400 Panel \"B\" circuit list",
      "verifyAtPunch": "Find the power-wheelchair outlet, photograph it, measure its centreline and record the height and the exact location, then plug-test it live for correct polarity and ground and lay out a 30\"x48\" clear floor space in front of it (A530 GN F) to prove a chair can reach it with the FF&E set.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Closet light switch attached at the INSIDE CLOSET PANEL (\"FF&E in-line\") \u2014 printed on A551 view 04 as a plain note. THIS IS THE SECOND OF THE THREE ITEMS UNIQUE TO 438; NO OTHER SHEET IN THE SET CARRIES IT",
      "where": "Inside the closet on the accessible working wall, attached to the closet panel itself rather than to the room wall. A551 elevation 05 marks the closet \"OPEN\".",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "UNIQUE TO 438 AND UNDER-SPECIFIED. \"FF&E IN LINE\" is not defined anywhere in the set \u2014 it is not in A550's 44-note keynote legend, not in the POWER & SIGNAL legend, and not in the FF&E schedule as a device. So it is not stated whether the switch is EC scope wired into the closet millwork, or an FF&E-furnished in-line cord switch on the fixture whip. That decides who buys it, who warrants it, and whether it needs a box and blocking in the millwork panel. It also interacts with the untyped closet light fixture (see the entry/closet lighting line) \u2014 neither the fixture nor its switch has a type. SETTLED BY: an RFI to MWT asking what \"FF&E in-line\" means and whose scope the closet switch is. Record what you find either way; do not write it up as wrong.",
      "src": "A551 view 04, printed plan note, verbatim: \"FF&E IN LINE CLOSET LIGHT SWITCH TO BE ATTACHED AT INSIDE CLOSET PANEL\" \u00b7 packages/electrical.md sec.5.1 (\"Closet light switch attached at the inside closet panel ('FF&E in-line') \u2014 438 only (A551)\") \u00b7 A551 view 05 (accessible working wall, \"OPEN\" at the closet, 3'-10\" MAX and 3'-8\" MAX reach limits) \u00b7 A530 GN F (guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\")",
      "verifyAtPunch": "Open the closet, confirm the light switch is mounted ON the inside closet panel and not on the room wall, operate it and confirm it controls the closet light only, then measure its centreline and record it against the 15\"-48\" accessible band and against A551 elevation 05's 3'-10\" MAX / 3'-8\" MAX reach limits.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Bathroom light switch with an integrated LED night light (keynote 3) \u2014 top of switch 48\" MAX A.F.F. as printed",
      "where": "Bath, at the door. May share a common 4\"x4\" box and one cover plate with the bath GFCI (G402 guestroom-bath GN1; E400 GN 2).",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. ON THIS ROW the sheet's own keynote gives a hard maximum (48\" to the TOP of the switch), which is the number to record against \u2014 but G400 det 02 puts switches at 3'-10\" to CENTRELINE and E101 spec #18 at +54\", and those are measured to different points, so write down the measurement AND which point you measured to. SECOND OPEN ITEM ON THE SAME DEVICE: M201 EF-1 remark 3 switches the bath fan WITH the room lights, G402 bath GN3 requires the fan switched SEPARATELY \u2014 see the EF-1 line.",
      "src": "A551 view 04 kn3 (placed) \u00b7 A550 keynote legend kn3, verbatim: \"IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\\\" MAX A.F.F.\" \u00b7 E400 Keyed Note (1) (integrated night light in bathroom switch, typ) \u00b7 A530 BATHROOM KEYED NOTE 24 (LED night light integrated with either light switch or outlet) \u00b7 A532 elevation 03 kn24 \u00b7 G402 guestroom-bath GN1 and GN3 \u00b7 G400 det 02 \u00b7 E101 spec #18 / symbol legend",
      "verifyAtPunch": "Switch off and confirm the night-light LED glows; switch on and confirm the bath fixtures light; then measure to the TOP of the switch and record the number against the 48\" MAX printed in kn3 \u2014 and record whether the bath fan runs off this same switch or a separate one.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Bathroom GFCI duplex receptacle, tamper-resistant, 20 A \u2014 required ON A SIDEWALL of the water basin",
      "where": "Bath, on a SIDEWALL of the lavatory. G400 / G402 TA-schedule general note 6, verbatim: \"A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN\" \u2014 not on the wall behind the basin.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO UNCERTAINTIES. (1) HEIGHT: DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. (2) WHICH BATH ELEVATION GOVERNS 438: kn13 is placed on A532 elevation 03, and A532's elevations 02/03/04/05 belong to the TUB plan (view 01). The roll-in plan (view 01.1) keys to A532.1, whose three views do NOT carry kn13 at all. So under CONFIGURATION B there is no drawn GFCI location, only the G400/G402 sidewall rule. The receptacle itself is required either way (E400 Panel B carries the Bathroom GFCI circuit). SETTLED BY: the Configuration A/B ruling, then A532 or A532.1 as applicable.",
      "src": "G400 and G402 TA-schedule general note 6 (identical text on both sheets) \u00b7 A532 elevation 03 kn13 \"GFCI OUTLET\" \u00b7 A530 BATHROOM KEYED NOTE 13 \u00b7 E400 Panel \"B\" \"Bathroom GFCI\" circuit + panel note (4) GFCI breaker \u00b7 E101 spec #25 (guestroom/bath receptacles tamper-resistant) + GN #10 (20 A) \u00b7 E101 symbol legend (GFCI duplex 18\" AFF) \u00b7 A530 GENERAL NOTES note D (12\") \u00b7 A123 General Note G (15\")",
      "verifyAtPunch": "Press TEST then RESET and plug-test to prove the trip actually killed the receptacle, then confirm it is on a SIDEWALL of the basin and not on the wall behind it (G400 / G402 TA note 6), confirm tamper-resistant shutters and a 20 A rating, and measure and record the centreline height.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Garbage-disposal switch ganged with a duplex receptacle (keynote 14) \u2014 \"REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS\"",
      "where": "Accessible working wall / kitchenette at the sink. On an accessible key the switch must sit inside the 15\"-48\" guest-control band, and no higher than 46\" if it is over a countertop deeper than 10\".",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. THE HADG (Hilton Accessible Design Guide) that kn14 defers to for the accessible requirement is NOT part of this drawing set, so the only numbers available to measure against are A530 GN F / G402 note 11 (15\"-48\", 46\" over a deep obstruction) and A551 elevation 05's printed 3'-10\" MAX and 3'-8\" MAX reach limits. Record the number; do not adjudicate it. SETTLED BY: the HADG page, or an RFI.",
      "src": "A551 view 04 kn14 and kn15 (both placed) \u00b7 A550 keynote legend kn14, verbatim: \"SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS\", and kn15 \"DEDICATED CIRCUIT FOR GARBAGE DISPOSAL\" \u00b7 E400 Panel \"B\" \"Disposer\" circuit \u00b7 E103 row 9 (Disposer 480 VA) \u00b7 A530 GN F (15\"-48\", max 46\" over an obstruction deeper than 10\") \u00b7 G402 note 11 \u00b7 A551 view 05 (3'-10\" MAX / 3'-8\" MAX reach at the working wall)",
      "verifyAtPunch": "Confirm one gang and one plate with switch and duplex together, flip it and confirm it kills the disposer and only the disposer, plug-test the ganged duplex for polarity and ground, then measure the switch centreline and record it against the 15\"-48\" band and against 46\" if it sits over the counter.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dishwasher disconnect switch INSIDE the cabinet under the sink \u2014 E101 General Note #4, verbatim: \"Dishwasher switches in cabinet under sink\"",
      "where": "Accessible working wall \u2014 inside the sink base cabinet, behind the door. A551 view 01 tags 902 DISHWASHER on the working wall; A551 view 04 places kn10 (dedicated circuit for dishwasher).",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "NOTE THE UPSTREAM PROBLEM, which is not this switch's defect: A551 tags 902 DISHWASHER on the working wall and tags NO SINK, and P401/P402 restrict the kitchenette sink SK-3/SK-4 to \"the suite/extended units\" without assigning it to any unit plan (see the kitchenette sink line). \"The cabinet under the sink\" may therefore not exist as drawn. Record where the disconnect actually landed.",
      "src": "E101 GENERAL NOTES item 4 (verbatim) \u00b7 A551 view 04 kn10 (placed) \u00b7 A550 keynote legend kn10 (\"DEDICATED CIRCUIT FOR DISHWASHER\") \u00b7 A551 view 01 FF&E tag 902 \u00b7 E400 Panel \"B\" \"Dishwasher\" circuit \u00b7 E103 row 9 (Dishwasher 1068 VA)",
      "verifyAtPunch": "Open the sink base cabinet, confirm the switch is present and reachable without moving the trap or the disposer, flip it and confirm the dishwasher goes dead and restarts, and confirm the cover plate is on and the box secured with no exposed conductors.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Dedicated appliance receptacles at the accessible working wall \u2014 refrigerator (tag 901, 173 VA) and dishwasher (tag 902, 1068 VA); the countertop small-appliance receptacles are a separate, UNCOUNTED set",
      "where": "Accessible working wall / kitchenette leg \u2014 behind the refrigerator (901), at the dishwasher (902), and on the countertop backsplash for the two small-appliance circuits. A551 view 04 device-spacing string: 8'-1\", 7'-2\", 6'-5\", 4'-10\", 2'-10\", 2'-2 1/2\", 2'-2\", 2'-0\", 1'-11\", 1'-6\", 1'-4\", 1'-2 1/2\", 1'-2\", 1'-1\", 1'-0\", 11\", 10\", 10\"/10\", 9\", 6\", 4\".",
      "qty": 2,
      "reliability": "FLAGGED",
      "instanceNote": "qty 2 on this row is the two receptacles the sheets tag BY APPLIANCE (901 refrigerator, 902 dishwasher). THE COUNTERTOP SMALL-APPLIANCE RECEPTACLE COUNT IS NOT STATED ANYWHERE \u2014 E400 draws the devices but per-type counts are on the PDF only and were never extracted (packages/electrical.md open item 14), and A551 view 04 gives spacings without saying which spacing belongs to which device type. So the walker's count IS the baseline. SECOND OPEN POINT: E400's Panel B list prints ONE \"Small Appliance\" circuit while E103 row 9 carries 1500 VA x 2 \u2014 the split test above is what resolves it in the field. SETTLED BY: a takeoff off the E400 PDF, plus the walker's count.",
      "src": "E103 Typical Guest Rooms Load Analysis row 9 \"King ACC, HA\" (Small Appliances 1500 VA x 2 per NEC 220.52, Dishwasher 1068, Disposer 480, Refrigerator 173) \u00b7 E400 Panel \"B\" circuit list (Refrigerator, Dishwasher, Small Appliance \u2014 singular) \u00b7 A551 view 01 FF&E tags 901 REFRIGERATOR and 902 DISHWASHER \u00b7 A551 view 04 device-spacing string \u00b7 E101 spec #25 (tamper-resistant) and GN #10 (all receptacles and switches 20 A per local amendment)",
      "verifyAtPunch": "Pull the refrigerator out and confirm a receptacle behind it that the appliance cord reaches WITHOUT an extension cord, splice or multi-tap, plug-test it for polarity and ground, do the same at the dishwasher recording whether it lands on a receptacle or a hardwired connection, then COUNT the countertop small-appliance receptacles and prove they are split across two circuits by killing one breaker at a time.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "3-way \"welcome\" light switch at the bed location \u2014 centreline 2'-5\" (29\") AFF, ACCESSIBLE GUESTROOMS ONLY",
      "where": "Bed wall at the bed location, centreline 2'-5\" AFF, reachable from the bed; the other 3-way leg is at the entry.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "G400 det 02 gives this switch a dimension that exists for accessible guestrooms only, and A551 elevation 07 independently prints \"4'-0\\\" MAX A.F.F. TO SWITCH\" on the bed/sofa wall \u2014 the two are compatible (2'-5\" is inside a 4'-0\" maximum) and both are inspectable. Measure and record; this is the one switch height in the set that is NOT contested.",
      "src": "G400 detail 02 (RECEPTACLE MOUNTING HEIGHTS), row \"3-WAY WELCOME LIGHT SWITCH\" annotated \"ACCESSIBLE GUESTROOMS @ BED LOCATION\", 2'-5\" (UNO) to centreline above finished floor \u00b7 A550 POWER & SIGNAL LEGEND (SWITCH, 3 WAY, 4 WAY) \u00b7 A551 view 07 (bed + sofa wall, \"4'-0\\\" MAX A.F.F. TO SWITCH\")",
      "verifyAtPunch": "Operate the same load from BOTH 3-way locations and then reverse and repeat \u2014 no dead position, no flicker at the changeover \u2014 then measure the bed-location switch centreline and record it against 2'-5\" (G400 det 02) and confirm you can reach it seated on the bed without leaning off the mattress.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Accessible reach and clear-floor check \u2014 at least one guest OUTLET and one DATA connection mounted between 15\" and 48\" AFF, each with a compliant clear floor area",
      "where": "Guest circulation area of 438. A551 plan 01 draws a 60\" turning circle in the BATH and gives the bath 8'-0\" CLEAR; the main room is 16'-10 1/2\" x 36'-5\" clear.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "OBSERVATION, RECORDED NOT ASSERTED: A551 plan 01 is transcribed as drawing ONE 60\" turning circle, in the bath. A552 (room 118) is transcribed as drawing TWO \u2014 one in the bath and a second required-accessible-clear-floor circle in the main room. A550's keynote legend defines kn37 \"REQUIRED ACCESSIBLE CLEAR FLOOR AREA DESIGNATION\" and kn37 is NOT in any of A551's placed-keynote lists. That is an absence in the transcription, not a proven absence on the sheet, and it is not a defect \u2014 the reach rule (note G) and the 30\"x48\" rule (note F) apply to 438 regardless. Record the main-room clear floor as found. SETTLED BY: reading A551 plan 01 on the source PDF.",
      "src": "A530-A533 GENERAL NOTES note G, verbatim: \"IN ACCESSIBLE ROOMS AT LEAST ONE OUTLET & DATA CONNECTION FOR USE BY GUEST MUST BE MOUNTED B/T 15\\\" & 48\\\" A.F.F. AND PROVIDE A CLEAR FLOOR AREA IN COMPLIANCE W/ ACCESSIBLE STANDARDS\" \u00b7 A530 GN F (30\"x48\" clear floor area) and GN H (nothing 27\"-80\" AFF protrudes more than 4\") \u00b7 G402 notes 10 and 11 \u00b7 G400 TA-schedule general notes 3 and 4 \u00b7 A551 plan 01 (60\" turning circle in the bath)",
      "verifyAtPunch": "Walk this AFTER the FF&E is set: measure and record the centreline of the outlet and of the data jack you are nominating, confirm both fall inside 15\"-48\" AFF, lay out a 30\"x48\" clear floor space at each and confirm nothing intrudes, then sweep the circulation path between 27\" and 80\" AFF for anything protruding more than 4\".",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Outlet for undercabinet lighting (keynote 50) \u2014 the light FIXTURE itself is BY OTHERS",
      "where": "Accessible working wall, under the upper cabinet / shelf. A551 places kn50 twice: on view 04 (electrical plan) and on the elevations.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "GRADED HIGH HERE, AGAINST THE PACKAGE'S MEDIUM \u2014 and the reason is on the record. packages/electrical.md sec.5.1.1 grades 438 MEDIUM on the premise that \"A551.md and A552.md do not transcribe a placed-keynote column, so placement is asserted by A554.1, not independently confirmed.\" That premise is stale: A551's own transcription carries a placed-keynote list for view 04 that includes 50, and a second one for the elevations that also includes 50. Two placements on 438's own governing sheet. The wider RFI stays open and is not touched by this (packages/electrical.md open items 5a and 18: is kn50 genuinely omitted from the 108 standard keys, and do two reads of A556 disagree for 238/338?) \u2014 but neither question is about 438.",
      "src": "A551 view 04 placed keyed notes (3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 49, 50, 51 \u2014 50 IS PRESENT) \u00b7 A551 elevation keyed notes (10, 12, 14, 15, 16, 20, 23, 24, 25, 28, 39, 40, 41, 44, 45, 47, 49, 50, 51 \u2014 50 IS PRESENT) \u00b7 A550 keynote legend kn50, verbatim: \"PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS\" \u00b7 packages/electrical.md sec.5.1.1 (repair CR-2: kn50 scoped to the 7 accessible keys only, 438 among them)",
      "verifyAtPunch": "Look under the upper cabinet on the accessible working wall and record whether the outlet is there; if it is, plug-test it live for polarity and ground, confirm the plate sits flat to the millwork, and confirm the undercabinet FIXTURE is absent or supplied by others so the EC is not written up for someone else's fixture.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Hardwired blackout roller shade \u2014 NO EXPOSED WIRES at the head (keynote 49), on the Panel B 114 VA motorized-shade circuit. 438 gets GR-401, the MOTORIZED (ADA) shade, not the manual GR-400",
      "where": "Window-wall head over the PTAC. 438's window bay is asymmetric \u2014 3'-10 1/2\" / 6'-0\" / 7'-0 1/2\" (A551 plan 01) \u2014 so the shade is NOT the standard-room width; A551 view 08 requires 6\" shade overrun each side of the window opening.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Note for the FF&E interface: the shade assembly GR-401 is FF&E-Window scope while the circuit, the hardwiring and the no-exposed-wires requirement are electrical (packages/electrical.md sec.7). Do not write the same defect up twice, and do not accept a plug-in shade \u2014 kn49 requires it HARDWIRED.",
      "src": "A551 view 04 kn49 (placed) and A551 elevations kn49 (placed) \u00b7 A550 keynote legend kn49, verbatim: \"HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES\" [sic] \u00b7 A551 plan 01 kn4 and GR-401 MOTORIZED ROLLER SHADE \u00b7 A550 keynote legend kn4 (\"BLACK OUT ROLLER SHADE TO EXTEND 6\\\" BEYOND WINDOW OPENING; SHEER ROLLER SHADE TO BE MOUNTED INSIDE WINDOW OPENING. GR-400 IS MANUAL, GR-401 IS MOTORIZED.\") \u00b7 A551 view 08 (6\" shade overrun each side) \u00b7 E400 PANEL \"B\" (motorized shade circuit) \u00b7 E103 row 9 (Motorized Shade 114 VA)",
      "verifyAtPunch": "Drive the shade fully down and fully up twice from its control, confirming it stops square at both ends with no fabric skew and that the fabric overruns the window opening 6\" each side (A551 view 08 / kn4), then inspect the head for ANY exposed wire \u2014 a lamp cord or plug-in transformer dangling at the head is the finding \u2014 and kill the MOTORIZED SHADE breaker at Panel B to confirm the shade goes dead.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Switch controlling the mechanical (motorized) shade (keynote 35) \u2014 record what actually controls the shade, a wall switch or an FF&E handheld",
      "where": "NOT dimensioned and NOT placed on A551. If it is a wall switch it must sit inside the 15\"-48\" guest-control band on an accessible key.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE DATABASE CARRIES IT, 438'S OWN SHEET DOES NOT PLACE IT. data/project.sqlite carries \"Switch controlling the mechanical shade, within accessible reach\" on 438 at HIGH citing \"A55x kn35\", but keynote 35 appears in A551's printed legend only and is absent from both of A551's placed-keynote lists. kn35's own text defers the answer to the FFE MANUAL, which is not part of this drawing set. So DO NOT write up a missing wall switch \u2014 on an accessible key the question that actually matters is whether the guest can reach whatever control exists, which is what the step above measures. SETTLED BY: the FF&E manual / the shade submittal.",
      "src": "A550 keynote legend kn35, verbatim: \"SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL\" \u2014 the legend is printed on A551 but kn35 is NOT in A551's view-04 placed list (3, 10, 14, 15, 16, 24, 25, 28, 36, 44, 45, 46, 47, 49, 50, 51) NOR in A551's elevation list (10, 12, 14, 15, 16, 20, 23, 24, 25, 28, 39, 40, 41, 44, 45, 47, 49, 50, 51) \u00b7 A530 GN F (guest controls 15\"-48\" AFF) \u00b7 G402 note 11 \u00b7 packages/electrical.md sec.5.1",
      "verifyAtPunch": "Record what actually controls the shade \u2014 a wall switch or an FF&E handheld / remote \u2014 with a photograph, and if it is a wall switch measure its centreline against the 15\"-48\" accessible band (A530 GN F); if it is a handheld, record where it is stored and confirm it is reachable within that band.",
      "origin": "db-only"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Receptacle above for the microwave \u2014 mounted HORIZONTALLY, face plate WHITE (keynote 36). PLACED ON A551 VIEW 04, unlike on 118",
      "where": "Accessible working wall above the microwave, concealed by the appliance per the room elevation.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE OUTLET IS PLACED; WHAT IT SERVES IS CONTESTED ON A551 ITSELF. A551 plan 01 places keynote 11 \"RANGE TOP STYLE MICROWAVE AFFIXED TO WALL\" while A551's elevations place keynote 40 \"COUNTERTOP MICROWAVE\", and A551.md records the conflict in its own words: \"Keynote 40 (countertop microwave) vs keynote 11 (wall-mounted range-top microwave) both appear in this group. Confirm which applies in the accessible room before ordering.\" A wall-affixed range-hood microwave and a countertop microwave need the receptacle in different places and one of them is a reach-range item on an accessible key. E103's 700 VA + 300 VA split implies a hood is present. Both readings carried, neither adopted. SETTLED BY: an RFI to MWT on which microwave the accessible room gets. Do not write up the outlet position against either reading.",
      "src": "A551 view 04 kn36 (placed) \u00b7 A550 keynote legend kn36, verbatim: \"OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE\" \u00b7 A551 view 01 kn11 (\"RANGE TOP STYLE MICROWAVE AFFIXED TO WALL\", placed on the plan) \u00b7 A551 elevations kn40 (\"COUNTERTOP MICROWAVE\", placed on the elevations) \u00b7 E103 row 9 (Microwave/Hood 700 VA + Range Hood 300 VA \u2014 the accessible split)",
      "verifyAtPunch": "Confirm the outlet above the microwave is mounted HORIZONTALLY with a WHITE face plate (kn36 is the only place in the set that states a device colour), plug-test it live, and record separately whether the microwave itself is wall-affixed or a countertop unit \u2014 that observation is what the sheet conflict below turns on.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Convenience duplex receptacles throughout the room and bath \u2014 tamper-resistant, 20 A, Hubbell or approved equal",
      "where": "Per A551 view 04's device-spacing string (8'-1\", 7'-2\", 6'-5\", 4'-10\", 2'-10\", 2'-2 1/2\", 2'-2\", 2'-0\", 1'-11\", 1'-6\", 1'-4\", 1'-2 1/2\", 1'-2\", 1'-1\", 1'-0\", 11\", 10\", 10\"/10\", 9\", 6\", 4\"); heights per the A551 elevations, which the sheet's own note defers to.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO THINGS ARE UNKNOWN AND ONE IS CONTESTED. (1) COUNT: no sheet states a receptacle count per room (packages/electrical.md sec.4 row 21 and open item 14); E400 draws them but counts are on the PDF only. (2) HEIGHT: DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. (3) BACK-TO-BACK: 438 adjoins 436 (QQ Connector) per A103, so A551's back-to-back prohibition has a real neighbour on the demising wall \u2014 E101 #28 requires min 6\" separation non-rated and min 24\" at a fire/acoustic-rated wall, with putty pads (#29) at back-to-back boxes; a back-to-back device on the 436/438 demising wall is a finding.",
      "src": "A551 view 04 printed notes, verbatim: \"BACK TO BACK DEVICE: ALL DEVICE SHALL BE OFFSET SO THAT NO DEVICE IN ADJACENT GUESTROOMS ARE BACK TO BACK--REFER TO DETAIL\" and \"NOTE: REFER TO ELEVATIONS FOR DEVICE HEIGHT, UNO.\" \u00b7 E400 (device layout; per-type counts on the PDF only) \u00b7 E400 GN 1 (offset outlets ~6\" at adjacent rooms, incl. TV and telephone) \u00b7 E101 spec #18, #25, #28, #29 and GN #6/#7/#10 \u00b7 G400 det 02 (18\" AFF, \"ALL RECEPTACLES SHALL BE 18\\\" A.F.F. UNLESS NOTED OTHERWISE\") \u00b7 A530 GENERAL NOTES note D (12\") \u00b7 A123 General Note G (15\")",
      "verifyAtPunch": "Plug-test EVERY receptacle in the room and bath with a three-light tester \u2014 correct polarity and ground on each, no open neutral, no reversed conductors \u2014 then WRITE DOWN the total count found and the measured mounting height, because there is no printed baseline for either and your count establishes it.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "S21",
      "label": "Bath ceiling surface-mount downlight \u2014 Cooper Halo SMD6R69SWH, LED (E101 row verbatim: \"S21 | Surface mount downlight \u2014 guestroom restroom\")",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 on moisture-resistant rated ceiling board (A551 view 02; G402 GN 8; E400 GN 6).",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE FIXTURE TYPE IS CERTAIN; THE COUNT IS NOT. E101 schedules S21 as the guestroom-restroom downlight and E400 draws the layout, but per-type fixture quantities were never extracted (E101 and E400 both say counts are on the source PDF; packages/electrical.md open item 14). 438's bath is also the ACCESSIBLE bath (A532 / A532.1), which is a different and larger plan than the standard bath the count would have come from. SETTLED BY: a takeoff off the E400 PDF. Record what you find; do not write up a count against a number nobody printed.",
      "src": "E101 LIGHTING FIXTURE SCHEDULE row S21 (Cooper Halo SMD6R69SWH, surface, LED) \u00b7 E400 (guestroom fixture layout; per-type counts on the PDF only) \u00b7 A551 view 02 (bath 7'-3\" PT-07) \u00b7 G402 guestroom-bath GN 8 / E400 GN 6 (moisture-resistant rated ceiling board at bath) \u00b7 E101 spec #17 (final locations per architect; fixtures verified by architect/owner prior to install)",
      "verifyAtPunch": "Operate it from the bath switch and confirm it lights with no flicker or hum, read the model off the label and record it against Cooper Halo SMD6R69SWH or the architect-approved equal, then COUNT the bath ceiling fixtures and write the number down \u2014 there is no printed baseline.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Recessed WET-LOCATION ceiling light at the shower, with a shatter-proof lens (keynote 18) \u2014 NO fixture mark, make or model exists anywhere in the set",
      "where": "Bath ceiling directly over the bathing fixture, 7'-3\" AFF. A551 view 02 places kn18.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NO TYPE EXISTS TO PUNCH AGAINST, AND THE TWO SHEETS THAT DO SPEAK DISAGREE ON THE RATING. A551 kn18 requires a RECESSED WET-location fixture with a shatter-proof lens; E101 spec Note (1) requires enclosed, gasketed, WET-location listed per NEC 550.14(D); but E400 GN 5 and G402 bath GN 5 say only DAMP-location rated. E101's fixture schedule contains no guestroom wet-location row at all \u2014 S21 is the only guestroom-bath type on it and it is SURFACE mount, not recessed (packages/electrical.md open item 3). The walker's recorded make/model is the field answer to an open RFI, and it also tells Austin whether an S21 was installed here in place of the recessed wet-location fixture. SETTLED BY: the RFI / the lighting submittal.",
      "src": "A551 view 02 kn18 (placed) \u00b7 A550 keynote legend kn18, verbatim: \"RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS\" \u00b7 E101 specification Note (1) (luminaire over bathtub/shower enclosed, gasketed, wet-location listed, NEC 550.14(D)) \u00b7 E400 GN 5 (fixtures over wet areas damp-location rated) \u00b7 G402 guestroom-bath GN 5 (damp location rated w/ shatterproof lens) \u00b7 E101 LIGHTING FIXTURE SCHEDULE (no guestroom wet-location row exists) \u00b7 packages/electrical.md open item 3",
      "verifyAtPunch": "Operate the fixture over the bathing fixture from the bath switch, read the UL listing on its label and confirm it says WET location and not merely DAMP (E101 Note (1) / NEC 550.14(D)), confirm the lens is shatter-proof and gasketed with the trim sealed to the ceiling board, and WRITE DOWN the make and model you find.",
      "origin": "sheets-only"
    },
    {
      "category": "Electrical",
      "mark": "WS03",
      "label": "Vanity wall sconce \u2014 Arkansas Lighting 3550V, LED, wall mounted (E101 row verbatim: \"WS03 | Wall sconce \u2014 guestroom vanity | Arkansas Lighting 3550V | Wall | LED\")",
      "where": "Bath, on the vanity / mirror wall above the ACCESSIBLE vanity. A532 keyed note 12 \"VANITY MIRROR AND LIGHT FIXTURE\" is placed on both A532 plans and on elevation 04; A532 view 04i locates the blocking for the lighting.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO PACKAGES MAY BE BUYING ONE FIXTURE (packages/electrical.md open item 4, a live buyout risk). E101 schedules WS03 as a base-build ELECTRICAL vanity sconce; the FF&E set schedules GR-203 \"VANITY SCONE\" [sic] on the same wall, and A532 elevation 04 tags GR-203 at the vanity while E101 tags WS03 for the same location. No source states the equivalence and BOTH are carried. Note it on this line so the FF&E punch does not write the same physical fixture up a second time as GR-203. COUNT is also unstated. SETTLED BY: the lighting submittal / the FF&E purchase order \u2014 whichever names the vanity sconce.",
      "src": "E101 LIGHTING FIXTURE SCHEDULE row WS03 (verbatim) \u00b7 E400 \u00b7 A530/A532 BATHROOM KEYED NOTE 12 \u00b7 A532 elevation 04 (GR-203 vanity sconce tagged, 6'-6\" and 3'-4\" TO REFLECTIVE SURFACE) \u00b7 A532 view 04i (blocking for lighting, for mirror, for vanity) \u00b7 G402 note 12 (bottom of reflective surface no higher than 40\" AFF over a lav) \u00b7 packages/electrical.md open item 4",
      "verifyAtPunch": "Read the model off the fixture and record it against Arkansas Lighting 3550V or the architect-approved equal, confirm it is level and centred on the vanity with the canopy tight to the wallcovering, operate it from the bath switch, and COUNT how many sconces are installed \u2014 no sheet states a count.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Entry / closet / general room lighting fixture(s) \u2014 NO type, mark, make or model is named on ANY sheet in the set",
      "where": "Entry and kitchenette leg (7'-3\" PT-07 ceiling) and the closet on the accessible working wall. Not dimensioned on any transcribed A551 view.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "A WHOLE FIXTURE FAMILY WITH NO TYPE. E101's 22-row lighting schedule has no guestroom entry, closet or general row; E400 draws the fixtures untyped; E200-E203 defer to E400 (packages/electrical.md open item 2). On 438 the closet fixture is doubly under-specified because its SWITCH is the 438-only \"FF&E in-line\" closet-panel switch (see that line) \u2014 an untyped fixture on an unscoped switch. SETTLED BY: the RFI on guestroom lighting types plus the lighting submittal.",
      "src": "E400 (guestroom entry/closet/general lighting present but untyped) \u00b7 E203 (\"Refer to Enlarged Guestroom Plan (E-400)\" callouts on the 4th floor) \u00b7 E101 LIGHTING FIXTURE SCHEDULE (contains NO guestroom entry/closet/general row) \u00b7 A551 view 02 (entry/kitchenette ceiling 7'-3\", PT-07) \u00b7 A551 view 05 (\"OPEN\" at the closet) \u00b7 A123 General Note B (\"CENTER LIGHT FIXTURES/JUNCTION BOXES IN ROOM, UNO\") \u00b7 packages/electrical.md open item 2",
      "verifyAtPunch": "Walk the entry, the kitchenette leg and the closet: count the fixtures, read the make and model off each label and write both down, and operate each from its switch \u2014 your record IS the answer to the open RFI, so do not write any of them up as missing or wrong.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Extended J-box with device and cover plate FLUSH with the millwork back panel (keynote 25)",
      "where": "Accessible working wall at the GR-307 working-wall millwork back panel. A551 places kn25 on view 04 and on the elevations; the A550-family elevation note governs alignment: \"ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)\".",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "THE COUNT AND WHAT EACH BOX FEEDS ARE NOT STATED. kn25 is placed on A551 but the sheet does not say how many extended J-boxes the accessible working wall gets, and the A550 POWER & SIGNAL legend defines a J BOX symbol without a schedule behind it. On 438 the working wall is the ACCESSIBLE assembly GR-307, which is a different millwork item from the standard GR-304 and is not broken out in A550's furnishings legend (it collapses GR-304-316 to one row). SETTLED BY: the millwork shop drawing plus a takeoff off the E400 / A551 PDFs.",
      "src": "A551 view 04 kn25 (placed) \u00b7 A551 elevations kn25 (placed) \u00b7 A550 keynote legend kn25, verbatim: \"EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL\" \u00b7 A550 POWER & SIGNAL LEGEND (J BOX (J)) \u00b7 A551 view 01 GR-307 WORKING WALL @ KING STUDIO SUITE ACCESSIBLE \u00b7 A551 view 01 kn33 (GC to coordinate blocking with the fixture fabricator)",
      "verifyAtPunch": "Run a straightedge across the millwork back panel and confirm the device and cover plate sit FLUSH with it \u2014 neither proud nor recessed behind it \u2014 then push on the box to confirm it is supported off wall blocking and not hanging on the millwork, and record how many J-boxes you find and what each one feeds.",
      "origin": "db+sheets"
    },
    {
      "category": "Electrical",
      "mark": "",
      "label": "Wiring devices and cover plates generally \u2014 Hubbell or approved equal, 20 A, colour and style coordinated with the architect",
      "where": "Every device in the room and the bath, plus the corridor face at the entry door.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THERE IS NO APPROVED DEVICE SUBMITTAL TO PUNCH AGAINST. E101 GN #2 requires the switch / receptacle / data-tel / TV outlet BRAND to be clarified with the franchise and owner before ordering, and E101 #14 leaves colour and style to architect coordination; the only colour printed anywhere in the set is kn36's WHITE plate at the microwave outlet. E101 #20 also specifies Lutron Nova slide dimmers while E102 lists unbranded controller model numbers (conflicts.md B1.6). So the walker's record establishes the baseline for the other 114 keys rather than testing against one. SETTLED BY: the wiring-device submittal.",
      "src": "E101 spec #14 (Hubbell, colour/style coordinated with architect), #20 (Lutron Nova dimmers), #28/#29 (box separation, putty pads), GN #2 (clarify device brand with franchise and owner BEFORE ordering) and GN #10 (all receptacles and switches 20 A per local amendment) \u00b7 A550 keynote legend kn36 (WHITE plate at the microwave outlet \u2014 the only device colour stated anywhere) \u00b7 G402 guestroom-bath GN 1 and E400 GN 2 (switch + GFCI may share one 4x4 box and one plate)",
      "verifyAtPunch": "Lay one plate against another down the room, the bath and out to the corridor and confirm one consistent colour and one series throughout, every device marked 20 A, plates flat and tight with no drywall gap and no paint bridging the edge \u2014 then record the colour and series you find, photographing any odd device.",
      "origin": "sheets-only"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Data outlet \u2014 CAT6 RJ-45, PANDUIT cable and PANDUIT patch cord with PANDUIT LOCKS on exposed connections, LABELLED, home-run to the floor IDF",
      "where": "Per A551 view 04's device-spacing string; heights per the A551 elevations. The 4th-floor IDF is the electrical / IDF closet off the guest corridor (E203).",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "COUNT NOT STATED and HEIGHT CONTESTED. DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. On an accessible key the 15\"-48\" band is not optional for at least one jack (A530 GN G), so the measurement is an inspection item, not a record item. SETTLED BY: the height RFI, plus a takeoff off the E400 PDF for the count.",
      "src": "A551 view 04 kn45 (placed) \u00b7 A550 keynote legend kn45, verbatim: \"EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR\" \u00b7 A550 POWER & SIGNAL LEGEND (DATA) \u00b7 E101 GN #8 (CAT6 required; data labelled; each guestroom cable and patch cord must be Panduit brand with Panduit locks on exposed connections) \u00b7 E101 spec #27 (plenum-rated extra-low-voltage cable) \u00b7 E101 symbol legend (18\") \u00b7 A530 GN D (12\") \u00b7 A123 GN G (15\") \u00b7 A530 GN G (one data connection 15\"-48\" on an accessible key)",
      "verifyAtPunch": "COUNT the data jacks and write the number down, then on each confirm it is labelled (E101 GN #8), confirm the cable and patch cord are PANDUIT with PANDUIT LOCKS on the exposed connections, plug a laptop in to prove link, and measure each centreline \u2014 at least ONE must fall inside 15\"-48\" AFF with clear floor area (A530 GN G).",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "TV outlet behind the television (FF&E tag 903) \u2014 a CAT6 RJ-45 jack is required under BOTH kn47 options; the coax F-connector is required only under option A",
      "where": "Behind the TV on the accessible working wall; kn47 requires MIN 6\" CLEARANCE FROM WALL BOXES, and the CAT6 runs in smurf tube in the wall to the WAP under the desk.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "kn47 is an EITHER/OR the set never resolves: option A (no smart TV) requires coax behind the TV, option B (smart TV / IPTV) prints \"COAX NOT REQ'D\". Nothing in the drawing set, the FF&E schedule or the DB states which option was bought, so a MISSING COAX IS NOT A DEFECT until that is answered \u2014 record it, do not write it up. The CAT6 jack, the smurf tube to the WAP and the patch cord to the Connected Room edge controller are required under both options and ARE punchable. SETTLED BY: the owner's / Hilton's TV procurement decision (smart TV or not).",
      "src": "A551 view 04 kn47 (placed) and A551 elevations kn47 (placed) \u00b7 A550 keynote legend kn47 verbatim (option A: no smart TV \u2014 coax behind TV plus CAT6 RJ-45 in smurf tube to the WAP under the desk, patch cord to the edge controller; option B: smart TV / IPTV \u2014 \"COAX NOT REQ'D\") \u00b7 A551 view 01 FF&E tag 903 TELEVISION \u00b7 A550 POWER & SIGNAL LEGEND (OUTLET - TV) \u00b7 E101 symbol legend (TV outlet w/ F, 18\" AFF) \u00b7 E101 GN #8",
      "verifyAtPunch": "Pull the TV off its mount, confirm a CAT6 RJ-45 jack is present and prove link with a laptop (required under both options, so it is punchable unconditionally), then RECORD whether a coax F-connector is also present and confirm the box keeps min 6\" clearance from adjacent wall boxes.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Telephone outlet (FF&E tag 905) with 3/4\" conduit and pull string",
      "where": "Nightstand / bed area at the 905 telephone position on the bed wall.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "HEIGHT CONTESTED. DEVICE-HEIGHT CONFLICT (coordination_issues.md C-03, packages/electrical.md sec.6, open item 1 \u2014 blocks nothing at punch but must be RECORDED, not judged): switch 3'-10\"/46\" (G400 det 02) vs 48\" (E101 symbol legend) vs +54\" (E101 spec #18); receptacle / data / TV / telephone 12\" (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533) vs 15\" (A123 General Note G, identical on A120-A123: \"CENTER LINE OF WALL DEVICES TO BE MOUNTED AT 15\" TYPICAL U.N.O.\") vs 18\" (E101 spec #18, E101 legend, G400 det 02); thermostat 48\" (M401 KN4 accessible, A550/A551 kn24) vs 4'-0\" (M101 N29, G400 det 02) vs 60\" (E101 legend). On an accessible key the binding band is G402 note 11 / A530 GN F: all guest controls 15\"-48\" AFF, max 46\" over an obstruction deeper than 10\". SETTLED BY: one RFI covering switch, thermostat and receptacle/data/TV/telephone height, naming G402 note 11, A530 note D and A123 note G. Also note E101 spec #16 says the LOCATION is coordinated with the owner, so there is no drawn position to punch against \u2014 the 48\" outlet-proximity rule in G402 GN 9 is the one hard number on this device and it is an accessible-key requirement. SETTLED BY: the height RFI; the location is owner coordination and is recorded, not judged.",
      "src": "E101 spec #16 (\"Coordinate telephone outlet locations w/owner; 3/4\\\" conduit w/pull-string for phone\") \u00b7 A550 POWER & SIGNAL LEGEND (PHONE) \u00b7 A551 view 01 FF&E tag 905 TELEPHONE \u00b7 E101 symbol legend (18\") \u00b7 A530 GN D (12\") \u00b7 A123 GN G (15\") \u00b7 G402 guestroom-bath general note 9 (an electrical outlet within 48\" of the telephone connection, with clear floor space and in accessible reach range) \u00b7 E400 GN 1 (offset ~6\" from the adjacent room, telephone included)",
      "verifyAtPunch": "Plug the handset in and confirm dial tone, then MEASURE the distance from the telephone connection to the nearest electrical outlet and record it against 48\" MAX (G402 GN 9), confirming that outlet has clear floor space and sits in the accessible reach range \u2014 on an accessible key this one is inspectable, not advisory.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "WAP",
      "label": "Wireless access point in a 3-GANG BOX MOUNTED VERTICALLY UNDER THE DESK \u2014 keynote 44 is PLACED on A551 view 04 and on the A551 elevations (it is NOT placed on A552, which is why the same row is flagged on 118)",
      "where": "Under the desk on the accessible working wall; kn44 requires min 6\" between all boxes and coordination with the casegoods.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "PRESENCE IS DIRECTLY PLACED ON 438'S OWN SHEET (twice), so this is HIGH \u2014 but note the standing gap it sits in: no WAP appears in any E-series schedule, there is no count, no circuit and no cabling design for it anywhere in the electrical set (packages/electrical.md open item 8, \"who designs / installs?\"). That is a scope question for Austin, not a reason to soften the punch line: the device is drawn under the desk in 438 and it either works or it does not.",
      "src": "A551 view 04 kn44 (placed) \u00b7 A551 elevations kn44 (placed) \u00b7 A550 keynote legend kn44, verbatim: \"WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\\\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT WIRELESS INTERNET REQ'S AND LIST OF APPROVED INTEGRATORS\" \u00b7 A550 POWER & SIGNAL LEGEND (WAP (18\")) \u00b7 E101 GN #8",
      "verifyAtPunch": "Look under the desk and confirm the WAP is in a 3-gang box mounted VERTICALLY, at least 6\" clear of every adjacent box and not heat-trapped behind the casegoods, then shut the guestroom door and confirm a phone gets internet at the bed and in the bath.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Optional wired data connection at the desktop grommet (keynote 46) \u2014 either a CAT6 RJ-45 jack and patch cord, or a patch cord run up from a WAP port",
      "where": "At the desktop grommet on the accessible working-wall desk, directly above the WAP position.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE WORD \"OPTION\" IS THE PROBLEM: kn46 is placed on 438's sheet, so the location is established, but no sheet, schedule or contract document in this set says whether the option was taken, and the A550 POWER & SIGNAL legend carries OPTIONAL DATA as its own symbol as if it were a real device. Across 115 keys this is a material cost item (packages/electrical.md sec.4 row 30, open item 6). DO NOT call \"nothing there\" a defect. SETTLED BY: the owner's / Hilton's scope decision on the optional data drop.",
      "src": "A551 view 04 kn46 (placed) and A551 elevations kn46 (placed) \u00b7 A550 keynote legend kn46, verbatim: \"OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET\" \u00b7 A550 POWER & SIGNAL LEGEND (OPTIONAL DATA \u2014 a symbol in its own right)",
      "verifyAtPunch": "Look into the desktop grommet and record which of three you find \u2014 a CAT6 RJ-45 jack (option A), a patch cord run up from a WAP port (option B), or nothing \u2014 then plug a laptop in at the desk and confirm a working wired link if either option is present.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Connected Room edge controller \u2014 the in-room head-end that the TV data jack patches into. NO mark, NO symbol and NO schedule entry exists anywhere in the set",
      "where": "NOT LOCATED ON ANY SHEET. The only clue is kn47's own cable topology \u2014 TV CAT6 in smurf tube to the WAP under the desk, then a patch cord to the edge controller \u2014 which puts it at or near the WAP under the desk. That is inference from the cable path, not a printed location.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "NAMED IN A KEYNOTE, DESIGNED NOWHERE. The edge controller has no device mark, no symbol on the POWER & SIGNAL legend, no row in any E-series schedule, no circuit and no location \u2014 it exists in the set only as the far end of kn47's patch cord. It is also the device the whole Connected Room low-voltage topology terminates on, so if it is absent the CAT6 behind the TV does nothing. Walk 438 with the low-voltage integrator and punch the other 114 keys against what you record here. SETTLED BY: the Connected Room integrator's design / Hilton's approved-integrator list (CONNECTEDROOM.HILTON.COM, cited by kn44 and kn45).",
      "src": "A551 view 04 kn47 (placed) \u00b7 A550 keynote legend kn47 (both options end \"PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM\") \u00b7 E101 GN #8 (names \"connected room\" among the exposed connections requiring Panduit locks) \u00b7 E101 GN #2 (clarify data-tel brand with franchise and owner)",
      "verifyAtPunch": "Find the edge controller and record exactly where it is (behind the TV / under the desk / in the closet / not present) with a photograph, confirm the TV CAT6 patch cord lands on it with a PANDUIT LOCK on the exposed connection and that it is powered, then test end to end from a guest device.",
      "origin": "sheets-only"
    },
    {
      "category": "Low Voltage",
      "mark": "DB",
      "label": "Doorbell on/off switch (keynote 28) \u2014 \"COMMUNICATION FEATURES ROOMS ONLY, SIGNAGE AS REQ'D\". CONFIRM-ABSENCE ROW: expect ZERO in 438, which is mobility-accessible, not hearing-accessible",
      "where": "Guest-room entry door GR-1 (corridor face) and the in-room on/off switch beside it, in a communication-features key. kn28 is placed on A551 view 04 and on the A551 elevations.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECTED ZERO, BUT THE REGISTER THAT WOULD PROVE IT DOES NOT EXIST. kn28 IS placed on 438's own sheet \u2014 twice \u2014 and its own text restricts it to communication-features (hearing-accessible) rooms. A103 marks 438 with the ISA wheelchair symbol (mobility) and mobility-accessible is not hearing-accessible: room 317, a King One Bedroom ACCESSIBLE, shows no hearing devices at all while plain Queen-Queens 309 and 313 do. G100.2 requires 12 hearing-accessible keys building-wide and NO register of which 12 rooms exists in this context set (coordination_issues.md C-04, packages/OPEN_ITEMS.md); conflicts.md A11 point 3 additionally records that A100's HI rows sum to 12 while G001's sum to 10 on a sheet printing \"Provided 12\", and says in as many words: do not order 12 hearing/visual-alarm kits off G001's rows. So ZERO is the expectation, not a proven fact. SETTLED BY: reading the FA-2/FA-3 shop drawings room by room for the 12 keys, or the AOR's communication-features room list.",
      "src": "A551 view 04 kn28 (PLACED) and A551 elevations kn28 (PLACED) \u00b7 A550 keynote legend kn28, verbatim: \"DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.\" \u00b7 A550 POWER & SIGNAL LEGEND (DOORBELL (DB)) \u00b7 A103 (438 = KING STUDIO ACCESSIBLE with the ISA wheelchair symbol \u2014 mobility) \u00b7 G100.2 (12 hearing-accessible keys building-wide) \u00b7 coordination_issues.md C-04",
      "verifyAtPunch": "Check the corridor face of the entry door for a doorbell push and the inside of the room for an on/off switch and confirm NEITHER is present with no orphan blank plate, capped box or filled hole at either location \u2014 and if one IS installed, photograph it, log it, and do NOT remove it, because it means 438 was treated as a communication-features key.",
      "origin": "db+sheets"
    },
    {
      "category": "Low Voltage",
      "mark": "",
      "label": "Guest-room entry door electronic card lock \u2014 A600 Door Hardware Set #1 lists \"1 Advance Card Lock\" on door GR-1. NO manufacturer, model or lock type (standalone-battery vs networked) is given anywhere",
      "where": "Entry door GR-1 leaf, corridor side, at the bottom of the accessible working wall. A551 plan 01 places GR-1 at the entry; A551 elevation 06 prints \"MAX 4'-0\\\" TO TOP OF THE LATCH\".",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "TWO OPEN POINTS, NEITHER OF THEM ABOUT WHETHER THE LOCK EXISTS. (1) SCOPE: the card lock comes from A600 (doors and hardware), not from any E-series sheet, and it may belong on the doors/hardware punch rather than the low-voltage punch \u2014 it is carried here because it is the ONLY electronic lock, reader, sensor or access-control device the set places in a guest room, and there is no security / access-control design anywhere in the drawing set. Decide once and put it in one place. (2) PRODUCT: A600 gives no manufacturer, no model and does not say whether the lock is standalone-battery or networked, so there is nothing to verify the installed lock against. SETTLED BY: the door-hardware submittal and the lock vendor's programming record. Also note A600 Set #1 gives accessible rooms TWO one-way viewers rather than one \u2014 a door-hardware line, not an MEP line, recorded here so it is not lost.",
      "src": "A600 Door Hardware Sets, Set #1 (Guestroom Entry Door), verbatim: \"1 One Way Viewer ((2) @ Accessible Rooms); 1 Privacy Latch; 1 Door Sweep; 1 Vinyl Threshold; 1 Perimeter Gasketing; 1 Door Closer - w/ 90 deg Stop; 1 Advance Card Lock; 1.5 PR Hinges\" \u00b7 A600 door schedule row GR-1 ENTRY \u00b7 A551 plan 01 (GR-1 at the entry, kn48 hinge stop placed twice) \u00b7 A551 view 06 (\"MAX 4'-0\\\" TO TOP OF THE LATCH\") \u00b7 G400 detail 06 (door viewer 3'-9\" ACCESSIBLE ROOM ONLY and 4'-9\" ACCESSIBLE & TYPICAL)",
      "verifyAtPunch": "Present a test key at the card lock and confirm it reads on the first present, unlatches, then relatches and secures on close with the status LED normal \u2014 and measure the top of the latch and record it against the \"MAX 4'-0\\\"\" printed on A551 elevation 06.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "VK430 7/16 FR 155 C PD (assumed \u2014 FP-1 was NOT read for room 438)",
      "label": "Guest-room sprinkler heads \u2014 expected Viking \"VK430 7/16 FR 155 C PD\" on drop, K=4.3, 1/2\" thread. THE COUNT FOR 438 IS NOT VERIFIED: count the heads and write the number down, and record the TRIM as installed",
      "where": "Guest-room ceilings. A551 view 02 gives two ceiling planes \u2014 8'-3 3/8\" main room and 7'-3\" entry/bath, both PT-07 painted gypsum \u2014 and on the two guest rooms that were read head-by-head the branches follow the two ceiling planes.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "qty 1 ON THIS ROW MEANS ONE CHECK, NOT ONE HEAD. FP-1 was read head-by-head on rooms 107 and 108 only, both standard first-floor keys; the King Studio Acc. type is an explicit PLACEHOLDER in packages/fire-appliance.md sec.1.4 with the head model carried at ASSUMPTION (~90%) on the basis that 437 of 547 heads building-wide are VK430. 438 is also geometrically unlike anything that was read \u2014 535 SF per E103 row 9, an L-shaped 17'-9 1/4\" x 37'-6 1/4\" footprint per A551 \u2014 so \"3, like a King Studio\" is a worse guess here than elsewhere. PRESENCE is not in doubt (FP-1 types every guestroom light hazard, 18,183 SF protected per floor; FA-0 prints \"THIS IS A FULLY SPRINKLERED BUILDING\"). SECOND, SEPARATE CONFLICT ON THE SAME DEVICE: A123 GN I requires SEMI-RECESSED heads outside public areas, while the fire-sprinkler package reads FP-1's \"PD\" suffix as concealed pendent \u2014 that reading is an interpretation, not a printed word, and concealed vs semi-recessed are two different buys that look completely different from the floor. THIRD: no sheet in this set states a cover-plate or escutcheon FINISH or COLOUR, and FP-1 as extracted has no temperature column, so do not carry \"155 deg F\" or a finish onto a purchase document off this row. Also note the governing standard itself is open \u2014 conflicts.md B5.3, NFPA 13 vs 13R. SETTLED BY: reading the FP-1 fourth-floor region for 438 at 700-800 dpi, the same way 107 and 108 were read \u2014 a document-reading task, not an RFI.",
      "src": "FP-1 Fire Sprinkler Shop Drawings (Texas Fire Services LLC SCR-G-2398977, drawn Larry A. Gallego, reviewed / certified Rodney Jackson 03-26-2025, stamped CITY OF EAGLE PASS FIRE DEPARTMENT) \u2014 head schedule row for symbol \"VK430 7/16 FR 155 C PD\", 437 heads all floors of 547; NOT a sheet in research/drive/drawings/, it is submittal S1 per packages/fire-appliance.md sec.0 \u00b7 packages/fire-appliance.md sec.1.4 (King Studio Acc. = PLACEHOLDER, NOT VERIFIED) \u00b7 A123 General Note I (identical on A120-A123), verbatim: \"SPRINKLER HEADS ARE SHOWN FOR DESIGN INTENT & REFERENCE ONLY. LOCAL DESIGNER/ENGINEER WILL NEED TO MODIFY ACCORDINGLY. SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED.\" \u00b7 A530 GENERAL NOTES note B \u00b7 A550 POWER & SIGNAL LEGEND (SPRINKLER HEAD, SIDE WALL SPRINKLER HEAD) \u00b7 A551 view 02",
      "verifyAtPunch": "COUNT the heads in 438 and write the number down \u2014 leave the printed quantity blank, there is no verified count for this room \u2014 and for each head record the TRIM as installed, flush cover plate (concealed) or escutcheon with a visible deflector (semi-recessed), against A123 General Note I which requires semi-recessed everywhere outside public areas, confirming no paint, texture or mud on any plate, deflector or fusible element.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "",
      "label": "Sprinkler head in the guest BATHROOM \u2014 CONFIRM-ABSENCE ROW: none was drawn in either bathroom read off FP-1, so expect none. Write \"no head drawn\", NOT \"no head required\"",
      "where": "Bath ceiling, 7'-3\" AFF PT-07 painted gypsum on moisture-resistant rated ceiling board (A551 view 02; G402 guestroom-bath GN 8).",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "OBSERVATION, NOT A RULING, AND 438'S BATH WAS NEVER READ. The two bathrooms read off FP-1 (107 Queen-Queen, 108 King Studio) are STANDARD baths on A530; 438's bath is the ACCESSIBLE bath on A532 / A532.1 \u2014 a different and larger plan, with a bathing fixture whose configuration is itself unresolved. The head-omission allowance for a small bathroom rides on the governing standard, and that standard is OPEN: conflicts.md B5.3 has FP-1 (submittal, City-stamped) designing to NFPA 13-2021 while G100 checks NFPA 13-07 with 13R unchecked and both \"Partial\" and \"Yes\" ticked, G002 note 8 says NFPA 13 flat, and the project's own working context says 13R. That is why the walker writes \"no head drawn\" and not \"no head required\". SETTLED BY: closing B5.3, plus reading FP-1's 438 region.",
      "src": "FP-1 room regions 107 and 108 read at 700-800 dpi \u2014 no head drawn in either bathroom; 438's bath NOT read (FP-1 is submittal S1 per packages/fire-appliance.md sec.0, not a sheet in research/drive/drawings/) \u00b7 A530 GENERAL NOTES note B, verbatim: \"SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY\" \u00b7 A551 view 02 \u00b7 conflicts.md B5.3",
      "verifyAtPunch": "Look up in the bath and record either \"head present\" or \"no head drawn and none found\" \u2014 and if a head IS installed, photograph it, read the model off the plate and flag it, because it is not on FP-1 as read and belongs on the as-built and in the hydraulic record; remove nothing and cap nothing.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "(S)SB",
      "label": "Addressable photoelectric smoke detector on a LOW-FREQUENCY sounder base \u2014 Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH 520 Hz sounder base, ceiling mounted. This base is the audible appliance for a sleeping room; a corridor horn does not satisfy it",
      "where": "Guest-room ceiling near the entry / sleeping boundary \u2014 A551 view 04 draws the SD symbol. NOT in the bath and NOT in the entry / kitchenette leg.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "ONE DETECTOR IS THE EXPECTED COUNT BUT 438 WAS NOT READ DEVICE-BY-DEVICE. packages/fire-appliance.md sec.2.4 grades King Studio Acc. MEDIUM: the 1-per-key row for this type rests on E501-E504 plus E400 plus the schedule arithmetic (121 SKPHOTOW = 115 keys + the 6 second detectors in the six one-bedroom suites), NOT on a read of FA-2/FA-3 for this room. Two detectors are drawn only in the one-bedroom suites, and 438 is a studio, so 1 is the expectation. If you find two, that is a finding worth recording, not a defect. ALSO INSPECTABLE: E500 FA note 10 requires FA junction boxes and cover plates to be painted RED \u2014 an exposed unpainted FA plate in a finished guestroom is a punch item. SETTLED BY: reading FA-3's 438 region at 450-500 dpi.",
      "src": "FA-1 Fire Alarm Equipment Schedule row (S)SB \u2014 System Sensor B200S-LF-WH LF sounder base + Silent Knight SKPHOTOW addressable photoelectric smoke detector, qty 121 / 121, \"LOCATE AS SHOWN ON CEILING\" (Security Integrated Inc ACR-1759490, Hilton A/D&C REVIEWED 04/29/2025) and FA-3, the 4th-floor plan, which independently LABELS room 438 \"KING STUDIO ACCESSIBLE\" \u2014 FA-1/FA-3 are submittal S2 per packages/fire-appliance.md sec.0, not sheets in research/drive/drawings/ \u00b7 FA-1 audibility chart (sleeping rooms: ambient 35 dBA, design 75 dBA, low frequency, visual required) \u00b7 E500 FA notes (SLC Class A; FA junction boxes and cover plates painted RED \u2014 note 10; audible 15 dBA above ambient \u2014 note 17) \u00b7 E504 (4th-floor FA plan, \"Refer to Enlarged Guestroom Plan (E-400)\") \u00b7 E101 symbol legend (smoke detector, ceiling) \u00b7 A551 view 04 \u00b7 A550 POWER & SIGNAL LEGEND (SMOKE DETECTOR (SD)) \u00b7 A530 GENERAL NOTES note B",
      "verifyAtPunch": "Put the system in test and confirm the head alarms AND the low-frequency base sounds IN THE ROOM, take a sound reading at the pillow position and record it against FA-1's 75 dBA sleeping-room design figure, then confirm the FACP annunciates room 438 and read back and record both the SLC address (L#-D-##) and the NAC circuit (PS#-#-#).",
      "origin": "db+sheets"
    },
    {
      "category": "Fire Protection",
      "mark": "H",
      "label": "Fire horn (keynote 16: \"FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS\"). Keynote 16 IS placed on A551 view 04 and on the A551 elevations, but the fire-alarm shop drawings draw no horn in a guest key at all",
      "where": "Guest-room ceiling or wall beside the smoke detector \u2014 on A550 view 04 the (H) symbol is drawn 10\" from the SD. Mounting is contested: E101 symbol legend puts a combination horn/strobe at 6'-8\" AFF, FA-1 mounts its ceiling units \"ON CEILING, 4\\\"x4\\\"x1.5\\\"\".",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "THE ARCHITECTURAL SET PLACES A DEVICE THE FIRE-ALARM SUBMITTAL DOES NOT PROVIDE. Keynote 16 is placed twice on 438's own sheet, and A550's POWER & SIGNAL legend carries an (H) symbol \u2014 but FA-1 schedules only 14 ceiling horn/strobes for the entire building and FA-2/FA-3, read at 450-500 dpi on seven standard keys, draw none in a guest room; the low-frequency SOUNDER BASE on the smoke detector is the audible appliance for a sleeping room in the vendor's design. Submittal outranks drawing, so ZERO is the likely truth \u2014 but 438 was not itself read, kn16 IS on its sheet, and the mounting height would be contested if one exists (E101 6'-8\" wall vs FA-1 ceiling). Recorded both ways, neither adopted. SETTLED BY: reading FA-3's 438 region, or an RFI to Security Integrated.",
      "src": "A551 view 04 kn16 (PLACED) and A551 elevations kn16 (PLACED) \u00b7 A550 keynote legend kn16 (verbatim) \u00b7 A550 POWER & SIGNAL LEGEND (ALARM HORN AND STROBE (H)) \u00b7 E101 symbol legend (combination horn/strobe 6'-8\" AFF; strobe 6'-8\"; guestroom annunciator audio/visual 6'-8\") \u00b7 E500 FA note 17 (audible 15 dBA above average ambient) \u00b7 E504 \u00b7 AGAINST: FA-1 schedules only 14 ceiling horn/strobes (System Sensor PC2WLED) building-wide, and FA-2/FA-3 as read draw NO horn and NO strobe in a guest key (verified on 303/305/307/311 and 304/306/308) \u2014 FA-1/FA-2/FA-3 are submittal S2 per packages/fire-appliance.md sec.0",
      "verifyAtPunch": "Record whether a horn or horn/strobe SEPARATE from the smoke detector exists in 438 \u2014 yes or no, photographing the ceiling and the wall beside the SD either way \u2014 and if present, read the model off the plate, record horn-only vs horn+strobe and whether it is ceiling- or wall-mounted at 6'-8\", and confirm it sounds on a system test.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "SCWLED",
      "label": "Visual notification appliance (ceiling strobe), System Sensor SCWLED \u2014 CONFIRM-ABSENCE ROW: strobes are scheduled for communication-features (hearing-accessible) keys only, at 2 x 177 cd in the room plus 1 x 15 cd in the bath. EXPECT ZERO IN 438, which is MOBILITY-accessible",
      "where": "Would be on the guest-room ceiling (bed area and living area) and the bath ceiling, in a hearing-accessible key.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "THIS IS THE \"DOES AN ADA ROOM GET A VISUAL APPLIANCE\" QUESTION, AND THE ANSWER FOR 438 IS: EXPECTED NO, BUT THE SET DOES NOT PROVE IT. MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE \u2014 room 317, a King One Bedroom ACCESSIBLE with the wheelchair symbol, shows NO strobes on FA-3, while plain Queen-Queens 309 and 313 show three each. 438 carries the ISA wheelchair symbol on A103, i.e. mobility. AGAINST THAT, TWO THINGS: (1) FA-1's own audibility chart says of SLEEPING ROOMS \"design 75 dBA, low frequency, VISUAL REQUIRED\" \u2014 read literally that requires a visual appliance in every sleeping room, which is not what FA-2/FA-3 draw; (2) NO REGISTER OF THE 12 COMMUNICATION-FEATURES KEYS EXISTS in this context set (coordination_issues.md C-04), and conflicts.md A11 point 3 records A100's HI rows summing to 12 against G001's 10 on a sheet printing \"Provided 12\" \u2014 so it cannot be proven from a matrix that 438 is not one of the 12. A hearing-accessible key is a 3-device difference. SETTLED BY: reading FA-2/FA-3 room by room for the 12 keys \u2014 the only source that settles it \u2014 or the AOR's communication-features room list.",
      "src": "FA-1 Fire Alarm Equipment Schedule row SCWLED (STROBE ONLY, CEILING, qty 80, \"LOCATE ON CEILING, 4\\\"x4\\\"x1.5\\\"\") and FA-3 rooms 309 and 313 (2 x 177 cd in the room + 1 x 15 cd in the bath) \u2014 submittal S2 per packages/fire-appliance.md sec.0 \u00b7 FA-1 audibility chart (SLEEPING ROOMS: design 75 dBA, low frequency, \"visual required\") \u00b7 A550 keynote legend kn43 (\"ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY\") \u2014 kn43 is NOT in any of A551's placed-keynote lists, although it IS placed on A550 view 04 \u00b7 A103 (438 = KING STUDIO ACCESSIBLE, ISA wheelchair symbol) \u00b7 G100.2 (12 hearing-accessible keys) \u00b7 E101 symbol legend (strobe 6'-8\" AFF) \u00b7 coordination_issues.md C-04 \u00b7 conflicts.md A11 point 3",
      "verifyAtPunch": "Confirm there are NO strobes on the room ceiling and NO strobe in the bath, and that no orphan blank plate, capped box or ring is left in either ceiling \u2014 and if strobes ARE installed, photograph each, read the model off the plate and record the candela marking, because that contradicts both unit matrices and has to reach the as-built.",
      "origin": "sheets-only"
    },
    {
      "category": "Fire Protection",
      "mark": "CO",
      "label": "Carbon monoxide detector \u2014 CONFIRM-ABSENCE ROW: Silent Knight SKFIRECOW is scheduled qty 3 for the whole 115-key building and none is assigned to a guest room. Expect none in 438",
      "where": "Would be on the guest-room or bath ceiling. FA-1's 3 units are \"LOCATE AS SHOWN ON CEILING\" and their locations were not extracted.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "EXPECTED ZERO ON GOOD EVIDENCE, BUT THE THREE SCHEDULED UNITS ARE UNLOCATED. FA-1 schedules three SKFIRECOW detectors for the entire building and the guestroom device set read off FA-2/FA-3 contains none; A550's POWER & SIGNAL legend has no CO symbol; E500's CO detail places none in a guest room. But FA-1 says only \"LOCATE AS SHOWN ON CEILING\" and the three locations were never extracted, so a zero in 438 is an expectation and not a proven fact. There is no fuel-burning appliance in a guest room on this job (all-electric PTAC + electric appliances), which supports the expectation. SETTLED BY: reading FA-2/FA-3 for the three CO locations.",
      "src": "FA-1 Fire Alarm Equipment Schedule row CO (Silent Knight SKFIRECOW, qty 3 for the whole 4-storey 115-key building) \u2014 submittal S2 per packages/fire-appliance.md sec.0 \u00b7 E500 (CO detail; places none in a guest room) \u00b7 E101 symbol legend \u00b7 A550 POWER & SIGNAL LEGEND (no CO symbol) \u00b7 M101 legend (CO sensor is a mechanical-system symbol) \u00b7 packages/fire-appliance.md fire-alarm conflict FA-8",
      "verifyAtPunch": "Look at the room and bath ceilings and record \"no CO detector found\" \u2014 and if one IS installed, photograph it, read the model off the plate and log it, because it is not scheduled to any guest room, it needs an address on the FACP and a line on the as-built; do not remove it.",
      "origin": "sheets-only"
    },
    {
      "category": "Plumbing",
      "mark": "WC-3 / WC-4",
      "label": "Water closet, guestroom, floor outlet, tank type, 1.28 GPF \u2014 WC-3 American Standard Champion Pro 211AA.104 (\"Guestroom, Floor Outlet, ADA\") or WC-4 Cadet Pro 215CA.104; seat AS 5257A.65C.020 slow-close elongated CLOSED-FRONT WITH COVER. ADA seat height 17\"-19\"",
      "where": "Bath, toilet wall. A532 plan 01 dimensions the toilet centreline 1'-6\" off the wall; A532 elevation 03 prints 19\" MAX and elevation 03i prints 17\" MIN.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "WHICH MARK LANDS ON 438 IS NEVER ASSIGNED. P401/P402 print WC-3 and WC-4 together on the unit plans and no source says which unit type gets which; only WC-3 is scheduled as the ADA fixture, so on an accessible key WC-3 is the expectation, but that is a reading, not a printed assignment. TWO THINGS ARE INSPECTABLE AND MUST GO ON THE LINE REGARDLESS: the 17\"-19\" seat height (G400 det 07) and the grab-bar band \u2014 and the grab-bar band ITSELF has two printed values, 33\"-36\" (A532 elevations 02/05, G402 det 01) and 33\"-38\" (G400 det 07 TA-4/TA-4.4), which must both be recorded rather than silently reconciled. A THIRD ITEM: the SEAT model differs between the guestroom rows (AS 5257A.65C.020, closed-front with cover) and the public rows (AS 5901.1, open-front less cover) \u2014 read the seat underside. SETTLED BY: an RFI on the WC-3/WC-4 assignment; the grab-bar band by the AOR.",
      "src": "P104 Plumbing Fixture Schedule row WC-3 (Champion Pro 211AA.104, \"Water Closet (Guestroom, Floor Outlet, ADA)\", flush tank manual 1.28 GPF, seat AS 5257A.65C.020) and row WC-4 (Cadet Pro 215CA.104, same seat) \u00b7 P104 rows WC-1 / WC-2 / WC-5 (seat AS 5901.1 elongated OPEN-front LESS cover \u2014 the public seat, not this one) \u00b7 P401 and P402 unit plans (both marks printed, neither assigned to a unit type) \u00b7 G400 detail 07 TA-15/TA-16 (17\"-19\" MAX toilet seat) and the boxed note \"FLUSH LEVER POSITIONS TO FACE OPEN SIDE OF W.C. TYP.\" \u00b7 A530/A532 BATHROOM KEYED NOTE 19 (TOILET) and 21 (\"LEVER REQUIRED ON THE SIDE OF TANK OPPOSITE INSIDE CORNER OF WALL\") \u00b7 A532 elevation 03 (19\" MAX) and 03i (17\" MIN) \u00b7 G400 det 07 TA-4/TA-4.4 (side grab bar 33\"-38\") vs A532 elevations 02/05 and G402 detail 01 (grab bar MIN 33\" / MAX 36\") \u00b7 P402 (WC waste 3\" SS into the 4\" SS stack) \u00b7 P304",
      "verifyAtPunch": "MEASURE the top of the seat and record it against 17\"-19\" (G400 det 07, TA-15/TA-16), then measure the side-wall grab bar and record it against BOTH printed bands (33\"-36\" per A532/G402 and 33\"-38\" per G400 det 07), fill and flush twice confirming a full flush, clean refill, no run-on, no rock at the base and no weep at the flange or the stop, and confirm the tank lever is BOTH on the side opposite the inside wall corner (kn 21) AND facing the open side of the bowl (G400 det 07).",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "L-2 / L-3 / L-4",
      "label": "Lavatory bowl, guestroom, undermount rectangular \u2014 Decolav Callensia 1402-CWH, set in the ACCESSIBLE vanity top (marks carried both ways: P401/P402 print L-2, P104 schedules L-3 / L-4)",
      "where": "Bath, undermount in the accessible vanity (A532 / A532.1 keyed note 6 accessible vanity unit, keyed note 8 clear area of sink/vanity). G402 details 04/05 dimension it: top 2'-10\" MAX, 2'-3\" MIN CLEAR knee height, 8\" MIN knee depth, 11\" MIN toe depth, 5'-8\" wide, no drawer band.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "MARK CARRIED BOTH WAYS (conflicts.md B3.1): the unit plans print L-2 while P104 schedules the guestroom lavatory as L-3/L-4 and gives L-2 to the employee/pool wall-hung fixture \u2014 order to the plan mark and the wrong fixture arrives. The PRODUCT is the same either way (Decolav Callensia 1402-CWH), which is why this row stays HIGH; record which mark appears on the fixture paperwork. Note G400 det 06 prints 27\" MIN knee clear for a public accessible sink while G402 det 04 prints 2'-3\" MIN CLEAR for the guest vanity \u2014 G402 is the guestroom sheet and governs here; record the measurement either way.",
      "src": "P104 rows L-3 and L-4 (Decolav Callensia 1402-CWH, \"Lavatory (Guestrooms, Undermount, Rect, ADA)\" / non-ADA) \u00b7 P401 and P402 unit plans (mark L-2; P104's own L-2 is the employee/pool WALL-HUNG lav) \u00b7 A532 / A532.1 BATHROOM KEYED NOTES 6 and 8 \u00b7 G402 details 04 and 05 (ACC GUEST VANITY: 2'-10\" MAX top, 2'-3\" MIN CLEAR, 8\" MIN knee depth, 11\" MIN toe depth, PIPE WRAP, \"REQUIRED CLEAR SPACE AT ACCESSIBLE GUESTROOMS\") \u00b7 G402 note 12 (bottom of reflective surface no higher than 40\" AFF over a lav) \u00b7 A532 elevations 04/05 and A532.1 view 02 (3'-4\" TO REFLECTIVE SURFACE) \u00b7 G400 detail 06 (accessible sink rim 2'-10\", 27\" MIN knee clear, mirror 3'-4\" to bottom of reflective surface) \u00b7 P402 (2\" SS waste branch) \u00b7 P308 keynote 3 (1/2\" CWS and 1/2\" HWS to fixture, 4th floor)",
      "verifyAtPunch": "Measure and record five numbers against the accessible vanity details: top of counter vs 2'-10\" MAX, clear knee height vs 2'-3\" MIN, knee depth vs 8\" MIN, toe depth vs 11\" MIN (G402 det 04/05), and bottom of the mirror's reflective surface vs 3'-4\" / 40\" MAX (A532 elev 04, G402 note 12) \u2014 then fill the bowl, drain it, and wipe the trap joint and both angle stops with tissue; dry tissue or it is a weep.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "Lavatory faucet \u2014 Delta 581LF-GPM-PP, manual, 1.0 GPM, scheduled \"less 3-hole escutcheon\"",
      "where": "Accessible vanity deck; vanity top 2'-10\" MAX AFF.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "RECORD the deck hole pattern and whether an escutcheon is fitted, but do NOT judge it: P104 says \"less 3-hole escutcheon\" and does not state the deck configuration, so a single-hole deck and a 3-hole deck are both readable from the schedule. That reading also interacts with the not-approved substitution row below, which would change the countertop cutout from 3-hole to single-hole.",
      "src": "P104 REMARKS on rows L-3 and L-4, verbatim: \"Faucet Delta 581LF-GPM-PP manual 1.0 GPM, less 3-hole escutcheon\" \u00b7 A530 GENERAL NOTES note F (accessible controls must not require tight grasping, pinching or twisting of the wrist) \u00b7 G402 TA-schedule row TA 19 (LAVATORY FAUCET) \u00b7 P308 keynote 3 (1/2\" CWS and 1/2\" HWS to fixture, 4th floor; P305/P306 carry the identical keynote on floors 1-2)",
      "verifyAtPunch": "Read the model off the faucet or its paperwork and record it against Delta 581LF-GPM-PP, then operate the handle with a CLOSED FIST through its full travel \u2014 no tight grasping, pinching or twisting (A530 GN F) \u2014 confirming hot on the left, positive shut-off, no drip at the spout and nothing wet under the deck after 60 seconds.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "WATCH ROW, qty 0 \u2014 NOT-APPROVED substitution: American Standard Studio undercounter bowl 0614.000 / 0614.300 / 0618.000 with a Moen M-Dura 9417F12 / 9419F12 single-handle single-hole 1.2 gpm faucet. Expect NONE; the row of record stays P104 L-3/L-4 + Delta 581LF-GPM-PP",
      "where": "Not applicable in 438 \u2014 carried so a walker who finds a single-hole Moen deck at the accessible vanity knows immediately it is not the approved fixture.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "A CATALOGUE PAGE DOES NOT OUTRANK A DRAWING, and this one is not even a submittal: no cover sheet, no transmittal, no stamp, and on two of the four S4 sheets no model is ticked (packages/fire-appliance.md sec.0, packages/plumbing.md sec.4). It supersedes nothing today. It is carried at qty 0 because if it were later stamped it would change the countertop cutout from 3-hole to single-hole \u2014 a casegoods change, not just a fixture change \u2014 so the field needs to recognise it on sight. SETTLED BY: a stamped submittal, or the S4 pages being withdrawn.",
      "src": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) \u2014 bare manufacturer catalogue pages per packages/fire-appliance.md sec.0 and packages/plumbing.md sec.4, NOT a submittal and NOT a sheet in research/drive/drawings/ \u00b7 AGAINST P104 rows L-3 / L-4 (the row of record)",
      "verifyAtPunch": "Read the brand and model off the bowl and off the faucet \u2014 and if you find an American Standard Studio undercounter bowl (0614.000 / 0614.300 / 0618.000) or a Moen M-Dura 9417F12 / 9419F12, STOP, photograph the fixture, the faucet and the deck hole pattern, log it as an unapproved substitution against P104 L-3/L-4 and do not sign the room off.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SH-1 / SH-3",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Roll-in shower, guestroom ADA, marks SH-1 / SH-3 \u2014 Kohler Rely series, 30\"x60\" pan, CENTRE drain, NO threshold, Delta T24859 supply; roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, entry 1 1/2\" and 6 1/2\" MAX; STRAIGHT rod HD-5.1 and folding seat HD-14 on this side; CURBLESS SLAB DEPRESSION",
      "where": "Bath of 438. A551 plan 01 draws a roll-in shower with a fold-down seat and places keynote 6 (FLOOR DRAIN) at it; A551 finish plan 03 prints \"NO FINISHES UNDER SHOWER PAN\". The roll-in plan is A532 view 01.1 and its elevations are A532.1 views 01/02/03.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE \u2014 only one is built in 438 \u2014 and BOTH are carried because no document assigns which. conflicts.md A11 verbatim: \"Do not order the 438 bath package off either matrix.\" conflicts.md B4.4 verbatim: \"Do not order the 438 bath package until this is answered.\" The disagreement is on 438's own row: A100's Guestroom Matrix marks the floor-4 accessible King \"King Studio ACC, HA, CD\" = T (tub); G001's matrix marks the same key \"King ACC, HA\" = S (shower, and no CD). A551 plan 01 draws a roll-in shower with a fold-down seat, and A551's bath bubble carries NO view number, so it does not select between A532 view 01 PLAN-TUB and A532 view 01.1 PLAN-ROLL IN SHOWER. G100.2 sec.1107 provides 5 tubs + 2 roll-ins against 7 accessible keys drawn with roll-ins (coordination_issues.md C-01). SETTLED BY: Austin's ruling or an RFI to MWT stating which unit matrix governs, A100 or G001, key by key. Until then the walker records WHICH configuration was actually built, with a photograph \u2014 that photograph is the field evidence the RFI is waiting on. SPECIFIC TO 438: A551 plan 01 DRAWS the roll-in with a fold-down seat, but A551's bath bubble carries NO view number, so it does not select between A532 view 01 PLAN-TUB and view 01.1 PLAN-ROLL IN SHOWER (packages/plumbing.md sec.6D). 438 also does NOT carry the two callouts that make 118's roll-in internally consistent on A552 \u2014 keynote 5 (tempered-glass enclosure) and the T-02 \"ROLL-IN SHOWER TILE\" finish tag \u2014 see the separate confirm-absence row for kn 5. ALSO FLAGGED: the roll-in elevations on A532.1 tag NO grab bars at all (only HD-5.1, HD-14, HD-16, HD-18, HD-21), while their blocking views 01i/02i/03i all carry \"blocking for grab bar\" leaders \u2014 so grab bars are required but untagged, and the HD-02/06/08/10/12 set is carried at ASSUMPTION (packages/plumbing.md sec.6E). Measure whatever bars you find against the printed 33\"-36\" band.",
      "src": "P401 / P402 mark SH-1 \u00b7 P104 row SH-3 (\"Shower (Guestroom, ADA)\", Kohler Rely, 30\"x60\" pan w/ center drain, NO threshold, Delta T24859 supply) \u00b7 A532 plan 01.1 PLAN - ROLL IN SHOWER (5'-0\" CLEAR x 2'-6\" MIN, seat 1'-3\" MIN / 1'-4\" MAX deep, 1 1/2\" and 6 1/2\" MAX at the entry, 60\" turning circle) \u00b7 A532.1 views 01/02/03 (HD-5.1 straight rod, HD-14 folding seat, HD-16 soap dispenser, HD-18 footrest, HD-21 soap dish, grab-bar band MIN 33\" / MAX 36\") \u00b7 A551 plan 01 (roll-in with fold-down seat, kn 6) and finish plan 03 \u00b7 G402 detail 02 (ACCESSIBLE SHOWER ELEVATIONS: TA 4.3 36\" grab bar at 2'-11\" [33\"-36\"], TA 10 folding seat top 2'-3\", \"WHEN FOLDED SHALL EXTENDED MAX. 6\\\" FROM THE WALL\", hand-shower hose \"MIN. 59\\\" LONG\", compartment 60\") \u00b7 G402 guestroom-bath GN 4 (slope not to exceed 1:48 in any direction) \u00b7 P402 (2\" SS waste)",
      "verifyAtPunch": "FIRST photograph WHICH configuration was actually built \u2014 that photograph is the field evidence the open RFI is waiting on \u2014 and if it is the roll-in, confirm a 30\"x60\" pan with a CENTRE drain and NO threshold, measure 5'-0\" clear x 2'-6\" MIN and the entry lip against 1 1/2\" / 6 1/2\" MAX, measure the grab bar against MIN 33\" / MAX 36\", confirm the rod is the STRAIGHT HD-5.1 and the folding seat HD-14 is solid with top at 2'-3\" and projects no more than 6\" folded, then flood the pan for 5 minutes and roll a wheelchair-width across the transition with no lip and no water escaping.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "BT-1",
      "label": "CONFIGURATION A (TUB) - Bathtub, guestroom ADA, mark BT-1 \u2014 American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim; removable wall-mounted tub/shower seat (keyed note 7); tub rim 17\" MIN / 19\" MAX; BOWED shower rod HD-05; NO diverter and NO hand shower under this configuration",
      "where": "Bath of 438, tub wall. A532 plan 01 (PLAN - TUB) gives 5'-6 3/4\" and 5'-0\" CLEAR at the tub with a 60\" turning circle; A532 elevations 02/03/04/05 are the tub elevations.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE \u2014 only one is built in 438 \u2014 and BOTH are carried because no document assigns which. conflicts.md A11 verbatim: \"Do not order the 438 bath package off either matrix.\" conflicts.md B4.4 verbatim: \"Do not order the 438 bath package until this is answered.\" The disagreement is on 438's own row: A100's Guestroom Matrix marks the floor-4 accessible King \"King Studio ACC, HA, CD\" = T (tub); G001's matrix marks the same key \"King ACC, HA\" = S (shower, and no CD). A551 plan 01 draws a roll-in shower with a fold-down seat, and A551's bath bubble carries NO view number, so it does not select between A532 view 01 PLAN-TUB and A532 view 01.1 PLAN-ROLL IN SHOWER. G100.2 sec.1107 provides 5 tubs + 2 roll-ins against 7 accessible keys drawn with roll-ins (coordination_issues.md C-01). SETTLED BY: Austin's ruling or an RFI to MWT stating which unit matrix governs, A100 or G001, key by key. Until then the walker records WHICH configuration was actually built, with a photograph \u2014 that photograph is the field evidence the RFI is waiting on. SPECIFIC TO 438: A100's matrix is the source that puts a TUB in this room \u2014 row \"King Studio ACC, HA, CD\", floor 4, marked T \u2014 and it is contradicted by G001's \"King ACC, HA\" row marking S. Both matrices also carry an internal arithmetic defect (packages/plumbing.md sec.3), so neither can break the tie. Under Configuration A there is NO diverter and NO hand shower and the rough-in has NO curbless slab depression \u2014 the opposite rough-in from Configuration B, which is why this cannot be left to the field.",
      "src": "P104 row BT-1 (American Standard Princeton 2390.202, supply Delta T14261 / R10000-UNWS) \u00b7 A100 Guestroom Matrix row \"King Studio ACC, HA, CD\" floor 4 = T \u00b7 G001 Unit Mix (same key marked S \u2014 the contradiction) \u00b7 A100 and G001 footers (accessible guestrooms with tubs required 5 / provided 5; with showers required 2 / provided 2) \u00b7 G100.2 sec.1107 \u00b7 A532 plan 01 + elevations 02/03/04/05 (HD-05 bowed rod, HD-08 24\" vertical x2, HD-09 24\" horizontal, HD-10 22\" horizontal, HD-06 grab bar ADA, HD-16 soap dispenser; grab-bar band MIN 33\" / MAX 36\"; shower controls MIN 8\" / MAX 10\" above the rim) \u00b7 A530 BATHROOM KEYED NOTE 7 (accessible removable tub/shower seat, wall mounted) \u00b7 G402 detail 01 (ACCESSIBLE TUB ELEVATIONS: tub rim 17\"-19\" AFF, TA 4 12\" grab bar at 33\"-36\" and 1'-0\" MIN from tub edge, TA 4.2 24\" bars, TA 4.9 vertical bar, shower head/rod \"MAXIMIZE +6'-2\\\" TO 6'-6\\\" ABOVE TUB FLR.\", clear floor 34\" CLEAR / 30\" MIN) \u00b7 P402 (2\" SS tub waste) \u00b7 P401 unit plans 02 and 04",
      "verifyAtPunch": "FIRST photograph WHICH configuration was actually built, and if it is the tub, read the model and confirm an American Standard Princeton 2390.202 with Delta T14261 / R10000-UNWS trim, measure the rim against 17\" MIN / 19\" MAX (G402 det 01), the grab bars against MIN 33\" / MAX 36\" and the shower controls against MIN 8\" / MAX 10\" above the rim (A532 elevation 05), confirm the removable tub/shower seat is present and takes weight and that the rod is the BOWED HD-05 \u2014 then fill to the overflow and drain, confirming the overflow does not leak behind the wall and the tub does not flex underfoot.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 5",
      "label": "CONFIRM-ABSENCE ROW, qty 0 \u2014 shower enclosure with a TEMPERED-GLASS DOOR. A551 does NOT tag keynote 5 anywhere; the glass enclosure is 118 ONLY (A552). THIS IS THE THIRD OF THE THREE ITEMS THAT SEPARATE 438 FROM 118",
      "where": "Would be at the bathing-fixture opening in 438's bath. On 118, A552 plan 01 places kn 5 and A552's finish plan tags T-02 \"ROLL-IN SHOWER TILE\"; A551 places neither.",
      "qty": 0,
      "reliability": "FLAGGED",
      "instanceNote": "THIS ABSENCE IS THE WHOLE POINT OF 438 BEING A SEPARATE PACKAGE FROM 118, so it is emitted rather than left silent. VERIFIED THIS PASS on 438's own sheet: A551 plan 01's placed-keynote list is 1, 4, 6, 9, 11, 12, 21, 32, 33, 48 and does not contain 5; A551's finish plan carries 13, 22, 30 and no T-02. A552 (118) carries both. packages/plumbing.md sec.6C states it flatly: the kn 5 / T-02 pair is \"118 ONLY ... A551/A554/A556 tag neither\". WHAT IS NOT SETTLED, and why this row is FLAGGED rather than HIGH: if 438 is built to CONFIGURATION B (roll-in), nothing on A551 says what closes the shower opening \u2014 no enclosure, no curtain rod and no shower curtain (906/907 in the A550 furnishings legend) is tagged on A551 \u2014 while under CONFIGURATION A the tub takes the BOWED rod HD-05 from A532 elevation 05. So \"no glass\" is certain; \"what is there instead\" is not. SETTLED BY: the Configuration A/B ruling plus an RFI on the 438 shower enclosure. Do not order glass for 438 off 118's package.",
      "src": "A551 plan 01 placed keyed notes (1, 4, 6, 9, 11, 12, 21, 32, 33, 48 \u2014 keynote 5 is NOT among them) and A551 finish plan 03 (keynotes 13, 22, 30; \"NO FINISHES UNDER SHOWER PAN\"; no T-02 tag) \u00b7 AGAINST A552 plan 01 kn 5 (\"SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR\") and A552 finish plan T-02 \u00b7 A550 keynote legend kn 5 \u00b7 packages/plumbing.md sec.6C rows 23f and 23g (\"118 ONLY (this pair is unique to A552; A551/A554/A556 tag neither)\") \u00b7 A530 BATHROOM KEYED NOTE 27 (door-stop hardware to keep hardware at the back of the door from hitting glass when fully ajar) \u00b7 A530 kn 28 (bi-pass sliding glass door \u2014 the STANDARD bath enclosure, not this one)",
      "verifyAtPunch": "Confirm NO tempered-glass shower enclosure or glass door is installed in 438 and record what closes the bathing opening instead (curtain on the rod, nothing, or glass) \u2014 and if a glass enclosure IS found, photograph it, find and photograph the tempered stamp, confirm the A530 kn 27 door-stop hardware is fitted, and log it as a scope addition against A551, because A551 tags no enclosure at all and the glass package for this room was never drawn.",
      "origin": "sheets-only"
    },
    {
      "category": "Plumbing",
      "mark": "kn 9",
      "label": "Shower head \u2014 trim Delta T24859",
      "where": "Bathing-fixture wall. Keyed note 9 is placed on both A532 plans (01 tub and 01.1 roll-in) and on the elevations, so it applies under EITHER configuration.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Do NOT record a GPM figure against 2.5 \u2014 that number is printed on P104's SH-1 EMPLOYEE shower row (Kohler Sonata K-1689-0, 36\"x36\"), not on the guestroom rows, which carry only \"Delta T24859 supply\". Ordering SH-1 for a guestroom brings the wrong pan and the wrong trim (conflicts.md B3.1).",
      "src": "A530-A533 BATHROOM KEYED NOTE 9 (SHOWER HEAD) \u00b7 A532 plan 01 and plan 01.1 kn 9 \u00b7 A532 elevations 02 and 05 \u00b7 P104 REMARKS on rows SH-3 / SH-4 and BT-1 (Delta T24859 supply) \u00b7 G402 detail 01 (shower head / rod height \"MAXIMIZE +6'-2\\\" TO 6'-6\\\" ABOVE TUB FLR.\")",
      "verifyAtPunch": "Run it for 60 seconds and confirm an even spray with no blocked or cross-firing jets, nothing weeping at the arm penetration or running down the surround, the escutcheon tight to SS-01 and the head holding position through its full swivel.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 14",
      "label": "On/off PRESSURE-BALANCING (anti-scald) valve \u2014 P104 gives the guestroom rows only \"Delta T24859 supply\"; NO valve or cartridge model is printed for a guestroom anywhere",
      "where": "Bathing-fixture control wall. A532 elevation 05 prints the shower-control band MIN 8\" / MAX 10\" above the tub rim (Configuration A); A532.1 view 02 prints MAX 6\" at the control location (Configuration B).",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "WRITE DOWN the valve and cartridge model actually installed: the guestroom rows in P104 name a Delta T24859 SUPPLY and no valve body or cartridge, so there is no model to punch against. Note BT-1 (Configuration A) does carry R10000-UNWS, the Delta universal rough-in valve, while the SH-3 guestroom shower row does not \u2014 another reason the configuration ruling has to come first.",
      "src": "A530 BATHROOM KEYED NOTE 14 (\"ON/OFF - PRESSURE BALANCING VALVE\") \u00b7 A532 elevation 02 (tub) \u00b7 A532.1 views 01 and 02 (roll-in, MAX 6\" at the control location) \u00b7 A532 elevation 05 (MIN 8\" / MAX 10\" above the rim) \u00b7 A533 elevation 04 \u00b7 P104 rows SH-3 / SH-4 / BT-1 REMARKS (Delta T24859 supply; BT-1 adds R10000-UNWS) \u00b7 NOT P104 row SH-1, which is the 36\"x36\" employee shower carrying R22000-WS and 2.5 GPM \u00b7 G402 detail 02 (controls in the hatched zone, 2'-3\" MAX / 1'-4\" MIN from the seat wall)",
      "verifyAtPunch": "Run the shower at a comfortable mixed setting, then flush the water closet in the same room and hold it \u2014 the shower temperature must not spike or drop \u2014 repeat with the lavatory run full hot, then measure the control height and record it against the band that matches the configuration built (MAX 6\" per A532.1 view 02, or MIN 8\" / MAX 10\" above the rim per A532 elevation 05).",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 10",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Shower diverter valve (keyed note 10) \u2014 applies ONLY if the roll-in was built; under Configuration A there is no diverter",
      "where": "Roll-in shower control wall, alongside the pressure-balancing valve. Tagged on A532 elevation 02 and on A532.1 views 01 and 02.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE \u2014 only one is built in 438 \u2014 and BOTH are carried because no document assigns which. conflicts.md A11 verbatim: \"Do not order the 438 bath package off either matrix.\" conflicts.md B4.4 verbatim: \"Do not order the 438 bath package until this is answered.\" The disagreement is on 438's own row: A100's Guestroom Matrix marks the floor-4 accessible King \"King Studio ACC, HA, CD\" = T (tub); G001's matrix marks the same key \"King ACC, HA\" = S (shower, and no CD). A551 plan 01 draws a roll-in shower with a fold-down seat, and A551's bath bubble carries NO view number, so it does not select between A532 view 01 PLAN-TUB and A532 view 01.1 PLAN-ROLL IN SHOWER. G100.2 sec.1107 provides 5 tubs + 2 roll-ins against 7 accessible keys drawn with roll-ins (coordination_issues.md C-01). SETTLED BY: Austin's ruling or an RFI to MWT stating which unit matrix governs, A100 or G001, key by key. Until then the walker records WHICH configuration was actually built, with a photograph \u2014 that photograph is the field evidence the RFI is waiting on. This row exists only under Configuration B. If the tub was built, record \"not applicable, Configuration A built\" rather than deleting the line, so the sheet still shows the configuration was checked.",
      "src": "A530 BATHROOM KEYED NOTE 10 (SHOWER DIVERTER VALVE) \u00b7 A532 elevation 02 \u00b7 A532.1 views 01 and 02 \u00b7 packages/plumbing.md sec.6C row 23b",
      "verifyAtPunch": "Only if the roll-in was built: move the diverter through its full travel and confirm it moves positively between the fixed head and the hand shower and HOLDS under full flow without creeping back, with the fixed head stopping COMPLETELY when the handset is selected \u2014 any dribble from the head is cross-flow and is the finding.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "kn 11",
      "label": "CONFIGURATION B (ROLL-IN SHOWER) - Hand shower and side bar (keyed note 11) \u2014 the handset's on/off control MUST be a NON-POSITIVE shut-off; hose MIN 59\" long per G402",
      "where": "Roll-in shower wall on a slide bar. A532.1 view 02 prints 3'-6\", 2'-10\", 2'-8\", 1'-5\", 1'-3\", 1'-0\" and MAX 6\" at the control zone with the grab-bar band MIN 33\" / MAX 36\"; kn 11 is also carried on view 03, the folding-seat wall.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "CONFIGURATION A (TUB) and CONFIGURATION B (ROLL-IN SHOWER) are MUTUALLY EXCLUSIVE \u2014 only one is built in 438 \u2014 and BOTH are carried because no document assigns which. conflicts.md A11 verbatim: \"Do not order the 438 bath package off either matrix.\" conflicts.md B4.4 verbatim: \"Do not order the 438 bath package until this is answered.\" The disagreement is on 438's own row: A100's Guestroom Matrix marks the floor-4 accessible King \"King Studio ACC, HA, CD\" = T (tub); G001's matrix marks the same key \"King ACC, HA\" = S (shower, and no CD). A551 plan 01 draws a roll-in shower with a fold-down seat, and A551's bath bubble carries NO view number, so it does not select between A532 view 01 PLAN-TUB and A532 view 01.1 PLAN-ROLL IN SHOWER. G100.2 sec.1107 provides 5 tubs + 2 roll-ins against 7 accessible keys drawn with roll-ins (coordination_issues.md C-01). SETTLED BY: Austin's ruling or an RFI to MWT stating which unit matrix governs, A100 or G001, key by key. Until then the walker records WHICH configuration was actually built, with a photograph \u2014 that photograph is the field evidence the RFI is waiting on. NOTE THE CROSS-CONFIGURATION EXPOSURE: keyed note 11 is also placed on A533's TUB elevation for the King One Bedroom Acc. baths, so a hand shower is not automatically excluded under Configuration A elsewhere on the job \u2014 but on 438's own bath sheet A532/A532.1 it appears only on the roll-in views (A532.1 views 02 and 03), which is why it is carried here as Configuration B. If the tub is built and a hand shower IS installed, record it; do not remove it.",
      "src": "A530 BATHROOM KEYED NOTE 11, verbatim: \"HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.\" \u00b7 A532.1 views 02 and 03 \u00b7 G402 detail 02 (\"SHOWER HOSE TO BE MIN. 59\\\" LONG\"; slide-bar top 4'-0 1/2\" MAX) \u00b7 G402 TA-schedule row TA 20 (hand held shower at accessible transfer shower) \u00b7 packages/plumbing.md sec.6C row 23c",
      "verifyAtPunch": "Only if the roll-in was built: operate the handset's OWN on/off control and confirm it does NOT fully shut flow off (A530 kn 11 requires a NON-POSITIVE shut-off \u2014 a handset that shuts dead is the wrong unit even though it looks right on the wall), then slide it the full length of the bar confirming it locks at any height, measure the hose against MIN 59\" and confirm it reaches the seat position.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "FD",
      "label": "Floor drain, guest bathroom \u2014 2\" per the P301-series general notes; \"MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". No guestroom floor drain is scheduled anywhere in P104",
      "where": "Bath floor at / near the bathing fixture. A551 plan 01 places keynote 6 \"FLOOR DRAIN\" at the shower; A532 plans 01 and 01.1 both place BATHROOM KEYED NOTE 20.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "NO GUESTROOM FLOOR DRAIN IS SCHEDULED. P104's drainage schedule carries FD-1 (Mechanical, Laundry Room, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) \u2014 none of them is a finished guest bath drain \u2014 while A530/A532 kn 20, A551 kn 6 and P402 all require one in the accessible units. So there is no product to punch against and the walker's record IS the product answer. SETTLED BY: an RFI to the P-EOR on the guestroom FD mark, or the plumbing submittal.",
      "src": "A551 plan 01 kn 6 \u00b7 A550 keynote legend kn 6 (FLOOR DRAIN) \u00b7 A530/A532 BATHROOM KEYED NOTE 20, verbatim: \"FLOOR DRAIN LOCATION - MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\" \u00b7 P402 (floor drain FD in accessible units) \u00b7 P301 general note (FD 2\") \u00b7 P304 (4th-floor sanitary) \u00b7 G402 guestroom-bath GN 4 (\"SLOPE FLOORS TO DRAIN, SLOPE NOT TO EXCEED 1:48 IN ANY DIRECTION\") \u00b7 E400 GN 4 (same rule) \u00b7 P104 Drain and Drainage Appurtenance Schedule (FD-1 Mechanical/Laundry, FD-2 Unfinished, FD-3 Funnel \u2014 none is a guestroom drain)",
      "verifyAtPunch": "Pour a cup of water at each corner of the bath floor in turn and watch each reach the drain with nothing ponding, confirm the floor slope does not exceed 1:48 in any direction (G402 bath GN 4), and confirm the strainer is secure and flush with the tile under a straightedge \u2014 then RECORD the make, model and strainer finish you find.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "TP",
      "label": "Trap guard / trap primer at the bathroom floor drain \u2014 the primer valve body is concealed but the trap guard is visible through the strainer and the seal is testable",
      "where": "At the guest-bath floor drain. P102 requires primers in ACCESSIBLE locations per NPCA / ASSE 1018, so if there is a primer valve it must be reachable.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "TWO DIFFERENT PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS ASSIGNED TO A GUEST BATH: P104's TP-1 is a PPP SMP-500-115V electronic solenoid primer whose schedule row points at the sump-pump standpipe, while P102 schedules a Sioux Chief 695 automatic trap primer valve. P301's general note 6 says \"trap guards / primers\" as if either satisfies it. A trap guard (a mechanical insert) and a trap primer (a plumbed water feed) are different products with different costs and different maintenance. If a primer line is visible, trace it and record whether its valve is reachable per P102. SETTLED BY: an RFI on which product the guest baths get.",
      "src": "P301-P310 plan general note 6 (\"all floor drains to be installed with trap guards / primers\", repeated on P302-P310 including P304) \u00b7 P501 detail 12 \u00b7 P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695) \u00b7 P104 Water Appurtenance Schedule row TP-1 (PPP SMP-500-115V, electronic solenoid, marked USED \u2014 but scheduled to the sump-pump standpipe, not to a guest bath)",
      "verifyAtPunch": "Lift the strainer and record whether a trap guard is fitted, pour water in and confirm the seal holds, then leave the room unused and re-check on the next pass \u2014 a dry trap or sewer odour on the second pass is the finding.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "GV",
      "label": "Gate valves at the CWS, HWS and HWR riser take-offs \u2014 one at each of the three risers, with unions, behind an 18\"x18\" access panel",
      "where": "Guestroom wet wall / plumbing stack. WHERE THE ACCESS PANEL PHYSICALLY LANDS IS THE OPEN QUESTION \u2014 guestroom ceiling, bath ceiling or corridor outside the door.",
      "qty": 3,
      "reliability": "MEDIUM",
      "instanceNote": "TWO THINGS UNSETTLED. (1) VALVE TYPE: P401 and P502 detail 3 show GATE valves at the riser take-offs while P101 general note 15 calls for BALL valves \u2014 both are drawn and the sheets do not agree; record what is installed. (2) PANEL LOCATION: no sheet places the access panel, and A551 view 02 draws no access panel in 438's ceilings at all (placed keynotes 31, 18, 19, 8, 4, 1). If there is NO panel anywhere, that is the finding and it is the same condition as the mechanical damper-access line. SETTLED BY: an RFI on valve type and shut-off access location.",
      "src": "P401 Domestic Water Typical Unit (GV at each of the three riser take-offs; unit plans 02 and 04 both name a King accessible) \u00b7 P308 (4th-floor domestic water: 1\" HWR, 2\" HWS @ 120 deg, 2\" CWS risers terminate at this floor; guestroom branch 1/2\" HWR + 3/4\" HWS + 1\" CWS per P202/P401) \u00b7 P502 detail 3 Shut-Off Valve Installation Detail \u00b7 P101 general notes 9 and 15 \u00b7 M101 N7 (min 12\"x12\" access to valves)",
      "verifyAtPunch": "Find the access panel and RECORD WHERE IT IS with a photograph, then cycle all three valves \u2014 CWS, HWS and HWR \u2014 fully closed and fully open, confirming each actually stops flow at the fixture it serves with no weep at any stem afterwards, and record whether the valves are GATE or BALL.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "PTAC condensate drain \u2014 1\" VISIBLE drain with a 1\" AIR-GAP fitting and a 1-1/2\" vent up, to the 4\" condensate main. PLUMBING SCOPE, not HVAC",
      "where": "At the PTAC on the window wall, running down the wall (M501 det.9). Where the air-gap fitting physically lands is NOT stated by any sheet.",
      "qty": 1,
      "reliability": "MEDIUM",
      "instanceNote": "NO SHEET PLACES THE AIR-GAP FITTING, only requires it \u2014 so the walker's record of where it landed (in the room, in the chase, at the exterior) is the only field data. NAME THE TRADE BEFORE WALKING: condensate is PLUMBING scope per M401 KN2 and M501 det.9, while the PTAC is HVAC \u2014 packages/plumbing.md sec.8 records this as a known interface gap between Larry's Plumbing and Iceberg. Also confirm the visible piping is copper (M101 N8 allows Type-L copper or Sch-40 PVC; a PVC section glued into a copper run is a finding). SETTLED BY: the air-gap location is a field record; the trade split is already stated and just needs enforcing.",
      "src": "P304 (4th-floor sanitary: \"1\\\" visible condensate drain, 1\\\" air gap fitting, 1\\\" condensate line with 1-1/2\\\" vent up\", typ. per guestroom A/C) \u00b7 P302 \u00b7 P501 detail 13 \u00b7 P502 (condensate detail) \u00b7 M401 KN2 (\"see plumbing drawings for condensate drain piping, typical for all PTAC units\") \u00b7 M501 det.9 (run condensate drain down wall, see plumbing for continuation) \u00b7 M101 N8 (condensate Type-L copper or Sch-40 PVC, insulated, trapped with cleanout and unions, slope min 1/8\" per ft)",
      "verifyAtPunch": "Run the PTAC in cooling for 15-20 minutes to make condensate, then trace the visible 1\" drain down the wall and confirm the 1\" AIR-GAP fitting is present, open and not taped, painted or packed shut, with no standing water in the base pan and no stain at the sleeve, wall, carpet edge or ST-01 stool \u2014 and RECORD where the air-gap fitting physically lands.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "SK-3 / SK-4",
      "label": "Kitchenette / wet-bar sink and faucet \u2014 NO product is scheduled in P104 for either mark; the only product data is the unstamped S4 catalogue pages (American Standard PEKOE 18SB.10231800.075 + Moen 8227)",
      "where": "Entry / kitchenette leg on the accessible working wall, IF one is provided. A551 view 01 tags 901 REFRIGERATOR and 902 DISHWASHER on the working wall and tags NO SINK.",
      "qty": 1,
      "reliability": "FLAGGED",
      "instanceNote": "A DISHWASHER WITH NO DRAWN SINK IS ITSELF AN RFI. P401/P402 restrict SK-3/SK-4 to \"the suite/extended units\" and assign it to none of the seven unit plans; P104 schedules no product for either mark; and Home2 brands every key a \"suite\", so the phrase is doubly ambiguous. Yet A551 tags 902 DISHWASHER on 438's working wall and E400/E103 carry both a Dishwasher circuit (1068 VA) and a Disposer circuit (480 VA) for this room \u2014 a disposer implies a sink. SECOND PROBLEM: the S4 file titled \"Moen Kitchenette Faucet\" is on its own product sheet an 8\" widespread 3-HOLE LAVATORY faucet, which will not drop into a single-hole kitchenette deck; if that is what arrived, photograph it. SETTLED BY: the RFI already drafted in packages/plumbing.md sec.7 \u2014 which unit types receive a kitchenette sink. Do not raise a second one.",
      "src": "P401 and P402 (mark SK-3 / SK-4, verbatim \"in the suite/extended units\", assigned to none of the seven unit plans) \u00b7 P104 (schedules NO product for SK-3 or SK-4; SK-1/SK-2 are the Elkay laundry sinks) \u00b7 P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent) \u00b7 P402 (2\" SS branch) \u00b7 A551 view 01 (901 and 902 tagged, no sink tagged) \u00b7 S4 product data (not a submittal) \u00b7 packages/plumbing.md sec.7",
      "verifyAtPunch": "Record PRESENT or ABSENT in the kitchenette leg \u2014 that answer alone closes half the open question \u2014 and if present, confirm the undermount clips are tight with no sag, fill and drain the bowl then wipe the trap and both stops with tissue, confirm the dishwasher drain is connected with a high loop or air gap, and RECORD the faucet make, model and deck hole pattern.",
      "origin": "db+sheets"
    },
    {
      "category": "Plumbing",
      "mark": "",
      "label": "P-trap cover and supply-line wrap at the ACCESSIBLE lavatory \u2014 G400 detail 06: \"WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER\"; G402 detail 05: \"PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES\"; TA 24 P-trap cover at built-in vanities",
      "where": "In the knee space under the accessible lavatory (A532 / A532.1 keyed note 8, \"CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE\"), inside the 2'-3\" MIN CLEAR knee zone.",
      "qty": 1,
      "reliability": "HIGH",
      "instanceNote": "Small dollar item, frequent punch miss, and it is unambiguously required on this key: G400 det 06 and G402 det 04/05 both call it out and the TA schedule carries TA 24 for built-in vanities. Note coordination_issues.md C-09 records this as appearing on \"one sheet only\" \u2014 that finding is stale, G400 was not in its search list and carries the same requirement. Neither G400 nor G402 names a product or a material for the cover, so record what is fitted.",
      "src": "G400 detail 06 (ACCESSIBLE SINK front view: \"WRAP EXPOSED HOT WATER PIPES AND DRAIN W/ PROTECTIVE PIPE COVER\") \u00b7 G400 and G402 TA schedules, rows TA 24 (P-TRAP COVER AT BUILT IN VANITIES) and TA 25 (P-TRAP COVER AT WALL HUNG SINKS) \u2014 identical 40-row schedule on both sheets \u00b7 G402 detail 05 (verbatim leader \"PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES\") and detail 04 (section: PIPE WRAP, 2'-3\" MIN CLEAR knee, 8\" MIN knee depth, 11\" MIN toe depth) \u00b7 A532 / A532.1 BATHROOM KEYED NOTE 8 \u00b7 A530 GN F and GN H \u00b7 coordination_issues.md C-09",
      "verifyAtPunch": "Reach into the knee space the way a seated guest would and confirm the P-trap is wrapped or covered and BOTH supply lines are insulated with nothing sharp projecting, then run the tap hot for 60 seconds and put the back of your hand on each covered line \u2014 you must not feel heat through the wrap; bare pipes, or wrap on the drain only, is a write-up.",
      "origin": "sheets-only"
    }
  ]
}