[
  {
    "trade": "Mechanical (HVAC) — first-floor guest rooms 101–118 (16 keys), punch-verifiable devices",
    "devices": [
      {
        "mark": "PTAC-2 / PTAC-1",
        "label": "Packaged terminal air conditioner (PTAC), G.E. — PTAC-1 = model AZ65H12DAB (11,900 BTU/h cool, EER 11.9 / 10,400 BTU/h heat, COP 3.6; 449/300 CFM hi/lo; OSA 45.0 CFM; 208/1/60). PTAC-2 = model AZ65H15DAB (14,200 BTU/h cool, EER 10.6 / 13,300 BTU/h heat, COP 3.5; 449/290 CFM hi/lo; OSA 45.0 CFM; 208/1/60). Both G.E., both 208/1/60.",
        "qtyPerRoom": "1 per guest room. M401 draws one PTAC per guestroom detail; M301 places one PTAC at each of the 16 first-floor guestrooms. Every floor-1 room type is a single-PTAC type — the two-PTAC types (King One Bedroom, King One Bedroom Acc.) do not occur on floor 1.",
        "where": "Exterior window wall, under the window, set in a through-wall sleeve. M501 det.9: min 3-1/4\" AFF. A55x keynote 1 places the unit on the window wall on every guestroom plan; keynote 30 = \"EDGE OF PTAC ABOVE CARPET TILES\"; ST-01 quartz window stool sits over the unit (A550/A552/A555 view 08).",
        "sheets": "M201 PTAC schedule (2 rows) · M401 KN3, KN7, details 01 (QQ, QQ Ext., QQ Conn.) / 03 (King Std., King Std. Conn.) / 05 (King Std. Acc. Mod.) · M301 first-floor plan · M501 det.9 \"Packaged Terminal A/C Unit Detail\" · M601 COMcheck (both marks listed separately) · A550 KN1/KN30 view 08 · A552 KN1/KN30 view 08 · A555 KN1/KN30 view 08 · AS103 PTAC through-wall detail",
        "roomTypeNotes": "KING STUDIO FAMILY — 104, 106, 108, 110, 112, 114, 116 (KS Connecting), 118 (KS Acc. Mod / Connector): PTAC-1. Both sources agree — M301 says PTAC-1 at all 16 first-floor rooms, and M401 does not call details 03/04/05 out as PTAC-2. QQ FAMILY — 101 (QQ Wide Conn.), 103 (QQ Conn.), 105, 107, 109, 111, 113, 115: CONTESTED. M301 = PTAC-1; M401 detail 01 = PTAC-2. Exactly these 8 rooms carry the composite mark in the DB. That is an 8/8 split of MARK CONVENTION, not an 8/8 split of hardware — no sheet states that 8 rooms get PTAC-2 and 8 get PTAC-1.",
        "reliability": "FLAGGED",
        "needsRuling": true,
        "note": "TWO DIFFERENT UNITS — SETTLED. M201 schedules PTAC-1 and PTAC-2 as separate rows with different G.E. model numbers (AZ65H12DAB vs AZ65H15DAB) and different capacities (11,900 vs 14,200 BTU/h cooling). M601 COMcheck independently lists them as two separate compliance items with different efficiencies (11.8 EER/2.86 COP vs 10.60 EER/3.5 COP). Two units, confirmed twice. WHICH ROOMS GET WHICH — NOT SETTLED on floor 1. M301 (the only M-sheet carrying floor-1 room numbers) states PTAC-1 at all 16 first-floor guestrooms. M401 states PTAC-1 on most rooms with PTAC-2 on the higher-load types and says details 01/02 show PTAC-2 — detail 01 is the QQ family, which on floor 1 is 101, 103, 105, 107, 109, 111, 113, 115. Mutually exclusive for those 8 rooms. M401 KN7 itself defers location to M301–M304 (\"PTAC schedules/locations vary — refer M201 for schedules & capacity and floor plans M301–M304 for locations\"), which argues for M301 governing, but M401's own detail contradicts it. NOTE ON THE MARK: no sheet prints the string \"PTAC-2 / PTAC-1\" — the sheets print PTAC-1 and PTAC-2 separately. The composite is the deliberate carry-both convention from packages/mechanical.md §7 (flag F4) and is what the DB prints on the 8 QQ rooms. SETTLES IT: read the PTAC tag off the M301 field set at each of the 8 QQ rooms, or read the nameplate model on the installed unit (AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2). The nameplate is the fastest answer and the walker is standing in front of it.",
        "verifyAtPunch": "Read the nameplate: G.E., model number, 208/1/60 — record it, that alone resolves F4 for the room. Unit fully seated and level in the sleeve, secured, front cabinet/panel undamaged and flush. Operate: heat mode and cool mode both cycle from the wall control; fan hi/lo; no rattle in the chassis or against the sleeve. Confirm the unit is not sitting on top of finished carpet (KN30 = edge of PTAC ABOVE carpet tiles) and that the ST-01 stone stool over it is set, level and not bearing on the unit cabinet."
      },
      {
        "mark": "",
        "label": "PTAC wall sleeve kit (furnished with the unit)",
        "qtyPerRoom": "1 per PTAC, so 1 per first-floor guest room",
        "where": "Through-wall at the exterior window wall, under the window. M501 det.9: caulked all around, sleeves and penetrations sealed per manufacturer, min 3-1/4\" AFF.",
        "sheets": "M201 PTAC notes (\"wall sleeve kit\") · M501 det.9 · AS103 PTAC through-wall detail",
        "roomTypeNotes": "Same in all floor-1 types. Sleeve geometry differs at 118 only because the window bay is asymmetric — A552 splits the window 3'-4\" / 6'-0\" / 8'-2 1/2\" against the standard 3'-0\" / 6'-0\" / 3'-0\" (A550) — so the sleeve on 118 is not on the standard-room centreline.",
        "reliability": "HIGH",
        "needsRuling": false,
        "note": "Punch-visible portion is the perimeter joint, not the sleeve body. AS103's PTAC detail also requires a \"DRYWALL ENCLOSURE REQ'D. TO FINISH GAP BETWEEN PTAC AND WALL OPENING\" — that closure is drywall scope but it is what the walker actually looks at on the room side, and it is a known easy miss at 115 keys. AS103 also calls foamed-in-place insulation at the assembly.",
        "verifyAtPunch": "Continuous caulk joint all around the sleeve, interior and exterior faces, no gaps or shiners. Drywall closure at the PTAC-to-opening gap complete, finished and painted. Sleeve pitched so it drains outward, not into the room. Measure clear to bottom of sleeve — M501 det.9 calls min 3-1/4\" AFF. No daylight, no air whistle at the perimeter."
      },
      {
        "mark": "",
        "label": "PTAC exterior louver / architectural wall grille kit (the visible exterior face at every guestroom window)",
        "qtyPerRoom": "1 per PTAC per the sheets — but see note: two sources put it in two different subcontractors' scope, so on a given room it may arrive as a PTAC accessory or as part of the window unit.",
        "where": "Exterior face of the PTAC sleeve at the window wall — visible from outside the building and from the room by looking through/at the unit's outdoor section.",
        "sheets": "M201 PTAC notes · M501 det.9 · M401 KN1 · A200 keyed note 8 (= AS105 keyed note 8, same text) · AS103 PTAC through-wall detail · size reference \"A-601\" (sheet does not exist in the issued set — RFI R-04)",
        "roomTypeNotes": "Same item in all floor-1 types. No sheet varies it by room type.",
        "reliability": "FLAGGED",
        "needsRuling": false,
        "note": "FIVE STATEMENTS, NO RESOLUTION — reported exactly as each sheet reads, not merged. (1) M201 PTAC notes: \"wall sleeve kit + POLYPROPYLENE LOUVER KIT (COLOR BY ARCHITECT)\" — a moulded plastic kit, colour chosen by MWT as a submittal selection. (2) M501 detail 9: \"ALUMINUM ARCHITECTURAL-STYLE GRILLE FACTORY-PAINTED TO MATCH EXTERIOR WALL\" — aluminium, finish applied at the factory. (3) M401 KN1: \"ARCHITECTURAL WALL GRILLE FURNISHED WITH UNIT; GRILLE PAINTED TO MATCH EXTERIOR WALL (TYPICAL FOR ALL PTAC UNITS)\" — furnished with the unit, painted (shop or field, not stated), matched to the exterior wall. (4) A200 keyed note 8, verbatim: \"ALUMINUM FIXED WINDOW WITH THERMAL BROKEN FRAME, INSULATED GLAZING WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS - SEE SHEET A-601 FOR SIZES.\" — aluminium and INTEGRAL TO THE WINDOW SYSTEM, i.e. the glazing sub's buy, not a PTAC accessory at all. (5) AS103 PTAC through-wall detail: \"INTEGRAL LOUVER TO BE INSTALLED WITH WINDOW SYSTEM\" — corroborates (4). So the set disagrees on MATERIAL (polypropylene vs aluminium), on FINISH METHOD (architect-selected colour vs factory-painted vs field/shop painted to match), and on SCOPE (PTAC accessory kit vs part of the window unit). Consequence: polypropylene louvers are moulded in colour and generally cannot be field-painted to an architect's colour after the fact, so M201's product and M401's paint instruction may be physically incompatible. Compounding: the size reference on A200/AS105 points to sheet A-601, which is NOT in the issued set (the set has A600 Doors and A610 Windows) — so the louver has no dimensional source either. SETTLES IT: one RFI to MWT/the M-EOR covering material, finish, colour and which sub buys it, plus the A601→A610 correction. Also confirm whether M301 Key Note 3 (corrosion-resistant ≥1/4\" mesh insect screen on louvers) is meant to apply to the PTAC louver — that note is written in the combustion-air/exterior-louver context and does not name the PTAC.",
        "verifyAtPunch": "From outside: louver present at every guestroom PTAC, straight, fully seated in the sleeve, fastened, blades not crushed or missing. Colour consistent room to room and matching the approved exterior colour — walk the whole elevation at once, mismatched louvers only show up in a row. Sealant at the louver-to-wall/window joint continuous. From inside: no daylight around the louver, no water staining below it. Record the material actually installed (plastic vs aluminium) on the first room and compare against the approved submittal before writing anything up."
      },
      {
        "mark": "",
        "label": "Interior architectural wall grille at the PTAC, painted to match the interior wall (M401 KN5)",
        "qtyPerRoom": "Not resolvable from the sheets — see note. M401 carries KN1 (exterior) and KN5 (interior) as two separate keyed notes.",
        "where": "Room-side face of the PTAC / sleeve at the window wall.",
        "sheets": "M401 KN5 (\"Architectural wall grille furnished with unit; grille painted to match INTERIOR wall\") vs M401 KN1 (same wording, \"EXTERIOR wall\")",
        "roomTypeNotes": "M401 keynotes are written as typical for all PTAC units; no floor-1 type is called out differently.",
        "reliability": "FLAGGED",
        "needsRuling": true,
        "note": "M401 prints two nearly identical keyed notes — KN1 \"grille painted to match exterior wall (typical for all PTAC units)\" and KN5 \"grille painted to match interior wall.\" The sheet does not say whether that is ONE grille whose two faces are painted two different colours, or TWO grilles (an exterior architectural louver plus a separate interior-face grille). M401's own body text reads it as one grille with an exterior face and an interior face; M401's implications line reads it as \"exterior + interior wall grilles\" (plural). This matters at punch because it decides whether there is a separate painted grille inside the room to inspect, and it decides a paint scope (who paints the room-side face, and in which colour). Included IN and flagged rather than dropped, because if a second grille exists it is squarely visible in a finished room. SETTLES IT: same RFI as the exterior louver — ask the M-EOR whether KN1 and KN5 describe one grille or two, and confirm who paints the interior face and to which PT code.",
        "verifyAtPunch": "Look at the room-side face of the PTAC/sleeve. If a grille is present there, confirm it is fastened, undamaged and painted to match the adjacent interior wall finish (not left mill/white). If no separate interior grille is present, record that — it is the evidence that closes this flag. Either way, note what you see on the first room and apply it across the floor."
      },
      {
        "mark": "",
        "label": "PTAC louvered access panel",
        "qtyPerRoom": "1 per PTAC per M201's accessory sentence",
        "where": "Not stated by any sheet — M201 names the accessory but does not say whether it is a panel on the unit cabinet or a panel in the wall/enclosure.",
        "sheets": "M201 PTAC notes (\"louvered access panel\")",
        "roomTypeNotes": "Not varied by room type on any sheet.",
        "reliability": "FLAGGED",
        "needsRuling": true,
        "note": "M201 names \"louvered access panel\" in the PTAC accessory sentence and nothing else in the mechanical set locates it or details it. It is one of the eight physical accessories in that one sentence (MERV 13/8 fresh-air filter w/ bracket & gasket · energy-management wall controller w/ occupancy sensor · 7-day programmable thermostat · wall sleeve kit · polypropylene louver kit · low-ambient kit · fresh-air kit · louvered access panel). Whether it is a G.E. accessory on the unit or a wall/architectural panel is NOT STATED. Flagged rather than dropped because if it is a wall panel it is a visible, operable item in the finished room. SETTLES IT: the approved G.E. PTAC accessory submittal — if the louvered access panel is a G.E. part number on that submittal it is a unit accessory; if it is not, it is an architectural panel nobody has drawn.",
        "verifyAtPunch": "Look for a louvered panel at or around the PTAC — on the unit cabinet or in the adjacent wall/enclosure. If present: fastened, operable, undamaged, painted/finished. If absent: record it against the submittal before writing it up, since no sheet places one."
      },
      {
        "mark": "",
        "label": "PTAC fresh-air filter, MERV 13 or MERV 8, with bracket and gasket",
        "qtyPerRoom": "1 per PTAC",
        "where": "At the PTAC's fresh-air / return-air path. M501 det.9 shows \"air filter + return-air path\" at the unit.",
        "sheets": "M201 PTAC notes · M501 det.9",
        "roomTypeNotes": "Not varied by room type.",
        "reliability": "HIGH",
        "needsRuling": false,
        "note": "M201 says \"MERV 13 or 8\" — the sheet itself offers both, so either is compliant on its face. Do not write up a MERV 8 as a deficiency without checking the approved submittal, and do not assume MERV 13. The same M201 sentence also names a separate \"fresh-air kit\"; those two may be the same deliverable (see the fresh-air kit row).",
        "verifyAtPunch": "Lift the front grille/panel: filter present, correct size, seated in its bracket with the gasket in place and sealing, not bypassing. Clean — no construction dust loading. Record the MERV rating printed on the filter frame. Confirm a spare/attic-stock filter arrangement with the owner turnover package if that is part of closeout."
      },
      {
        "mark": "",
        "label": "PTAC fresh-air kit",
        "qtyPerRoom": "1 per PTAC per M201's accessory sentence",
        "where": "At the PTAC outdoor section — the outside-air path that delivers the scheduled OSA 45.0 CFM.",
        "sheets": "M201 PTAC notes (\"low-ambient + fresh-air kits\"); OSA 45.0 CFM from the M201 PTAC schedule",
        "roomTypeNotes": "OSA is 45.0 CFM on both PTAC-1 and PTAC-2, so identical across all floor-1 types.",
        "reliability": "MEDIUM",
        "needsRuling": true,
        "note": "M201 names both a \"MERV 13 or 8 fresh-air filter w/ bracket & gasket\" AND a \"fresh-air kit\" in the same sentence. These may be one deliverable named twice, or two separate G.E. accessories. Both are carried so neither is silently dropped, and the possible double-count is stated here rather than resolved. Scope call: the kit's damper/vent door is on the unit and reachable by opening the front, and its effect (45 CFM outside air) is measurable at the unit, so it is IN — but it is closer to a submittal-verification item than a sight-check. SETTLES IT: the approved G.E. accessory submittal — does it list a separate fresh-air kit part number in addition to the filter?",
        "verifyAtPunch": "Open the PTAC front: confirm the outside-air vent/damper mechanism is present and moves freely, and that it is set OPEN, not shut. If T&B is on site, have the OSA read against the scheduled 45.0 CFM; otherwise flag it for the T&B report (M101 N30 requires airflow at each diffuser/grille in the report)."
      },
      {
        "mark": "",
        "label": "PTAC low-ambient kit",
        "qtyPerRoom": "1 per PTAC per M201's accessory sentence",
        "where": "Internal to the PTAC — no sheet locates it.",
        "sheets": "M201 PTAC notes (\"low-ambient + fresh-air kits\"); M201 also states PTAC operating range 55–115°F",
        "roomTypeNotes": "Not varied by room type.",
        "reliability": "MEDIUM",
        "needsRuling": true,
        "note": "M201 names the low-ambient kit plainly, so the ITEM is well-established — but no sheet says which component it is or where it can be seen, and in a finished room it cannot be confirmed by sight. Carried IN under the arguable-call rule because it can be verified at a visible point (the unit's accessory/model label, or the accessory list on the approved submittal matched against the installed serial). Was dropped entirely from the v1 mechanical package; restored in v2. SETTLES IT: the approved G.E. PTAC submittal plus the accessory label on the installed unit.",
        "verifyAtPunch": "Read the accessory/model label inside the PTAC front panel and match it to the approved submittal's accessory list. This is a documentation check on the walk, not a sight check — record the label text so the office can reconcile all 16 rooms at once rather than pulling covers twice."
      },
      {
        "mark": "",
        "label": "PTAC drain kit (furnished with the unit; M501 det.9 calls it out for 1st, 2nd, 3rd and 4th floor units)",
        "qtyPerRoom": "1 per PTAC",
        "where": "At the PTAC base pan / sleeve, discharging to the condensate drain that runs down the wall (M501 det.9; M401 KN2 sends the piping to plumbing).",
        "sheets": "M501 det.9 · M401 KN2 · M301 General Note 6 (full-size condensate from each packaged AC unit to 2\"Ø condensate riser) · AS103 PTAC detail (condensate routed through wall; termination options)",
        "roomTypeNotes": "Not varied by room type. All 16 floor-1 units are \"1st floor units\" per M501 det.9's floor list.",
        "reliability": "HIGH",
        "needsRuling": false,
        "note": "The piping downstream of the kit is plumbing scope (M401 KN2) and is concealed in the wall — that run is excluded as rough-in. The kit itself and its performance are testable at the unit, which is why it is IN. Note AS103 leaves the ultimate termination undecided (storm / sanitary / dry well, or at the base of the building onto landscaping where the jurisdiction requires) — that is an open architectural item, not a punch call.",
        "verifyAtPunch": "Run the unit in cooling long enough to make condensate. Confirm water leaves through the drain kit and does not pool in the base pan, weep into the room, back up onto the stone stool, or run down the exterior face and stain the wall below. Check the base pan and the carpet/floor at the unit for standing water or existing staining. Confirm the drain connection is made, not left open in the sleeve."
      },
      {
        "mark": "",
        "label": "Energy-management wall controller with occupancy sensor",
        "qtyPerRoom": "1 per PTAC per M201's accessory sentence",
        "where": "Wall-mounted in the guest room. No mechanical sheet gives a separate location for it — M301 General Note 5 and M401 KN4 both send exact control location to the architectural/ID plans, and A55x keynote 24 is the only placed control device on the guestroom electrical plan.",
        "sheets": "M201 PTAC notes (\"energy-management wall controller w/ occupancy sensor; 7-day programmable thermostat\") · M301 GN5 · M401 KN4 · A550 KN24 / A552 KN24 / A555 KN24",
        "roomTypeNotes": "Not varied by room type. A552 (room 118) and A550/A555 all carry keynote 24 on the electrical plan.",
        "reliability": "MEDIUM",
        "needsRuling": false,
        "note": "M201's PTAC sentence names \"energy-management wall controller w/ occupancy sensor\" AND \"7-day programmable thermostat\" as two phrases in one list. Whether that is ONE wall device (an EMS thermostat with a built-in occupancy sensor) or TWO separate wall devices is NOT STATED anywhere in the mechanical set. The architectural set places only one control device in the guest room — A55x keynote 24, \"HARDWIRED THERMOSTAT FOR PTAC\" — which leans to one device, but that is the architect's sheet, not the M-EOR's, and it is not conclusive. Do not write up a missing second wall device without the answer. SETTLES IT: the approved PTAC controls submittal — one part number or two.",
        "verifyAtPunch": "Count the wall control devices at the PTAC/window wall — one or two. Occupancy sensor function: leave the room with the door shut, confirm the unit setbacks; re-enter, confirm it recovers. Confirm the controller is hardwired and live, the faceplate is flush and level, and the wall behind it is finished and painted. Record whether occupancy setback is enabled or disabled — a disabled EMS is an energy-code item at final inspection (M602 Final Inspection: system controls calibrated, setback controls)."
      },
      {
        "mark": "T",
        "label": "Thermostat for the PTAC — 7-day programmable, hardwired (A55x KN24 adds that thermostat-to-PTAC communication may be wireless)",
        "qtyPerRoom": "1 per guest room on floor 1 (keynote 24 placed once on the guestroom electrical plan of A550, A552 and A555). The two-thermostat types are the King One Bedroom types, which do not occur on floor 1.",
        "where": "Guest room wall near the PTAC / window wall. Exact location is deferred by BOTH mechanical sheets to the architectural set — M401 KN4 \"refer architectural plans for exact location\", M301 GN5 \"refer arch/ID plans for exact thermostat location.\" M101 N29 adds: not on an exterior wall if an interior wall is available; insulated backing plate if it must go on an exterior wall.",
        "sheets": "M401 KN4 · M101 GN28 (controls scope split) + GN29 (height) · M201 PTAC notes · M301 GN5 · A550 KN24 (character-identical on all ten A550–A556 sheets) · A552 KN24 · A555 KN24",
        "roomTypeNotes": "M401 KN4 splits the height by accessibility: 48\" AFF in ADA/accessible guestrooms, 54\" AFF in non-accessible. On floor 1 that makes 118 (King Studio Acc. Mod / Connector, the only ISA room on the floor per A100) the 48\" room under M401's rule and the other 15 the 54\" rooms — but see the note, that 54\" is contested by four other sources.",
        "reliability": "FLAGGED",
        "needsRuling": false,
        "note": "THE DEVICE IS SETTLED — it exists, it is 7-day programmable, it is hardwired, and the mechanical contractor furnishes it (M101 N28: the ELECTRICAL contractor furnishes, routes and installs control WIRING; the MECHANICAL contractor furnishes and installs the controls, terminates the wiring, and provides the thermostats; equal to Honeywell or factory-provided with the equipment). THE HEIGHT IS NOT SETTLED — three values across five sources. 48\": A550/A552/A555 keynote 24 verbatim \"HARDWIRED THERMOSTAT FOR PTAC. MOUNTED 48\\\" MAX TO TOP OF DEVICE\"; M101 GN29 \"4'-0\\\" AFF unless noted\"; G402 note 11 \"ALL CONTROLS FOR USE BY GUESTS 15\\\"–48\\\" AFF\"; G400's accessible-guestroom diagram tops the control band at 4'-0\". 54\": M401 KN4 alone, for non-accessible rooms. 60\": E101's symbol legend. M401's 54\" is the outlier and the only source for it. Logged as coordination_issues.md C-03, live across all 115 rooms and an inspection item on the 7 accessible keys. DO NOT WRITE UP A HEIGHT DEFICIENCY ON THIS WALK until the RFI is answered — record the measured height instead. SETTLES IT: one RFI to MWT/the M-EOR covering switch AND thermostat height, guestroom AND accessible guestroom, naming G402 note 11 against M401 KN4 and E101's legend.",
        "verifyAtPunch": "MEASURE and RECORD the height to the TOP of the device (that is how keynote 24 is written) — do not judge it. Confirm: hardwired and live; 7-day schedule programmable and the clock set; calls for heat and for cool and the PTAC responds within a reasonable interval; faceplate flush, level, cover plate clean; not mounted on an exterior wall if an interior wall was available (M101 N29), and if it is on an exterior wall confirm the insulated backing plate. On 118 specifically, confirm it is within the accessible reach range."
      },
      {
        "mark": "EAG-50",
        "label": "Exhaust air grille, 50 CFM — the toilet/bath ceiling exhaust grille",
        "qtyPerRoom": "1 per bathroom. Keynote 19 \"TOILET EXHAUST GRILLE\" is placed once on the RCP (view 02) of A550, A552 and A555; M401 shows one EAG-50 per guestroom detail.",
        "where": "Bathroom ceiling. The bath lid is 7'-3\" AFF, PT-07 painted gypsum — a hard lid, not ACT — on every floor-1 type (A550 view 02, A552 view 02, A555 view 02).",
        "sheets": "M401 (EAG-50 with VD and FD) · M305 riser diagrams EV-1…EV-7 (\"CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR\") · A550 KN19 view 02 · A552 KN19 view 02 · A555 KN19 view 02",
        "roomTypeNotes": "Same in all floor-1 types — one bath per key, one grille per bath, 7'-3\" PT-07 gyp lid in every type.",
        "reliability": "MEDIUM",
        "needsRuling": false,
        "note": "\"EAG-50\" is a CALLOUT, not a schedule mark. Per M101's legend the guestroom callout format is designation / CFM, so EAG-50 reads as \"exhaust air grille @ 50 CFM.\" M201's Titus grille schedule has NO row named EAG-50 — its exhaust-air-grille entry is mark E, Titus PSS-DF, 24×24 face, 6\"Ø neck, ceiling mounted, no damper. Whether the guestroom grille IS mark E is not stated on any sheet, so the crosswalk is deliberately left un-made (coordination_issues.md S-02). Do not check the installed grille against the 24×24 / 6\"Ø PSS-DF dimensions as if that were the spec. Tag recorded exactly as printed on M401. Also note M201 EF-1 remark 6 calls for an off-white aluminium grille, which is a finish reference that may or may not govern this grille depending on how the EF-1 flag resolves.",
        "verifyAtPunch": "Grille present, centred, square to the ceiling grid/wall lines, fully seated with no gap to the gyp lid, screws set, finish clean and undamaged, no paint overspray blinding the blades. Test: hold a tissue to the face — it should hold. Airflow read at the grille against 50 CFM (this is the point where the whole exhaust system, including anything above the lid, is tested). Confirm the ceiling around it is finished PT-07 with no unrepaired cut edge."
      },
      {
        "mark": "",
        "label": "Aldes constant-airflow regulator at the 50 CFM ceiling exhaust inlet",
        "qtyPerRoom": "NOT ESTABLISHED — see note. M305 shows one at each guestroom inlet; M305's own riser totals only account for 49 inlets against roughly 119 needed.",
        "where": "At the toilet exhaust ceiling inlet, immediately behind/above the EAG-50 grille.",
        "sheets": "M305 exhaust-riser diagrams EV-1…EV-7 (\"CEILING GRILLE EXHAUST 50 CFM c/w ALDES CONSTANT AIRFLOW REGULATOR\" at each inlet) — the ONLY source · repeated in M302/M303/M304 for the typical floors",
        "roomTypeNotes": "Not varied by room type. M301 shows only risers EV-1, EV-2, EV-5 and EV-6 reaching floor 1 — which of the 16 rooms hangs off which riser is not determinable from the sheets in hand.",
        "reliability": "FLAGGED",
        "needsRuling": false,
        "note": "The item is real and named — M305 states it verbatim at every inlet it draws, and M302/M303/M304 repeat it. What is NOT established is that there is one in every guestroom, because the only sheet that scopes them does not add up. M305's seven riser totals sum to 2,450 CFM, which at 50 CFM per inlet is exactly 49 inlets — against 115 guestrooms plus the 4 ice-machine alcoves (M201 gives EF-1 area served as \"Toilet, ice machine\"), roughly 119 inlets needed. M305 accounts for 41% of them. Independently, three of the four roof fans are scheduled BELOW the riser CFM assigned to them: EF-8 200 CFM against EV-1+EV-3 = 350; EF-9 300–350 against EV-4+EV-5 = 650; EF-11 400–450 against EV-2+EV-7 = 850; only EF-10/EV-6 balances at 600. Aggregate shortfall 850 CFM. Either the seven risers drawn are a partial set or the riser CFM totals are wrong, and M305 does not say which. This is the single most expensive unverified line in the mechanical package. SETTLES IT: the M-EOR reconciling the EV riser schedule against the room count and the roof-fan capacities. Until then, record presence/absence per room — 16 data points on this walk is real evidence for that RFI.",
        "verifyAtPunch": "Drop the EAG-50 grille and look: is a constant-airflow regulator installed behind it, yes or no? Record per room — this is the cheapest way to generate hard evidence for the open riser/regulator RFI. If present, confirm it is the correct nominal CFM and is seated in the duct, not loose. If absent, do not assume it belongs there yet — log it, do not write it as a deficiency until the EOR answers."
      },
      {
        "mark": "EF-1",
        "label": "Toilet exhaust fan — M201 schedules it as Panasonic FV-0511VK2, ceiling type, 50 CFM, 0.10 in. s.p., 115/1/60, area served \"Toilet, ice machine\"",
        "qtyPerRoom": "NOT ESTABLISHED — see note. Either 1 per bathroom, or zero (the tag being a designation for the grille inlet on a central riser).",
        "where": "Bathroom ceiling, at the toilet exhaust inlet — if it is a physical in-room fan at all.",
        "sheets": "M201 exhaust fan schedule (EF-1 row, remarks 1,2,3,5,6,9) · M202 schematic · M301 (first floor) · M302/M303/M304 · vs M305 riser diagrams · E400 Panel A and Panel B schedules",
        "roomTypeNotes": "Not varied by room type.",
        "reliability": "FLAGGED",
        "needsRuling": false,
        "note": "MUTUALLY EXCLUSIVE READINGS. M201 schedules EF-1 as a real Panasonic FV-0511VK2 ceiling fan, 50 CFM, with remark 3 = \"switch w/ room lights\" and remark 5 = backdraft damper and remark 6 = off-white aluminium grille. M202, M301, M302, M303 and M304 all repeat EF-1 as the guest-toilet exhaust. But M305's riser diagrams show each guestroom inlet as a PLAIN CEILING GRILLE + ALDES REGULATOR on a central riser driven by roof fans EF-8 through EF-11 — no in-room fan anywhere. A grille-only inlet on a central riser and a dedicated in-room fan cannot both be true. Supporting evidence, not conclusive: E400's Panel \"A\" and Panel \"B\" guestroom schedules carry circuits for Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance and Spare — and NO exhaust-fan circuit. That leans grille-only, but M201 remark 3 (\"switch w/ room lights\") would put a fan on the Lighting circuit and need no dedicated breaker, so it does not close it. Logged as coordination_issues.md C-06. Do not order 115 Panasonic FV-0511VK2 on this. SETTLES IT: the M-EOR's answer — and, faster, this walk: look up at the bath ceiling in room 101 and see whether there is a fan housing behind the grille or an open duct to a riser.",
        "verifyAtPunch": "Look behind the bath ceiling grille and record what is actually there — fan housing, or bare duct to a riser. That single observation closes C-06. If a fan is installed: operate it, confirm which switch controls it (M201 remark 3 says switched with the room lights), listen for the backdraft damper, confirm 50 CFM at the grille, confirm the grille finish is the off-white aluminium of remark 6. If no fan: confirm exhaust is still pulling 50 CFM at the grille off the central riser."
      },
      {
        "mark": "VD",
        "label": "Volume damper at the toilet exhaust",
        "qtyPerRoom": "1 per bathroom per M401 (M401 shows the EAG-50 with a VD and an FD)",
        "where": "At the toilet exhaust branch. M401 does not dimension its position; M101's legend defines VD as a manual volume damper and M101 N25/N26 require each supply outlet to have its own balancing device with a locking quadrant, while M301 GN11 requires a balancing damper at each branch/runout.",
        "sheets": "M401 (EAG-50 with VD and FD) · M101 legend + GN25/GN26 · M301 GN11 · M101 GN7 (access panels min 12\"×12\" to dampers)",
        "roomTypeNotes": "Not varied by room type.",
        "reliability": "MEDIUM",
        "needsRuling": true,
        "note": "Scope call. If the VD sits at the grille neck it is reachable by dropping the EAG-50 and is plainly IN. If it sits further up the branch it is above a 7'-3\" hard painted-gyp lid with NO access panel drawn on any guestroom RCP (see the access-panel row and the excluded FD), and it becomes unreachable rough-in. No sheet says which. Carried IN under the arguable-call rule because the damper's EFFECT is tested at a visible point — the airflow reading at the grille — and because M101 GN7 requires access to it in either case. SETTLES IT: drop one grille and look; and the same RFI that asks for the missing bath access panel.",
        "verifyAtPunch": "Drop the EAG-50 and look up the neck for a damper with a locking quadrant. If it is there: reachable, set and locked, not wired shut or fully closed. If it is not visible at the neck, note that it is above the hard lid with no access — that is the access-panel finding, not a damper finding. Either way, take the airflow reading at the grille against 50 CFM; that is the real test of the damper's setting."
      },
      {
        "mark": "WAG-30",
        "label": "Wall air grille / make-up air diffuser, 30 CFM — the transfer/make-up air path to the bathroom",
        "qtyPerRoom": "1 per key per M401. But keynote 20 \"MAKE-UP AIR DIFFUSER\" is placed on A550's elevations and on A555 view 07, and is NOT placed anywhere on A552 — see note.",
        "where": "CONTESTED. M401 describes WAG-30 as a wall air grille / transfer providing make-up to the bath. A555 places keynote 20 on view 07, which is titled \"ELEVATION (bed wall + sofa wall).\" A550 carries keynote 20 in its elevation set without the transcription naming which elevation. A552 does not carry keynote 20 at all.",
        "sheets": "M401 (WAG-30, 30 CFM, make-up to the bath) · M301 GN13 (transfer duct, lined, or door undercut for <50 CFM make-up air) · M101 legend (louvered door, undercut door UC 1/2\") · A550 KN20 on elevations · A555 KN20 on view 07 · A552 — keynote 20 not placed",
        "roomTypeNotes": "A550 (King Studio 104–114, King Studio Connecting 116) and A555 (QQ family 101, 103, 105–115) both carry keynote 20. A552, which is room 118's sheet (King Studio Acc. Mod / Connector), does NOT place keynote 20 anywhere — RCP, finish plan, electrical plan or elevations. Whether 118 genuinely has no make-up air diffuser, or the keynote was simply omitted from that sheet, is not stated.",
        "reliability": "MEDIUM",
        "needsRuling": false,
        "note": "Two separate uncertainties on one item. (1) TAG: like EAG-50, \"WAG-30\" is a callout in M101's designation/CFM format (wall air grille @ 30 CFM), not a schedule mark — M201's Titus schedule has no WAG-30 row, and the crosswalk to any Titus mark is un-made (coordination_issues.md S-02). Architectural corroborates the DEVICE but not the tag: A55x keynote 20 reads \"MAKE-UP AIR DIFFUSER\" with no tag on it. (2) LOCATION: M401 says it makes up air to the bath; A555 places keynote 20 on the bed-wall/sofa-wall elevation, which is not the bath wall; A552 does not place it at all. Also relevant: M301 GN13 permits a lined transfer duct OR a door undercut where make-up air is under 50 CFM, and M101's legend defines an undercut door at 1/2\" — but no sheet places an undercut at a guestroom bath door, so no undercut is claimed here. SETTLES IT: field observation on this walk (where is the grille actually installed, and does 118 have one), plus the M-EOR confirming the location and whether 118 was an omission.",
        "verifyAtPunch": "Find the grille and record WHERE it is — bath wall, bed/sofa wall, or elsewhere. Confirm it is fastened, square, finish clean, blades undamaged, painted to match its wall and not overspray-blinded. Airflow read against 30 CFM. In room 118 specifically: record whether a make-up air diffuser exists at all — A552 never places keynote 20, so 118 is the room that tests whether that is a real design difference or a sheet omission. Sanity check the bath: with the bath door shut and the exhaust running, the bath should still be able to pull air."
      },
      {
        "mark": "",
        "label": "Access panel to the bathroom fire damper and volume damper (required by note; not drawn on any guestroom RCP)",
        "qtyPerRoom": "Required by M101 GN7 and M301 Key Note 4, min 12\"×12\" — but placed on ZERO guestroom reflected ceiling plans. Quantity per room is therefore not stated.",
        "where": "Would be in the 7'-3\" PT-07 painted-gypsum bath lid, at the FD/VD above it.",
        "sheets": "M101 GN7 (\"Access panels in ceilings/walls to valves, traps, dampers, cleanouts, controls — min 12\\\"×12\\\"\") · M301 Key Note 4 (\"access panel above ceiling for HVAC unit maintenance\") · M501 (fire/smoke damper access + permanent exterior label) · M101 GN31/GN32 · against A550 view 02, A552 view 02, A555 view 02 — no access panel keynote on any of them",
        "roomTypeNotes": "Identical omission across all ten A550–A556 RCPs, so all 16 floor-1 rooms are affected equally. The only flush-access-panel keynote anywhere in the A12x/A55x set is A121 keynote 5, at the ICE-MACHINE alcove — not in a guestroom.",
        "reliability": "FLAGGED",
        "needsRuling": true,
        "note": "Emitted as a punch item, not as a scheduled device, because its PRESENCE OR ABSENCE is exactly what a walker sees standing in a finished bathroom, and because the requirement is stated by the sheets even though the placement is not. Every floor-1 guestroom bath has a hard painted-gyp lid at 7'-3\" (A550/A552/A555 view 02). The fire damper (Ruskin CFD4, UL 555C) and the volume damper sit above that lid. M101 GN7 requires min 12\"×12\" access to dampers; M301 KN4 requires an access panel above the ceiling for HVAC unit maintenance; M501 requires fire/smoke dampers to have approved access with a permanent exterior label in letters at least 1/2\" high reading FIRE DAMPER / SMOKE DAMPER / FIRE-SMOKE DAMPER. None of the ten guestroom RCPs draws one. This is a real, repeating, 115-room omission and an RFI candidate — it is also a CO-inspection exposure, since an inspector cannot verify a damper he cannot reach. Not invented: the requirement is printed, only the placement is missing. SETTLES IT: RFI to the M-EOR/MWT asking where the guestroom bath damper access panel goes and who provides it — and this walk supplies the 16-room evidence.",
        "verifyAtPunch": "Look at the bath ceiling: is there an access panel? Record yes/no per room. If yes — min 12\"×12\", flush, latching, finished/painted, and carrying the permanent damper label required by M101 GN31/GN32 in letters at least 1/2\" high. If no — that is the finding; photograph the intact lid. Do not cut anything. This is the single most transferable finding on the walk: whatever room 101 shows, expect it in all 16 and on floors 2–4."
      }
    ],
    "excludedAsRoughIn": [
      {
        "label": "FD — fire damper (ceiling radiation damper) at the rated floor/ceiling penetration, Ruskin CFD4, UL 555C, ceramic-fibre thermal shroud, 3\"×3\" galvanised continuous angle to the sleeve on four sides",
        "why": "Sits above the bathroom's 7'-3\" PT-07 painted-gypsum hard lid with NO access panel drawn on any of the ten A550–A556 RCPs. Matches Austin's explicit OUT example — a damper with no access. The damper BODY is unreachable in a finished room. Its effect is partly tested at the grille (airflow), but the damper itself, its fusible link and its label cannot be inspected. Sources: M401, M301 GN3, M501 det.2, M305. The MISSING ACCESS PANEL is carried IN as its own punch item."
      },
      {
        "label": "4\"Ø fresh-air duct above the ceiling (M401 KN6, \"see mechanical floor plan for continuation\")",
        "why": "Concealed above-ceiling ductwork. Also: no mechanical sheet shows a room-side terminal for this duct, so there is no visible point at which to test it — M401 shows only the duct running above the ceiling to the floor-plan continuation. If a terminal does exist in the room it is not drawn, which is itself recorded as an uncertainty rather than invented as a device."
      },
      {
        "label": "4\"Ø toilet exhaust duct (EA) from the bath grille to the EV riser, and the EV riser main itself",
        "why": "Concealed duct above the hard bath lid and in the vertical chase. Tested at the visible point — the EAG-50 grille, 50 CFM — which is carried IN. M305 also puts poured gyp-crete continuous over the duct chase, which permanently buries it."
      },
      {
        "label": "Fire-caulk / firestopping at each duct penetration of a rated floor/ceiling assembly (Hilti listed systems C-AJ-7051, C-AJ-7064, C-AJ-7111, C-AJ-7145, W-L-7042, W-L-7155, W-L-7156 per M502)",
        "why": "Austin's OUT list names fire-caulk at penetrations explicitly. Concealed above the finished lid and inside rated assemblies; this is a rough-in/pre-close inspection item with its own third-party record, not a finished-room walk item."
      },
      {
        "label": "PTAC field-built sub-base (M501 det.9, \"field-built sub-base — see arch\")",
        "why": "Named on Austin's OUT list explicitly. Buried under the PTAC and behind the drywall closure by the time the room is finished. What IS verifiable at punch — the unit sitting at min 3-1/4\" AFF, the carpet edge under the PTAC per A55x KN30, and the stone stool over it — is folded into the PTAC and sleeve rows."
      },
      {
        "label": "PTAC condensate drain piping run down the wall to the 2\"Ø condensate riser",
        "why": "Concealed in-wall piping, and M401 KN2 assigns it to plumbing (\"see plumbing drawings for condensate drain piping, typical for all PTAC units\"; M301 GN6 sizes it full-size to the 2\"Ø riser). The testable end — condensate actually leaving the unit and not pooling or staining — is carried IN under the PTAC drain kit row."
      },
      {
        "label": "BDD — backdraft damper on EF-1 (M201 EF-1 remark 5) and the ceiling radiation damper (remark 2)",
        "why": "Inside the fan body / above the lid, unreachable in a finished room, and contingent on the unresolved EF-1 fan-vs-grille question. Audible at the grille if a fan exists, which is folded into the EF-1 verification step."
      },
      {
        "label": "PTAC 208 V branch circuit, 2080 VA (E400 / E103 / A55x KN1)",
        "why": "Electrical trade, not mechanical. Belongs to the electrical extractor's list. The mechanical punch item is the unit operating, not the circuit."
      },
      {
        "label": "Corridor make-up air from MAU-1 (2× B/90 supply and return to MAU-1) and the 24\"×24\" / 20\"×18\" MAU risers",
        "why": "Not in the guest room — corridor and shaft scope (M202, M301, M302). It affects guestroom pressurisation and door-undercut make-up at T&B, but nothing about it is verified standing inside a guest room."
      }
    ],
    "uncertainties": [
      "PTAC-1 vs PTAC-2 on the 8 QQ-family rooms (101, 103, 105, 107, 109, 111, 113, 115). M301 says PTAC-1 at all 16 first-floor guestrooms; M401 detail 01 (QQ, QQ Ext., QQ Conn.) says PTAC-2. Mutually exclusive. The 8 King Studio family rooms (104, 106, 108, 110, 112, 114, 116, 118) are PTAC-1 on both readings. NOTE: the DB's 8/8 split is a split of MARK CONVENTION, not of hardware — no sheet says 8 rooms get PTAC-2. Fastest fix: read the nameplate model on the walk (AZ65H12DAB = PTAC-1, AZ65H15DAB = PTAC-2).",
      "The string 'PTAC-2 / PTAC-1' is not printed on any drawing. M201 schedules PTAC-1 and PTAC-2 as two separate rows; the composite is the carry-both convention from packages/mechanical.md §7 flag F4 and is what the app DB prints on the 8 contested rooms.",
      "PTAC exterior louver — FIVE different statements, no resolution. M201: 'polypropylene louver kit (color by architect)'. M501 det.9: 'aluminum architectural-style grille factory-painted to match exterior wall'. M401 KN1: 'architectural wall grille furnished with unit; grille painted to match exterior wall'. A200 keyed note 8 (= AS105 kn 8): 'ALUMINUM FIXED WINDOW WITH THERMAL BROKEN FRAME, INSULATED GLAZING WITH INTEGRAL ALUMINUM LOUVER AT PTAC UNITS'. AS103 PTAC detail: 'integral louver to be installed with window system'. Disagreement spans material (polypropylene vs aluminium), finish method (architect-selected colour vs factory-painted vs field-painted to match), and SCOPE (PTAC accessory kit vs part of the window unit — HVAC sub vs glazing sub). Polypropylene is moulded in colour and generally cannot be field-painted, so M201's product and M401's paint instruction may be physically incompatible.",
      "Sheet A-601, cited by A200/AS105 keyed note 8 for PTAC window/louver SIZES, does not exist in the issued set — the set contains A600 (Doors) and A610 (Windows). Eighteen sheets point at A601. Logged as RFI R-04. The PTAC louver therefore has no dimensional source at all.",
      "M401 KN1 vs KN5 — one grille painted two colours on its two faces, or two separate grilles (exterior louver plus a room-side grille)? M401's body text reads it one way, M401's own implications line reads it the other. Decides whether there is a separate painted grille inside the finished room, and whose paint scope the room-side face is.",
      "Thermostat mounting height — three values, five sources. 48\" (A550/A552/A555 keynote 24 'MOUNTED 48\" MAX TO TOP OF DEVICE', printed character-identical on all ten guestroom sheets; M101 GN29; G402 note 11; G400 accessible diagram) vs 54\" for non-accessible (M401 KN4, the only source for it) vs 60\" (E101 symbol legend). coordination_issues.md C-03. Do not write up a height deficiency on this walk — measure and record.",
      "EF-1 — a real in-room Panasonic FV-0511VK2 bath fan, or a designation for a grille inlet on the central EV riser? M201/M202/M301–M304 say fan; M305's riser diagrams show a plain ceiling grille + Aldes regulator with no in-room fan. E400's Panel A/B guestroom schedules carry no exhaust-fan circuit, which leans grille-only but is not conclusive (M201 remark 3 'switch w/ room lights' would put it on the Lighting circuit). coordination_issues.md C-06. Closable by looking behind one bath grille on this walk.",
      "Aldes constant-airflow regulator count is not supported by its only source. M305's seven riser totals sum to 2,450 CFM = exactly 49 inlets at 50 CFM, against roughly 119 needed (115 guestrooms + 4 ice-machine alcoves). Separately, three of four roof fans are scheduled below the riser CFM assigned to them (EF-8 200 vs 350; EF-9 300–350 vs 650; EF-11 400–450 vs 850; only EF-10/EV-6 balances) — 850 CFM aggregate shortfall. Do not price 115 and do not price 49.",
      "EAG-50 and WAG-30 are callouts in M101's designation/CFM format, NOT schedule marks. M201's Titus schedule has no row named EAG-50 or WAG-30 — its exhaust-air-grille entry is mark E (Titus PSS-DF, 24×24, 6\"Ø neck, ceiling). Whether the guestroom grille is mark E is not stated; the crosswalk is deliberately left un-made. coordination_issues.md S-02. A55x keynote 19 ('TOILET EXHAUST GRILLE') and keynote 20 ('MAKE-UP AIR DIFFUSER') corroborate the devices but carry no tag.",
      "No access panel to the bathroom fire damper or volume damper is drawn on ANY of the ten A550–A556 guestroom RCPs, while M101 GN7 requires min 12\"×12\" access to dampers and M301 Key Note 4 requires an access panel above the ceiling for HVAC maintenance. The bath lid is 7'-3\" hard painted gypsum in every floor-1 type. The only flush-access-panel keynote in the whole A12x/A55x set is A121 keynote 5, at the ice-machine alcove. 115-room omission, RFI candidate, CO-inspection exposure.",
      "WAG-30 location. M401 says it makes up air to the bath. A555 places keynote 20 on view 07 ('bed wall + sofa wall' elevation). A550 carries keynote 20 in its elevation set without the transcription naming which elevation. A552 — room 118's sheet — does not place keynote 20 anywhere at all. Whether 118 genuinely has no make-up air diffuser or the keynote was omitted is not stated.",
      "M201's PTAC accessory sentence names both a 'MERV 13 or 8 fresh-air filter w/ bracket & gasket' AND a 'fresh-air kit'. These may be one deliverable named twice or two separate G.E. accessories. Both carried so neither is dropped; the possible double-count is stated, not resolved.",
      "M201's PTAC accessory sentence names both an 'energy-management wall controller w/ occupancy sensor' AND a '7-day programmable thermostat'. One wall device or two is not stated on any mechanical sheet. The architectural set places only one control device in the guest room (A55x keynote 24), which leans to one, but that is the architect's sheet and is not conclusive.",
      "'Louvered access panel' (M201 PTAC notes) — unit-mounted G.E. accessory or a wall/architectural panel? Not stated anywhere. Decides whether it is a submittal line or a visible item in the room.",
      "No ceiling supply diffuser is shown in any guestroom on any mechanical sheet. The PTAC is the supply. M201's Titus diffuser marks A, B, C, D, E, R and the linear A are placed in the corridor and public areas, not the guest rooms. If a walker finds a ceiling supply diffuser in a floor-1 guest room, that is unaccounted for and should be raised.",
      "Which EV riser serves which floor-1 room is not determinable. M301 shows only EV-1, EV-2, EV-5 and EV-6 originating on floor 1 — three of the seven risers do not reach the first floor at all, yet M305 draws all seven as spanning Attic/4th/3rd/2nd/1st. Feeds directly into the Aldes/roof-fan arithmetic problem above.",
      "M301 Key Note 3 requires a corrosion-resistant ≥1/4\" mesh insect screen on louvers. That note is written in the combustion-air / exterior-louver context and does not name the PTAC louver. Whether it extends to the 115 PTAC louvers is not stated.",
      "M301 General Note 13 permits a lined transfer duct OR a door undercut (for make-up air under 50 CFM), and M101's legend defines an undercut door at UC 1/2\". No sheet places an undercut at any guestroom bathroom door — M401 shows WAG-30 instead. Not emitted as a device because no sheet places one; raised here so the walker knows the undercut option exists in the general notes if the WAG-30 turns up missing.",
      "M502, M601 and M602 are image-based sheets (Hilti firestop UL cards; COMcheck printout) and were not text-mined. The specific Hilti UL system, annular-space limits and the COMcheck line items must be read off the source PDFs. conflicts.md §B2.3. M602's Final Inspection section is effectively the HVAC closeout list (O&M manuals, controls calibrated, duct/pipe insulation, as-builts within 90 days, air-balancing report to owner) and should be mapped to the QC tracker separately from this punch list.",
      "M401 is Rev 04 'REVISED' 07-26-24 and is the ONLY mechanical sheet checked by RN/NS rather than AG/RN; M201 is Rev 04 08-09-24. The guestroom architectural sheets A550–A556 are Rev 4 08/09/24. Verify all of these against the live Procore set before the walk — conflicts.md §B2.4 notes the revision spread, and A100 itself carries a Rev 5 'REVISED PER RFI' dated 12/12/24 that postdates its own title-block date.",
      "Controls scope split, for writing up deficiencies to the right sub: M101 General Note 28 — the ELECTRICAL contractor (United Electric) furnishes, routes and installs control WIRING for all mechanical systems; the MECHANICAL contractor (Iceberg) furnishes and installs the controls, terminates the control wiring, and PROVIDES the thermostats. Thermostats equal to Honeywell or factory-provided with the equipment. PTAC condensate piping is Larry's Plumbing (M401 KN2). The PTAC field-built sub-base is GC/architectural. Exterior grille/louver colour approval is MWT's.",
      "M101 General Note 30 makes a complete Test & Balance report a required deliverable to the owner, the engineer AND local code officials — including airflow and temperature at each diffuser and grille. Every CFM reading taken on this walk (50 CFM at EAG-50, 30 CFM at WAG-30, 45 CFM OSA at the PTAC) should be reconciled against that report rather than treated as an independent judgement."
    ]
  },
  {
    "trade": "Electrical / Low Voltage — first-floor guest rooms (101, 103, 104–116, 118) and their baths",
    "devices": [
      {
        "mark": "WS03",
        "label": "Wall sconce at the guest-bath vanity — Arkansas Lighting 3550V, LED, wall mounted. E101 Lighting Fixture Schedule row, verbatim: \"WS03 | Wall sconce — guestroom vanity | Arkansas Lighting 3550V | Wall | LED\". Every fixture on the schedule is \"or approved equal\" and \"verified by architect/owner prior to install\".",
        "qtyPerRoom": "Not stated numerically anywhere. A530 keyed note 12 (\"VANITY MIRROR AND LIGHT FIXTURE\") is placed once on plan 01 and once on vanity elevation 02, which reads as one vanity light fixture per bath. E101's per-type Qty column was not transcribed off the PDF.",
        "sheets": "E101 Lighting Fixture Schedule row WS03; E400 (per-room lighting: \"WS03 vanity\"); A530 kn12 on views 01 and 02 (baths for 101, 103, 104–116); A532 kn12 on plan 01.1 and elev 04 (bath for 118, via A552 bubble 01.1/A-532); A530 blocking view 02i \"blocking for vanity sconce\"",
        "reliability": "MEDIUM",
        "note": "Fixture IDENTITY is HIGH — the E101 row is verbatim. Two things are not. (1) Quantity per bath is never printed. (2) OPEN buyout conflict: E101 schedules WS03 as a base-build ELECTRICAL fixture while the FF&E set schedules GR-203 \"VANITY SCONE\" [sic] on every bath sheet (A530/A532 kn12, ID-5.10–5.13). Very likely ONE physical fixture carried in two packages — packages/electrical.md open item 4; concept_wiki LC-6. Both are carried; do not punch it twice. What settles it: the lighting submittal / architect's fixture approval, or the E101 Qty column on the source PDF.",
        "where": "Bath, on the vanity/mirror wall above the GR-302 vanity and GR-501 mirror. Blocking for it is called out on A530 view 02i.",
        "roomTypeNotes": "Same fixture in all 16 first-floor rooms. Room 118 reads off A532/A532.1 — GR-203 is tagged on A532 view 04 and NO GR tag appears anywhere on A532.1.",
        "verifyAtPunch": "Fixture installed, level, centred on the vanity/mirror; lamps operate from the bath switch; correct model (Arkansas 3550V or the architect-approved equal — a substitution requires architect approval AND a COMcheck re-run per E800); canopy tight to the WC-02 wallcovering, no gaps or exposed fasteners at the blocking line.",
        "needsRuling": false
      },
      {
        "mark": "S21",
        "label": "Surface-mount ceiling downlight, guest bathroom — Cooper Halo SMD6R69SWH, LED. E101 row verbatim: \"S21 | Surface mount downlight — guestroom restroom | Cooper Halo SMD6R69SWH | Surface | LED\".",
        "qtyPerRoom": "Not stated. E101's per-type Qty column was not transcribed, and no A-series keynote places S21 by number. E400 and E201 both name it as the guest-bath ceiling fixture.",
        "sheets": "E101 Lighting Fixture Schedule row S21; E400 (\"S21 bath downlight\"); E201 (\"vanity/restroom lights (S21/WS03)\")",
        "reliability": "MEDIUM",
        "note": "Identity is HIGH (E101 verbatim). Quantity and exact ceiling position are NOT stated in any transcribed source — the A550/A552/A555 view-02 RCPs show ceiling fixture symbols graphically and only keynotes 1, 4, 8, 18, 19 and 31 were transcribed. Count and locate off the A55x view-02 RCP / E400 PDF before the walk. Note S21 is SURFACE mount — it is NOT the recessed wet-location shower fixture (kn18), and it cannot satisfy kn18 as scheduled.",
        "where": "Bath ceiling — 7'-3\" AFF, PT-07 finish on moisture-resistant rated ceiling board (G402 GN8, E400 GN6).",
        "roomTypeNotes": "Same in all 16 first-floor rooms.",
        "verifyAtPunch": "Fixture present and operating from the bath switch; surface canopy tight to the moisture-resistant ceiling board with no light leak or gap; correct model or architect-approved equal; lens clean and undamaged; confirm it has not been installed in place of the separate shower fixture.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Recessed wet-location ceiling light at the shower, with shatter-proof lens. Keyed note 18, verbatim: \"RECESSED CEILING LIGHT FOR WET LOCATIONS W/ SHATTER PROOF LENS\". NO fixture mark, make or model exists anywhere in the drawing set for this fixture.",
        "qtyPerRoom": "1 at the shower — kn18 is placed once on each first-floor guestroom RCP (A550 view 02, A555 view 02, A552 view 02). No sheet prints a quantity.",
        "sheets": "A550 view 02 kn18; A555 view 02 kn18; A552 view 02 kn18 (keynote legend text at A550 line 138); E101 spec Note (1) [NEC 550.14(D)]; E400 GN #5; G402 general note 5",
        "reliability": "FLAGGED",
        "note": "FLAGGED on TYPE, not on existence. E101's 22-row Lighting Fixture Schedule contains NO recessed wet-location guestroom-bath type. S21 (Cooper Halo SMD6R69SWH) is the only guestroom-bath row and it is SURFACE mount, so kn18 cannot be satisfied by anything on the schedule. packages/electrical.md open item 3 — RFI to the EOR: \"kn18 calls a recessed wet-location shower fixture with shatter-proof lens; which E101 schedule type is it?\" What IS printed and can be punched today: enclosed, gasketed, WET-LOCATION LISTED per NEC 550.14(D) (E101 spec Note 1); damp-location rated over wet areas (E400 GN5); damp-location rated with shatterproof lens (G402 GN5).",
        "where": "Bath ceiling directly over the shower compartment, 7'-3\" AFF.",
        "roomTypeNotes": "Placed on all three first-floor sheet families — A550 (King Studio / King Studio Connecting), A555 (whole QQ family), A552 (room 118). Room 118's shower is the accessible roll-in per A552 finish plan T-02 and A532 plan 01.1, but tub-vs-roll-in on the accessible keys is itself unresolved (coordination_issues C-01).",
        "verifyAtPunch": "A fixture is actually installed over the shower and operates; lens is shatter-proof and gasketed; trim/gasket sealed to the moisture-resistant ceiling board with no water path; UL WET-location listing (not merely damp) legible on the fixture or its label; WRITE DOWN the installed make/model — that observation is what closes the open RFI, since the drawings never name one.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Entry / closet / general room lighting fixture(s). Shown on the E400 enlarged guestroom plan and named in E201 as \"entry/closet lights\", but NO fixture type, mark, make or model is named on ANY sheet in the set.",
        "qtyPerRoom": "Not stated. No count appears on any sheet.",
        "sheets": "E400 (fixtures present, untyped); E201 (\"entry/closet lights\"); A555 view 04 printed note \"CENTER OVER CLOSET\"; A553 view 04 same note; A551 view 04 printed note \"FF&E IN LINE CLOSET LIGHT SWITCH TO BE ATTACHED AT INSIDE CLOSET PANEL\" (room 438, floor 4 — corroboration only, not a floor-1 sheet). E101 Lighting Fixture Schedule has no guestroom general/entry/closet row.",
        "reliability": "FLAGGED",
        "note": "I re-read the sheets and the DB flag holds. The fixture is REAL — E400 shows it, E201 names it, A555's own electrical plan prints \"CENTER OVER CLOSET\", and A551 prints a closet-light-switch note — but its TYPE IS NEVER NAMED. E101's schedule carries only two guestroom rows, S21 (bath) and WS03 (vanity); there is no entry, closet or general-room row, and the A550/A552/A555 view-02 RCPs carry no general-lighting keynote at all. packages/electrical.md open item 2 — RFI to the EOR. What would settle it: the E101 schedule Qty/type columns on the source PDF and the fixture tags on the E400 PDF. Do not guess a type and do not write it up as missing.",
        "where": "Entry / kitchenette leg (7'-3\" ceiling) and the closet. Not dimensioned on any transcribed view.",
        "roomTypeNotes": "Identical gap on all 16 first-floor rooms.",
        "verifyAtPunch": "Walk the entry, kitchenette leg and closet and RECORD what is actually installed — count, type, and make/model read off the fixture label. Confirm each one operates from a switch, and that any ceiling-mounted light and fan are switched SEPARATELY (G402 GN3). Photograph and attach to the open RFI.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Bathroom light switch with integrated LED night light. A55x kn3, verbatim: \"IN BATHROOM LOCATIONS ONLY, LIGHT SWITCH EQUIPPED WITH NIGHTLIGHT. MOUNTED SO TOP OF SWITCH IS 48\\\" MAX A.F.F.\" A530 kn24: \"LED NIGHT LIGHT INTEGRATED WITH EITHER LIGHT SWITCH OR OUTLET.\" E400 Keyed Note (1): \"Provide integrated night light in bathroom switch (typ).\"",
        "qtyPerRoom": "1 per bath. kn3 is placed once on every first-floor guestroom electrical plan — A550 view 04, A555 views 04 and 04.1, A552 view 04; kn24 once on A530 elevation 03.",
        "sheets": "E400 Keyed Note 1; A550 view 04 kn3; A555 views 04 / 04.1 kn3; A552 view 04 kn3; A530 elev 03 kn24 (legend text A530 line 168); G402 general note 1",
        "reliability": "HIGH",
        "where": "Bath, at the door. May share a common 4\"x4\" box and a single cover plate with the bath GFCI outlet (G402 GN1; E400 GN2).",
        "roomTypeNotes": "Same in all 16 first-floor rooms.",
        "verifyAtPunch": "Switch has an integrated LED night light that actually glows with the switch OFF; measure top of switch — must be ≤48\" AFF (this is the one height the drawings state as a hard MAX, and it is an accessibility item); switch operates the bath fixtures; if ganged with the GFCI in a 4x4 box, one plate, both devices flush and square.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Garbage-disposal switch ganged with a duplex receptacle. kn14, verbatim: \"SWITCH CONTROLLING GARBAGE DISPOSAL GANGED WITH DUPLEX - REFER TO HADG FOR ACCESSIBLE ROOM REQUIREMENTS.\" kn15: \"DEDICATED CIRCUIT FOR GARBAGE DISPOSAL\" (480 VA).",
        "qtyPerRoom": "1 switch + 1 ganged duplex. kn14 and kn15 are placed once on every first-floor electrical plan (A550 view 04, A555 views 04/04.1, A552 view 04).",
        "sheets": "A550 view 04 kn14/kn15; A555 views 04 and 04.1 kn14/kn15; A552 view 04 kn14/kn15; E400 Panel A/B \"Disposer\" circuit; E103 load analysis (Disposer 480 VA)",
        "reliability": "HIGH",
        "where": "Kitchenette / working wall at the sink.",
        "roomTypeNotes": "Room 118: kn14 is placed and points at the HADG for accessible reach, so the switch has to sit inside the 15\"–48\" AFF guest-control band (G402 note 11 / A530 GN F).",
        "verifyAtPunch": "Switch and duplex in one gang assembly under one plate; the switch actually kills the disposer; open the room panel and confirm the disposer is on its own dedicated breaker; the ganged receptacle is tamper-resistant and 20 A; in room 118, measure the switch centreline against the 15\"–48\" band.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "3-way \"welcome\" light switch at the bed location — G400 detail 02 (RECEPTACLE MOUNTING HEIGHTS) prints it as \"3-WAY WELCOME LIGHT SWITCH — ACCESSIBLE GUESTROOMS @ BED LOCATION\", centreline 2'-5\" AFF.",
        "qtyPerRoom": "1, accessible keys only. On the first floor that is ROOM 118 ONLY.",
        "sheets": "G400 detail 02",
        "reliability": "HIGH",
        "where": "Room 118 — bed wall / bed location, centreline 2'-5\" (29\") AFF.",
        "roomTypeNotes": "Room 118 only. Not printed for the 15 non-accessible first-floor rooms — do not look for it there.",
        "verifyAtPunch": "Both 3-way locations operate the same load from either point; measure centreline at 2'-5\" AFF; reachable from the bed; toggle type (G402 GN2); plate flush and square.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Switch controlling the motorized (mechanical) roller shade. kn35: \"SWITCHES CONTROLLING MECHANICAL SHADES - REFER TO FFE MANUAL.\" kn49: \"HARDWIRED BLACK OUT ROLLER SHADE WITH NO EXPOSES WIRES\" [sic — exposed]. Fed by the 114 VA motorized-shade circuit that exists only on Panel \"B\".",
        "qtyPerRoom": "1 on room 118. ZERO on the other 15 first-floor rooms — they carry GR-400 MANUAL shades (kn4: \"GR-400 IS MANUAL, GR-401 IS MOTORIZED\"), so no shade circuit and no shade switch.",
        "sheets": "A552 view 04 kn49 (placed); A550 keynote legend line 152 defines kn35 but A552's placed-keynote list does NOT include 35; E400 Panel \"B\" schedule (motorized-shade circuit); E103 rows 4/5/8/9/11 (114 VA)",
        "reliability": "MEDIUM",
        "note": "The shade CIRCUIT is HIGH — E400 Panel B, E103's 114 VA load, and GR-401 motorized tagged on A552. The SWITCH is MEDIUM for room 118 specifically: A552's transcribed placed-keynote list for view 04 is \"3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51\" — kn49 (hardwired shade, no exposed wires) is there, kn35 (the shade switch) is NOT, although kn35 is placed on the other accessible sheets. What settles it: read A552 view 04 on the source PDF, or the FFE manual kn35 points to (the control may be an FF&E handheld rather than a wall switch).",
        "where": "Room 118 — within accessible reach per the HADG; exact location not dimensioned on A552.",
        "roomTypeNotes": "Room 118 only.",
        "verifyAtPunch": "Shade drives fully up and down from its control; NO exposed wires anywhere at the head (kn49 is explicit); if the control is a wall switch, measure it inside the 15\"–48\" guest-control band; head power terminated in a box, not a lamp cord; confirm the shade circuit is present in the Panel B schedule.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Dishwasher disconnect switch in the cabinet under the sink — E101 GENERAL NOTE #4, verbatim: \"Dishwasher switches in cabinet under sink.\" The dishwasher (tag 902) is on its own dedicated 1068 VA circuit per kn10 (\"DEDICATED CIRCUIT FOR DISHWASHER\").",
        "qtyPerRoom": "Not stated for the guestroom. E101 GN#4 is a set-wide general note; no guestroom sheet places a dishwasher-switch keynote or symbol.",
        "sheets": "E101 GENERAL NOTE #4; A550 / A555 / A552 view 04 kn10; E400 Panel A/B \"Dishwasher\" circuit; E103 (Dishwasher 1068 VA)",
        "reliability": "FLAGGED",
        "note": "The dedicated dishwasher CIRCUIT is HIGH — E400 panel schedule, E103's 1068 VA, and kn10 placed on all three first-floor electrical plans. The SWITCH is not. E101 GN#4 is a general note with no guestroom placement, and the guestroom kitchenette sink itself is unresolved (SK-3/SK-4 have no scheduled product in P104). What settles it: open the cabinet at punch and look, then ask the EC whether GN#4 was carried into the guestrooms. Do NOT write it up as missing until that is answered.",
        "where": "If provided: inside the kitchenette cabinet under the sink.",
        "roomTypeNotes": "Same question in all 16.",
        "verifyAtPunch": "Open the cabinet under the kitchenette sink and look for a switch/disconnect serving the dishwasher. If present, confirm it kills the dishwasher and is not buried behind the trap. If absent, log it as a question against E101 GN#4 — not as a defect.",
        "needsRuling": true
      },
      {
        "mark": "",
        "label": "Bathroom GFCI duplex receptacle. A530 / A532 keyed note 13: \"GFCI OUTLET.\" G402 general note 6 (also G400 accessory-schedule note 6), verbatim: \"A GFCI/ELCB/RCCB OR EQUAL DUPLEX OUTLET MUST BE LOCATED ON A SIDEWALL OF THE WATER BASIN.\" Backed by the \"Bathroom GFCI\" circuit and panel note (4) GFCI breaker on E400.",
        "qtyPerRoom": "1 per bath. kn13 is placed once (A530 elevation 03; A532 elevation 03).",
        "sheets": "A530 elev 03 kn13; A532 elev 03 kn13; G402 GN6 and G400 schedule note 6; E400 Panel A/B \"Bathroom GFCI\" circuit + panel note (4); E101 symbol legend (GFCI duplex, 18\" AFF); E101 spec #25 (tamper-resistant)",
        "reliability": "HIGH",
        "where": "Bath, on a SIDEWALL of the lavatory / water basin (G402 GN6) — not on the wall behind the basin. May share a common 4x4 box and one plate with the bath light switch (G402 GN1; E400 GN2).",
        "roomTypeNotes": "Room 118: A532 places kn13 on elevation 03, which belongs to the TUB configuration (elevation key A-532). A552's bath bubble points at plan 01.1 ROLL-IN SHOWER, whose elevations are A532.1 views 01/02/03 — and A532.1 carries NO kn13 and NO kn24. The requirement still holds for 118 through G402 GN6 and the Panel B bathroom-GFCI circuit, but the elevation that would locate it does not exist for the roll-in configuration.",
        "verifyAtPunch": "GFCI device present on a SIDEWALL of the basin; press TEST and RESET — it must trip, reset, and actually kill the receptacle; tamper-resistant shutters visible, 20 A; RECORD the mounting height rather than judging it — 12\" (A530 note D) vs 18\" (E101 spec #18 / G400 det 02) is an OPEN conflict; check whether the room panel ALSO carries a GFCI breaker (E400 panel note 4) and do not accept a GFCI breaker as a substitute for the device without an EOR answer.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Tamper-resistant convenience duplex receptacles throughout the room (bed wall, working wall, seating area, entry). E101 spec #25: all 120 V 15/20 A non-locking receptacles in guestrooms and guest baths are TAMPER-RESISTANT. E101 GN#10: all receptacles and switches rated 20 A per local amendment. Devices are Hubbell, colour/style coordinated with the architect (E101 spec #14).",
        "qtyPerRoom": "NOT STATED on any sheet in this context set. E400 is the only device layout and its counts are on the PDF only. What IS printed is the device-spacing dimension string on each electrical plan — A550 view 04 bed wall 8'-1\", 2'-1 1/2\", 7'-2\", 3'-0\" and working wall 6'-5\", 4'-0\", 6\", 3'-5 1/2\", 8 1/2\", 1'-3\", 9 1/2\", 2'-9 1/2\", 10\", 1'-4\", 1'-0\", 6\", 2'-4\", 1'-0\"; A555 view 04 8'-4\" through 3\"; A552 view 04 8'-1\" through 4\".",
        "sheets": "E400 (device layout, counts on PDF only); E101 spec #18, #25, #14, GN #6, GN #10, GN #7; G400 detail 02; A550 / A555 / A552 view 04 (spacing dimensions and the printed note \"NOTE: REFER TO ELEVATIONS FOR DEVICE HEIGHTS, UNO.\"); A530 GENERAL NOTES - GUESTROOMS note D; G402 general note 9",
        "reliability": "FLAGGED",
        "note": "TWO unresolved things, both of which change what a walker writes up. (1) COUNT: never stated in any transcribed source — pull the count off the E400 / A55x view-04 source PDFs before the walk or the walker has nothing to check against (packages/electrical.md open item 14). (2) HEIGHT: A530 GENERAL NOTES note D, verbatim — \"A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\\\" TYPICAL U.N.O - REFER ALSO TO HADG\" — byte-identical on A531, A532, A532.1 and A533, so FIVE bath sheets say 12\", against E101 spec #18 (+18\"), the E101 symbol legend (18\") and G400 detail 02 (\"ALL RECEPTACLES SHALL BE 18\\\" A.F.F. UNLESS NOTED OTHERWISE\", centreline 1'-6\"). OPEN — packages/electrical.md open item 1, coordination_issues C-03. Record the as-built height; do not call 12\" or 18\" a defect until the EOR answers.",
        "where": "Per the A55x view-04 spacing dimensions; heights per the room elevations (the plans defer to them). Heights contested — see note.",
        "roomTypeNotes": "Same rule set on all 16. Room 118 additionally needs at least one outlet in the 15\"–48\" band with clear floor area (A530 GN G) — separate row below.",
        "verifyAtPunch": "Count receptacles against the E400 / A55x PDF layout; every one tamper-resistant (shutters visible) and 20 A rated; consistent Hubbell/approved device and colour room to room; plates flat, square, no drywall gaps; plug-tester every outlet for polarity and ground; prove AFCI protection by tripping the AFCI at the room panel and confirming it kills the convenience circuit (E101 #31 / GN#5; E400 panel notes 2 and 3); confirm an electrical outlet within 48\" of the telephone connection with clear floor space (G402 GN9); RECORD the mounting height on the punch sheet.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Receptacle above for the microwave. kn36, verbatim: \"OUTLET ABOVE FOR MICROWAVE - REFER TO ROOM ELEVATION MOUNT DEVICE HORIZONTALLY--FACE PLATE TO BE WHITE.\" Serves the range-top-style microwave affixed to the wall (kn11), on the Microwave/Hood circuit.",
        "qtyPerRoom": "1 on the 15 non-accessible first-floor rooms. kn36 is placed on A550 view 04 and elevations 05/09, and on A555 views 04 and 04.1 and elevations 05/09. It is NOT in A552's placed-keynote list for room 118 — see note.",
        "sheets": "A550 view 04 + elevs 05/09 kn36; A555 views 04/04.1 + elevs 05/09 kn36; keynote legend A550 line 153; E400 Panel A/B \"Microwave/Hood\" circuit; E103 (850 VA standard, 700+300 VA on accessible keys)",
        "reliability": "MEDIUM",
        "note": "Two-state row. On 101, 103 and 104–116 this is HIGH. On ROOM 118 it is not supported: A552's transcribed placed-keynote list for view 04 is \"3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51\" — kn36 is absent — and E103 gives accessible keys a 700 VA microwave/hood + 300 VA range-hood split, which is consistent with a COUNTERTOP microwave (kn40) rather than the wall-affixed one. ⚠ The app DB currently carries kn36 on room 118 at HIGH; that is not supported by A552 as transcribed. Settle by reading A552 view 04 and elevation 05 on the source PDF.",
        "where": "Working wall, above the microwave, behind/concealed by the appliance per the room elevation.",
        "roomTypeNotes": "HIGH on 101, 103, 104–116 (A550 and A555 both place kn36). MEDIUM / possibly not applicable on 118.",
        "verifyAtPunch": "Outlet present above the microwave; device mounted HORIZONTALLY; face plate WHITE (this is the ONLY device colour the drawings state anywhere); microwave plugs in and runs; cord not visible from the room (E400 GN2 \"hide cords from view\"); confirm it is on the Microwave/Hood circuit, not a small-appliance circuit.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Receptacle for undercabinet lighting. kn50, verbatim: \"PROVIDE OUTLET FOR UNDERCABINET LIGHTING BY OTHERS.\" The OUTLET is in scope; the light fixture itself is BY OTHERS.",
        "qtyPerRoom": "First floor: ROOM 118 ONLY — 1 outlet. ZERO on the other 15 first-floor rooms.",
        "sheets": "A552 view 04 kn50 (placed); A550 line 165 defines kn50 in the LEGEND ONLY and A550's placed-keynote lists never carry it; A555 does not place it anywhere; A554.1:90 cross-sheet statement (\"keynote 50 appears only on A551, A552, A554.1 and A556\")",
        "reliability": "MEDIUM",
        "note": "CORRECTED SCOPE — and the app database is stale on it. packages/electrical.md §5.1.1 (repair CR-2, 2026-08-07) restricts kn50 to the 7 accessible keys after it had wrongly been booked on all 115: \"no sheet outside the accessible group places keynote 50.\" On the first floor that leaves room 118 only. Evidence for 118 is MEDIUM — A552 line 81 does list 50 among the view-04 keynotes, but A554.1:90 is the cross-sheet assertion carrying it. ⚠ data/project.sqlite STILL carries \"Outlet for undercabinet lighting\" on room 104 (King Studio) at HIGH. Do NOT punch 15 first-floor rooms for a missing outlet the drawings never placed.",
        "where": "Room 118 — accessible working wall, under the upper cabinet/shelf.",
        "roomTypeNotes": "118 only. A550 (King Studio / King Studio Connecting: 104–116) and A555 (whole QQ family: 101, 103, 105–115) do NOT place kn50.",
        "verifyAtPunch": "Room 118 only — outlet present under the accessible working-wall cabinet and powered; confirm the undercabinet FIXTURE is by others and is not being charged to the EC. On 101, 103 and 104–116, do NOT write up a missing undercabinet outlet.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "At least one guest-use OUTLET and one DATA connection mounted between 15\" and 48\" AFF with a compliant clear floor area. A530–A533 GENERAL NOTES - GUESTROOMS note G, verbatim: \"IN ACCESSIBLE ROOMS AT LEAST ONE OUTLET & DATA CONNECTION FOR USE BY GUEST MUST BE MOUNTED B/T 15\\\" & 48\\\" A.F.F. AND PROVIDE A CLEAR FLOOR AREA IN COMPLIANCE W/ ACCESSIBLE STANDARDS.\"",
        "qtyPerRoom": "At least 1 outlet + 1 data connection. Accessible keys only — first floor: ROOM 118.",
        "sheets": "A530 GENERAL NOTES note G (block is byte-identical on A531, A532, A532.1, A533); G402 note 11; A530 GN F and GN H; E400 GN #7",
        "reliability": "HIGH",
        "where": "Room 118, in the guest circulation area with a 30\"x48\" clear floor space at it.",
        "roomTypeNotes": "Room 118 only.",
        "verifyAtPunch": "Measure: at least one outlet AND one data jack with centrelines inside 15\"–48\" AFF; 30\"x48\" clear floor area at each, walked AFTER the FF&E is set (the sleeper sofa and ottoman are what usually kill it); nothing in the circulation path between 27\" and 80\" AFF protrudes more than 4\" (A530 GN H / E400 GN7); controls need no tight grasping, pinching or twisting (A530 GN F).",
        "needsRuling": false
      },
      {
        "mark": "PNL \"A\" / PNL \"B\" (E400 prints PANEL \"A\" (TYPICAL) and PANEL \"B\" (TYPICAL); A55x keynote 51 prints \"ELECTRICAL PANEL\")",
        "label": "Guestroom panelboard — 100 A MCB, 120/208 V, 1-phase, 3-wire, NEMA 1, located in the Bedroom. Square D, GE or Cutler-Hammer; COPPER BUS ONLY, no aluminium bussing, no load centers (E101 spec #10). Panel notes on both A and B: (1) see guestroom load analysis on E103; (2) AFCI-rated circuit breaker; (3) arc-fault breakers where required; (4) GFCI breaker.",
        "qtyPerRoom": "1 per room. Every one of the 115 guestrooms has its own 100 A panel (E103 load analysis; E400 Panel A/B schedules). Keynote 51 is placed once on each first-floor electrical plan.",
        "sheets": "E400 Panel \"A\" and Panel \"B\" schedules + panel notes 1–4; E103 Typical Guest Rooms Load Analysis (Panel column, vector text); E101 spec #10; A550 view 04 kn51; A555 views 04/04.1 kn51; A552 view 04 kn51; E103.2 (Panel 1G, first-floor guestroom distribution, 300 A / 22 kA / 500 KCMIL AL)",
        "reliability": "MEDIUM",
        "note": "The panel itself is HIGH. The PANEL LETTER ON ROOM 101 is not. E103 row 15, verbatim vector text: \"| 15 | Queen Queen (Wide), CD | 535 | 1605 | 850 | — | 9256 | B | 2 |\" — which puts 101 and 401 on Panel B. Against that, E400 defines Panel \"B\" as the ACCESSIBLE / motorized-shade guestroom, and row 15 carries NEITHER the 114 VA motorized-shade load NOR the accessible 700+300 VA microwave split; 101 is not an accessible key and A555 gives it GR-400 MANUAL shades. Both positions are on the record and neither is adopted — packages/electrical.md §0.3 and open item 15, RFI to Artemiou. At punch, READ the panel schedule card in room 101 and record which letter and which circuits are actually installed; that observation is what closes the RFI. Separately, room-to-floor-panel assignment is a GAP: E103.2/.3/.4's room numbers are QUARANTINED (they name corridors, storage and elevator lobbies — coordination_issues C-10) and must never be joined to a room number.",
        "where": "Bedroom (E400 prints \"Location: Bedroom\"). Fed from first-floor distribution Panel 1G.",
        "roomTypeNotes": "Panel \"A\" on 103 and 104–116 (E103 rows 1, 3, 10, 16). Panel \"B\" on 118 — Panel B adds the 114 VA motorized-shade circuit and splits the microwave/hood 700 VA + 300 VA range hood. ROOM 101 UNRESOLVED, A or B.",
        "verifyAtPunch": "Panel installed in the bedroom; dead front on; door closes and latches; trim flush to the wall finish. Nameplate reads 100 A main breaker, 120/208 V 1Ø 3W, NEMA 1, COPPER bus, and Square D / GE / Cutler-Hammer (a load center is a rejection — E101 spec #10). Circuit directory filled out and legible. Confirm every circuit E400 lists is present: Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator, Disposer, Dishwasher, Microwave/Hood, PTAC, Small Appliance, Spare — plus Motorized Shade in 118. AFCI breakers present, TEST buttons trip and reset. GFCI breaker present and tests. At least one SPARE breaker or space. NEC 110.26 working clearance in front of the panel not blocked by FF&E. In ROOM 101, write down the panel letter and the circuit list.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Extended junction box with device and cover plate flush with the millwork back panel. kn25, verbatim: \"EXTEND J-BOX, DEVICE & COVER PLATE FLUSH W/ MILLWORK BACK PANEL.\" Symbol \"J BOX (J)\" on the A550 power & signal legend.",
        "qtyPerRoom": "Not stated. kn25 is placed on the electrical plan and on the working-wall elevations of every first-floor sheet family — A550 view 04 plus elevations 05 and 09 (a \"J-box tag\" is called out on both), A555 views 04/04.1 plus elevations 05 and 09 (J-box symbol), A552 view 04.",
        "sheets": "A550 view 04 kn25 + elevs 05/09; A555 views 04/04.1 kn25 + elevs 05/09; A552 view 04 kn25; keynote legend A550 line 145; A550 POWER & SIGNAL LEGEND \"J BOX (J)\"",
        "reliability": "MEDIUM",
        "note": "The ITEM is HIGH — kn25 is placed on all three first-floor sheet families. QUANTITY per room is NOT STATED: the J symbol is a graphic on the elevations, and A550's own extraction records that \"which specific device symbol sits at each dimensioned point\" is readable only by inspecting the PDF. Count them off A550 / A555 / A552 views 04 and elevations 05/09 before the walk. What the J-box feeds is also not stated (candidates on the working wall: the GR-204 sconce @ wall hook, the TV, the desk) — record it.",
        "where": "Working wall, at the GR-304-316 millwork back panel. The elevation note \"ALIGN WALL DEVICES (CT OF SOFIT) (TYP.)\" on views 05 and 09 governs alignment.",
        "roomTypeNotes": "Present on all three first-floor sheet families.",
        "verifyAtPunch": "Box extended so the device and cover plate finish FLUSH with the millwork back panel — no box recessed behind the panel, no plate standing proud; plate aligned with the other wall devices on the soffit centreline (\"ALIGN WALL DEVICES\"); box supported off structure/blocking, not hanging on the millwork; whatever it feeds is live; record what it serves.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Hardwired PTAC thermostat. kn24, verbatim: \"HARDWIRED THERMOSTAT FOR PTAC. MOUNTED 48\\\" MAX TO TOP OF DEVICE. COMMUNICATION BETWEEN THERMOSTAT AND PTAC MAY BE WIRELESS.\" Symbol \"THERMOSTAT (T)\" on the A550 power & signal legend.",
        "qtyPerRoom": "1. kn24 is placed on every first-floor electrical plan (A550 view 04, A555 views 04/04.1 and elevation 07, A552 view 04).",
        "sheets": "A550 view 04 kn24; A555 views 04/04.1 + elev 07 kn24; A552 view 04 kn24; keynote legend A550 line 144; E101 symbol legend (thermostat 60\" AFF); G400 detail 02 (thermostat 4'-0\"); M401 keyed note 4 (48\" accessible / 54\" non-accessible)",
        "reliability": "MEDIUM",
        "note": "The DEVICE is HIGH; the HEIGHT is not. Four numbers on the record: kn24 says 48\" MAX to TOP of device; G400 detail 02 says centreline 4'-0\"; the E101 symbol legend says 60\" AFF; M401 KN4 says 48\" accessible / 54\" non-accessible. coordination_issues C-03 and packages/electrical.md open item 1 — OPEN RFI, record the as-built height rather than calling it a defect. ⚠ SCOPE OVERLAP: the PTAC UNIT itself belongs to the mechanical package; only the thermostat and the 208 V PTAC circuit are electrical (packages/electrical.md §7). Make sure the mechanical list and this one do not both write the thermostat up.",
        "where": "Room wall — a \"T\" symbol is shown on the A550 view-04 electrical plan; exact location is not dimensioned.",
        "roomTypeNotes": "One per room on all 16 first-floor rooms. (The King One Bedroom Acc. type gets a second thermostat — not a first-floor type.)",
        "verifyAtPunch": "Thermostat mounted and HARDWIRED (a battery-only stick-on is a rejection against kn24); measure top of device — should be ≤48\" AFF per kn24 — and RECORD it; display powers up; call for heat and then cool and confirm the PTAC responds; if the thermostat-to-PTAC link is wireless (kn24 permits it) confirm it pairs and holds; in room 118 confirm it sits in the 15\"–48\" guest-control band (G402 note 11).",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Wiring devices and cover plates generally — Hubbell devices, \"color/style coordinated with architect\" (E101 spec #14). E101 GN #2: \"Clarify switch/receptacle/data-tel/TV outlet brand with franchise/owner before ordering.\" All receptacles and switches rated 20 A (E101 GN #10).",
        "qtyPerRoom": "One plate per device; the device count itself is not stated (see the convenience-receptacle row).",
        "sheets": "E101 spec #14, #20, GN #2, GN #10; A550 kn36 (WHITE plate at the microwave outlet); G402 general note 1 and E400 GN #2 (light switch + GFCI may share a common 4x4 box with one cover plate)",
        "reliability": "FLAGGED",
        "note": "The ONLY device colour printed anywhere in the set is WHITE, and only at the microwave outlet (kn36). Everywhere else the drawings say \"coordinated with architect\" (E101 #14) and \"clarify brand with franchise/owner before ordering\" (E101 GN#2) without naming a colour, series or plate style. There is nothing to punch a colour against until Triun produces the approved wiring-device submittal / architect's selection. What settles it: that submittal. Related and unresolved: E101 spec #20 calls Lutron \"Nova\" slide dimmers while E102's control details name only unbranded model numbers (conflicts.md B1.6) — though no dimmer is stated for a guestroom.",
        "where": "Every device in the room and bath.",
        "roomTypeNotes": "Same across all 16.",
        "verifyAtPunch": "Plates on every device, flat, square, tight — no drywall gaps, no paint bridging; ONE consistent colour and series across the whole room and bath, and consistent room to room down the corridor (mismatched plates is the classic guestroom punch item); WHITE plate at the microwave outlet; ganged devices under a single plate where they share a 4x4 box; devices marked 20 A.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Data outlet — CAT6 RJ-45. E101 GN #8: CAT6 required for new/major-refurb hotels; data labeled; each guestroom cable and patch cord must be PANDUIT brand with PANDUIT locks on exposed connections. kn45: \"EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR.\" Symbol \"DATA\" on the A550 power & signal legend.",
        "qtyPerRoom": "Not stated. Per-room jack count is on the E400 / A55x view-04 PDFs only.",
        "sheets": "E101 GENERAL NOTE #8; A550 / A555 / A552 view 04 kn45; A550 POWER & SIGNAL LEGEND (\"DATA\"); G400 detail 02 (DATA, TV & PHONE at 1'-6\"); A530 GENERAL NOTES note D (12\")",
        "reliability": "MEDIUM",
        "note": "The item is HIGH; count and height are not. Height: the same 12\"-vs-18\" conflict as the receptacles — A530 note D says \"WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\\\" TYPICAL\" on five bath sheets against G400 det 02 and the E101 legend at 1'-6\". OPEN, packages/electrical.md open item 1. Also open: NO structured-cabling or WAP design appears in ANY E-series schedule (open item 8) — the low-voltage design belongs to a Hilton-approved integrator, so the punch reference for jack counts is the integrator's as-built, not the E-series.",
        "where": "Per the A55x view-04 device-spacing dimensions. Height contested — record it.",
        "roomTypeNotes": "Same on all 16. Room 118 additionally needs at least one data connection in the 15\"–48\" band (A530 GN G).",
        "verifyAtPunch": "Jack present; PANDUIT cable and PANDUIT patch cord with PANDUIT LOCKS on exposed connections — brand-visible, this is a Hilton brand standard and a genuine rejection item; jack LABELED; link tests and lands at the floor IDF with a true homerun (no daisy-chaining); plate flush; ≥6\" clear of adjacent wall boxes and offset from the adjacent guestroom's boxes (E400 GN1); record the mounting height.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Telephone outlet, with a 3/4\" conduit and pull string to it — E101 spec #16: \"Coordinate telephone outlet locations w/owner; 3/4\\\" conduit w/pull-string for phone.\" Symbol \"PHONE\" on the A550 power & signal legend; E101 legend puts telephone outlets at 18\" AFF.",
        "qtyPerRoom": "Jack count not stated. The 905 TELEPHONE appliance tag is placed once on each first-floor room plan (A550, A555, A552).",
        "sheets": "E101 spec #16 + symbol legend; A550 POWER & SIGNAL LEGEND (\"PHONE\"); A550 / A555 / A552 plan tag 905; G400 detail 02; A530 GENERAL NOTES note D; G402 general note 9",
        "reliability": "MEDIUM",
        "note": "Item HIGH; count MEDIUM (one 905 telephone tag per first-floor room type, but the JACK count is never printed); height OPEN (12\" per A530 note D vs 18\" per the E101 legend and G400 det 02). The note that bites at punch is G402 general note 9, verbatim: \"PROVIDE AN ELECTRICAL OUTLET WITHIN 48\\\" OF THE TELEPHONE CONNECTION. THE OUTLET MUST HAVE A CLEAR FLOOR SPACE AND MEET ACCESSIBILITY STANDARDS FOR REACH RANGE.\"",
        "where": "Nightstand / bed area, at the 905 telephone position.",
        "roomTypeNotes": "Same on all 16.",
        "verifyAtPunch": "Jack present and the handset gets dial tone; an electrical outlet within 48\" of it with clear floor space and compliant reach (G402 GN9); plate flush; offset from the adjacent room's box — back-to-back is prohibited INCLUDING telephone (E400 GN1, ~6\" offset); record the height.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "TV outlet. kn47 (free-to-guest content), verbatim: \"A) NO SMART TV: COAX CABLE BEHIND TV. CAT6 RJ-45 JACK BEHIND TV, RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM. MIN. 6\\\" CLEARANCE FROM WALL BOXES - OR - B) SMART TV-INTERNET PROTOCOL TELEVISION (IPTV) COAX NOT REQ'D. CAT6 RJ-45 JACK BEHIND TV RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM…\" Symbol \"OUTLET - TV\" on the A550 power & signal legend; E101 legend: TV outlet w/ F, 18\" AFF.",
        "qtyPerRoom": "1 TV position per first-floor room — appliance tag 903 TELEVISION is placed once on A550, A555 and A552. Which of kn47's options A or B was built is not stated on any sheet.",
        "sheets": "A550 / A555 / A552 view 04 and elevations kn47; keynote legend A550 line 162; A550 POWER & SIGNAL LEGEND (\"OUTLET - TV\"); E101 symbol legend; A530 GENERAL NOTES note D",
        "reliability": "MEDIUM",
        "note": "Item HIGH. Two things unresolved. (1) kn47 prints an A/B OPTION and no sheet picks one — whether coax is required depends on whether the set is a smart/IPTV TV, an FF&E/owner decision. Confirm which option was built before writing up a missing coax. (2) Height 12\" vs 18\" (A530 note D vs the E101 legend and G400 det 02) — OPEN.",
        "where": "Behind the television on the working wall.",
        "roomTypeNotes": "Same on all 16 first-floor rooms (kn47 is placed on A550, A555 and A552).",
        "verifyAtPunch": "Behind the TV: a CAT6 RJ-45 jack in every case; coax present ONLY if option A was built — establish which first; smurf tube actually runs to the WAP under the desk (pull the patch cord and confirm the path); patch cord landed on the Connected Room edge controller; minimum 6\" clearance from adjacent wall boxes; TV powers up and pulls free-to-guest content; no cords visible from the room (E400 GN2).",
        "needsRuling": false
      },
      {
        "mark": "WAP",
        "label": "Wireless access point in a 3-gang box. kn44, verbatim: \"WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\\\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM…\" The A550 power & signal legend lists \"WAP (18\\\")\".",
        "qtyPerRoom": "1 per guestroom — kn44's own text says \"TYP ALL GUESTROOMS\". Not in A552's transcribed placed-keynote list for room 118, see note.",
        "sheets": "A550 view 04 kn44 (also carried on the elevations); A555 views 04/04.1 kn44; keynote legend A550 line 159; A550 POWER & SIGNAL LEGEND \"WAP (18\\\")\"",
        "reliability": "MEDIUM",
        "note": "Two gaps. (1) ROOM 118: A552's transcribed placed-keynote list for view 04 is \"3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51\" — kn44 is ABSENT, against kn44's own \"TYP ALL GUESTROOMS\" wording. Read A552 view 04 on the source PDF before writing 118 up either way. (2) NO WAP APPEARS IN ANY E-SERIES SCHEDULE — no count, no circuit, no cabling design (packages/electrical.md open item 8). The WAP exists only on the architectural legend and kn44, and Hilton requires an approved integrator. The punch reference is the integrator's as-built, not the E-series.",
        "where": "Under the desk on the working wall; box mounted VERTICALLY; legend height 18\".",
        "roomTypeNotes": "HIGH on 101, 103 and 104–116 (kn44 placed on both A550 and A555). MEDIUM on 118.",
        "verifyAtPunch": "WAP mounted under the desk in a 3-gang box with the box VERTICAL; measure ≥6\" to every adjacent box (a stated dimension and an easy field miss); WAP clear of the casegoods (kn44); powered and broadcasting; confirm the TV smurf-tube run and the desktop patch cord both land here.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Optional wired data connection at the desktop grommet. kn46, verbatim: \"OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET.\" Also listed as \"OPTIONAL DATA\" on the A550 power & signal legend.",
        "qtyPerRoom": "Not determinable. The note is printed as an OPTION and no sheet states whether it is in scope.",
        "sheets": "A550 view 04 kn46; A555 views 04/04.1 kn46; A552 view 04 kn46; keynote legend A550 line 161; A550 POWER & SIGNAL LEGEND (\"OPTIONAL DATA\")",
        "reliability": "FLAGGED",
        "note": "Printed as \"OPTION\". Whether Triun's scope includes it is NEVER STATED on any sheet — packages/electrical.md open item 6, a x115 cost item. Do NOT write it up as missing. What settles it: the owner/franchise scope answer or the low-voltage subcontract. At punch just record what is physically there.",
        "where": "At the desktop grommet on the working-wall desk.",
        "roomTypeNotes": "kn46 is placed on all three first-floor sheet families, so the option exists on all 16 — but as an option, not a requirement.",
        "verifyAtPunch": "Look at the desktop grommet and RECORD which it is: option A (a CAT6 RJ-45 jack with patch cord), option B (a patch cord run from a WAP port), or nothing. Do not call \"nothing\" a defect until the scope question is answered.",
        "needsRuling": true
      },
      {
        "mark": "DB",
        "label": "Doorbell on/off switch. kn28, verbatim: \"DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.\" Symbol \"DOORBELL (DB)\" on the A550 power & signal legend.",
        "qtyPerRoom": "1 in communication-features (hearing-accessible) rooms only; 0 elsewhere. WHICH first-floor rooms those are has not been established anywhere.",
        "sheets": "A550 view 04 + elevations kn28; A555 view 04 + elevation 07 kn28; A552 view 04 kn28; keynote legend A550 line 147; A550 POWER & SIGNAL LEGEND \"DOORBELL (DB)\"",
        "reliability": "FLAGGED",
        "note": "kn28 is placed on all three first-floor guestroom sheets, but THE ROOM REGISTER DOES NOT EXIST. G100.2 requires 12 hearing-accessible units; A102 draws the communication-features symbol in 309, 313, 316 and 318 (floor 3 only); A101 and A103 were NEVER SCANNED for it; E501–E504 — which is where E500's \"INDICATES HEARING IMPAIRED SUITE\" symbol would be placed — carry no per-room list in any extraction. coordination_issues C-04 / packages/electrical.md open item 7. ⚠ Mobility-accessible is NOT hearing-accessible: room 118 being an accessible key does not make it a communication-features room. What settles it: read E501 room by room for the E500 symbol and cross-check A101. Until then, NO first-floor room can be punched for a doorbell switch.",
        "where": "At the entry door, in communication-features rooms.",
        "roomTypeNotes": "Unassignable to any specific first-floor room today.",
        "verifyAtPunch": "First establish which first-floor rooms are communication-features rooms (read E501). In those rooms only: doorbell on/off switch at the entry, operates, signage present as required, plus the additional bath horn/strobe (kn43 — fire-alarm package). In every other room, absence is CORRECT — do not write it up.",
        "needsRuling": true
      }
    ],
    "excludedAsRoughIn": [
      {
        "label": "Branch circuits themselves — Lighting, Convenience Receptacles, Bathroom GFCI, Refrigerator (173 VA), Disposer (480 VA, dedicated), Dishwasher (1068 VA, dedicated), Microwave/Hood (850 VA; 700+300 on Panel B), PTAC (208 V, 2080 VA), Small Appliance #1 and #2 (1500 VA each), Motorized Shade (114 VA, Panel B only), Spare",
        "why": "Conductors in walls and above ceilings. Nothing to see in a finished room. Their punch-visible ends ARE in the list: the breaker at the guestroom panelboard (present, labeled, AFCI/GFCI test buttons trip) and the device or appliance at the other end. Sources: E400 Panel A/B, E103 load analysis."
      },
      {
        "label": "Feeder from first-floor distribution Panel 1G to the guestroom panelboard — CU THWN, minimum #12, EMT concealed",
        "why": "Concealed feeder. Verified at rough-in and at the panel, not by a walker. Also note room-to-floor-panel assignment is an unclosed GAP (E103.2 room numbers are quarantined per coordination_issues C-10). Sources: E400, E103, E101 specs #12/#13."
      },
      {
        "label": "3/4\" conduit with pull string to the telephone outlet",
        "why": "In-wall raceway. The jack it terminates at is IN. Source: E101 spec #16."
      },
      {
        "label": "Smurf tube from behind the TV to the WAP, and the CAT6 homerun from each guestroom to the floor IDF",
        "why": "Concealed in the wall / above the corridor ceiling. Tested at the visible jack and at the IDF patch panel, both of which are covered by the data and TV rows. Sources: A55x kn45, kn47."
      },
      {
        "label": "Box rules — max 4\"x4\" box in a fire-rated wall, no back-to-back boxes in adjacent guestrooms, ≥6\" separation non-rated / ≥24\" fire- or acoustic-rated, ~6\" offset including TV and telephone, putty pads at back-to-back receptacle boxes",
        "why": "Behind finished drywall. A walker can only check the visible offset between adjacent rooms' plates, which is folded into the receptacle and telephone rows. Sources: E101 specs #28/#29, E400 GN #1, E700 detail 4, A550/A551 plan notes."
      },
      {
        "label": "Firestopping at conduit and box penetrations of rated assemblies (STI / 3M / Hilti / Bio-Fireshield listed systems)",
        "why": "Concealed penetration work, inspected before closure. Source: E700 details 5, 7, 8; E101 spec #5."
      },
      {
        "label": "Grounding and bonding — green continuous insulated #6 minimum EGC for electrical/telecom/security; EGCs pigtailed to the box at spliced conductors",
        "why": "Inside boxes and raceways behind finish. Sources: E101 spec #24, GN #12."
      },
      {
        "label": "Wiring and raceway standards — copper THWN, minimum 1/2\" conduit, minimum #12 CU, EMT concealed, home-run size carried through the whole run, #10 for 120 V home runs ≥100 ft",
        "why": "Concealed material standards. Sources: E101 specs #12/#13, GN #3; E200 GN #1."
      },
      {
        "label": "3/4\" FRT plywood blocking for wall-mounted fixtures and devices (kn32, kn33, A530 GN I, A530 views 02i/03i/05i)",
        "why": "Behind drywall, and it is framing scope, not electrical. It is only visible as a consequence — a loose sconce or J-box at punch is the symptom."
      },
      {
        "label": "Building distribution upstream of the guestroom panel — MDP (2000 A / 2500 A frame, 65 kA), Panel 1G (300 A, 22 kA, 500 KCMIL AL), feeders, disconnects, switchboard",
        "why": "Not in a guestroom. Belongs to a building-infrastructure walk. Sources: E100 one-line, E103 MDP schedule, E103.2, E103.5–E103.7."
      }
    ],
    "uncertainties": [
      "MOUNTING HEIGHTS ARE NOT SETTLED and this is the single biggest punch hazard. Receptacle / data / TV / telephone: 12\" AFF (A530 GENERAL NOTES note D, byte-identical on A531, A532, A532.1, A533 — five bath sheets) vs 18\" AFF (E101 spec #18, E101 symbol legend, G400 detail 02 \"ALL RECEPTACLES SHALL BE 18\\\" A.F.F. UNLESS NOTED OTHERWISE\"). Switch: 46\" (G400 det 02, 3'-10\") vs 48\" (E101 legend; A55x kn3 as a MAX at the bath) vs 54\" (E101 spec #18). Thermostat: 48\" (kn24 max-to-top; G400 det 02; M401 KN4 accessible) vs 54\" (M401 KN4 non-accessible) vs 60\" (E101 legend). G402 note 11 caps ALL guest controls at 15\"–48\". packages/electrical.md open item 1 / coordination_issues C-03 — OPEN RFI. INSTRUCTION TO THE WALKER: record the as-built height on every device and do NOT write any of these up as a defect until the EOR answers.",
      "PER-ROOM DEVICE COUNTS DO NOT EXIST IN THIS CONTEXT SET. No source transcribed here states how many convenience receptacles, data jacks, J-boxes or ceiling fixtures are in a guestroom. E400 and the A55x view-04 plans are the only device layouts and their counts live on the source PDFs (packages/electrical.md open item 14 — 'no takeoff attempted'). Before Austin walks, someone has to pull the counts off the E400 / A550 / A555 / A552 PDFs, or the walker has no baseline. Everything I could give instead is the printed device-spacing dimension strings, which are in the receptacle row.",
      "ENTRY / CLOSET / GENERAL ROOM LIGHTING — I re-read the sheets and the flag is correct. The fixture is real (E400 shows it; E201 names 'entry/closet lights'; A555 view 04 prints 'CENTER OVER CLOSET'; A551 view 04 prints a closet-light-switch note) but NO type, mark, make or model exists on any sheet, and E101's 22-row schedule has only two guestroom rows (S21 bath, WS03 vanity). RFI. At punch, record the make/model actually installed.",
      "SHOWER LIGHT (kn18) — also correct as flagged. A recessed wet-location fixture with a shatter-proof lens is called for on every guestroom RCP, but E101 schedules no recessed guestroom-bath type; S21 is surface-mount and cannot satisfy it. RFI. What is enforceable today: NEC 550.14(D) enclosed/gasketed/wet-location listed (E101 spec Note 1), damp-rated over wet areas (E400 GN5), shatterproof lens (G402 GN5).",
      "WS03 vs GR-203 — E101 schedules WS03 (Arkansas 3550V) as a base-build ELECTRICAL vanity sconce; the FF&E set schedules GR-203 'VANITY SCONE' [sic] on every bath sheet. Almost certainly ONE physical fixture in two packages. Both are carried. Make sure the FF&E punch list and this one do not both write the vanity sconce up.",
      "ROOM 101 PANEL LETTER IS UNRESOLVED — A or B. E103 row 15 (vector text) puts 101 and 401 on Panel B; E400 defines Panel B as the accessible/motorized-shade room and row 15 carries neither the shade load nor the accessible microwave split. Neither position adopted. The walker can close this in thirty seconds by reading the panel card in 101 and recording the letter and circuit list.",
      "ROOM 118 — THREE KEYNOTES ARE MISSING FROM A552'S PLACED LIST that appear on A550 and A555: kn36 (microwave outlet, white plate), kn44 (WAP under the desk), kn35 (motorized-shade switch). A552 view 04 carries only 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51. kn44 even says 'TYP ALL GUESTROOMS'. The app DB carries kn36 and kn44 on 118 at HIGH, which A552 as transcribed does not support. Read A552 view 04 on the source PDF before punching 118 for any of the three.",
      "UNDERCABINET-LIGHTING OUTLET (kn50) — THE APP DATABASE IS STALE. data/project.sqlite still carries it on room 104 (King Studio) at HIGH; the repaired package (§5.1.1, CR-2) restricts kn50 to the 7 accessible keys, which on floor 1 is room 118 ONLY. Do not punch 15 rooms for an outlet the drawings never placed. Related open item: A554.1 says A556 carries kn50 while A556's own view-04 keynote list omits it — two extractions of one sheet disagree.",
      "POWER-WHEELCHAIR OUTLET IS NOT ON ROOM 118. A551 (room 438) and A554 (217/317/417) both print 'OUTLET FOR POWER WHEELCHAIR'; A552 and A556 do not, with no note explaining the difference. packages/electrical.md open item 5 — RFI. Do not write 118 up for a missing wheelchair outlet.",
      "CLOSET LIGHT SWITCH AT THE INSIDE CLOSET PANEL is an A551 note only ('FF&E IN LINE CLOSET LIGHT SWITCH TO BE ATTACHED AT INSIDE CLOSET PANEL'), i.e. room 438 on floor 4. It is not printed on A550, A555 or A552, so it is not a first-floor item — but it is the strongest evidence anywhere that a closet luminaire exists at all.",
      "COMMUNICATION-FEATURES (HEARING-ACCESSIBLE) ROOM REGISTER DOES NOT EXIST. G100.2 requires 12; A102 draws the symbol in 309/313/316/318 (floor 3); A101 and A103 were never scanned; E501–E504 were never read room by room for E500's 'INDICATES HEARING IMPAIRED SUITE' symbol. Until that is done, the doorbell switch (kn28) and the extra bath horn/strobe (kn43) cannot be assigned to any first-floor room. Mobility-accessible ≠ hearing-accessible — 118 being accessible proves nothing here.",
      "FIRE ALARM DEVICES ARE NOT IN THIS LIST BY DESIGN. The ceiling smoke detector on a low-frequency sounder base (Silent Knight SKPHOTOW in a System Sensor B200S-LF-WH base), the fire horn (kn16), the horn/strobe and the bath strobe (kn43) are DRAWN on the A55x electrical plans but belong to packages/fire-appliance.md and to the FA-0…FA-3 vendor submittal, which supersedes anything the E-series says about FA device counts. A walker will absolutely test them — make sure the fire-appliance extractor covers them so they do not fall through the gap between the two lists.",
      "FF&E DECORATIVE LUMINAIRES ARE NOT IN THIS LIST BY DESIGN (packages/electrical.md §7 excludes GR-200…GR-208 to prevent double-counting), but a punch walker WILL switch them all on. For the first floor they are: King Studio and King Studio Connecting (104–116) — GR-202 nightstand sconce x2, GR-204 sconce @ wall hook, GR-200 side table lamp, GR-201 desk lamp, GR-205 floor lamp; Queen-Queen family (101, 103, 105–115) — GR-207 nightstand sconce @ QQ CENTER x1 between the beds plus GR-208 @ QQ SIDE x2 outboard (two different SKUs, the most commonly mis-ordered guestroom lighting item per A555), GR-204, GR-200, GR-201, GR-205; room 118 — GR-202, GR-208 (a QQ item tagged on a King room, FLAGGED as printed), GR-206 table lamp @ accessible working wall, GR-200, GR-201, GR-205; and GR-203 vanity sconce in every bath. The hardwired ones tie back to the kn25 extended J-box row.",
      "BATH EXHAUST FAN — cross-trade flag worth carrying. M201 schedules EF-1 as a Panasonic FV-0511VK2 ceiling fan, 50 CFM, remark 3 'switch w/ room lights'; M305's riser diagrams show each guestroom as a plain ceiling grille on a central riser with NO in-room fan; and E400's Panel A and Panel B schedules contain NO exhaust-fan circuit at all. If a fan does exist it would sit on the guestroom LIGHTING circuit, which makes it an electrical-adjacent punch check. coordination_issues C-06 — 115-unit buy, unresolved. Note G402 GN3 requires a ceiling-mounted light fixture and fan to be switched SEPARATELY.",
      "NO FLOOR BOX OR DESK-GROMMET POWER OUTLET IS DRAWN IN A GUESTROOM. E101's legend carries floor quad receptacles and floor data outlets, but those are public-area symbols (E300 floor boxes at lobby/seating). The desktop grommet in kn46 is DATA, not power. Do not look for a guestroom floor outlet.",
      "NO GUESTROOM OCCUPANCY SENSOR AND NO GUESTROOM DIMMER IS STATED ANYWHERE. E102's seven control schemes cover offices, BOH, corridor and meeting rooms; E200 GN3 (auto-off within 30 min) and G402 GN5 (keyed switches / motion sensors) are written for public areas. Also unresolved: the controls manufacturer — E101 spec #20 says Lutron 'Nova' slide dimmers while E102 names only unbranded model numbers (conflicts.md B1.6).",
      "NO EMERGENCY LIGHT OR EXIT SIGN IS DRAWN INSIDE A GUESTROOM. Floor-level exit signs are required in R-1 guestroom CORRIDORS (E200 GN8, IBC 1011.5). A530 GENERAL NOTE C says only 'PROVIDE EMERGENCY LIGHTING PER LOCAL CODE' with no device shown. If Austin expects an in-room emergency device, that is an RFI, not a punch item.",
      "ROOM 118 BATH CONFIGURATION IS ITSELF CONTESTED (tub vs roll-in shower on the accessible keys — coordination_issues C-01/C-02). A552's bath bubble points at A532 plan 01.1 ROLL-IN SHOWER, whose only elevations are A532.1 views 01/02/03 — and A532.1 carries NO kn13 (GFCI outlet) and NO kn24 (LED night light). Both survive for 118 through G402 GN6 and E400/A552 kn3, but the elevation that would locate them for the roll-in configuration does not exist.",
      "EVERY FIXTURE IS 'OR APPROVED EQUAL' AND MUST BE 'VERIFIED BY ARCHITECT/OWNER PRIOR TO INSTALL' (E101). A substitution also requires a COMcheck re-run (E800/E801). If the walker finds a fixture that is not the scheduled model, the question is whether the substitution was approved — not automatically a defect."
    ]
  },
  {
    "trade": "Plumbing",
    "devices": [
      {
        "mark": "WC-3 / WC-4",
        "label": "Water closet, guestroom, floor outlet, tank type — American Standard Champion Pro 211AA.104 (WC-3, sched. \"Guestroom, Floor Outlet, ADA\") / Cadet Pro 215CA.104 (WC-4, sched. \"Guestroom, Floor Outlet\"); manual flush tank 1.28 GPF; seat AS 5257A.65C.020 slow-close elongated closed-front w/ cover; 1/2\" CW, 3\" S/W, 2\" V",
        "qtyPerRoom": "1 per room, all 16. P401/P402 are 1/4\" enlarged plans and print no counts (\"Quantities are NOT extracted\") — one row per room is the package convention, not a counted takeoff.",
        "sheets": "P104 Plumbing Fixture Schedule rows WC-3 and WC-4; P401 + P402 unit plans (both marks printed together); A530 BATHROOM KEYED NOTES kn 19 TOILET, kn 21 tank lever; A530 plan 01 (toilet centreline 1'-6\" off wall); A532 plan 01 kn 19 / kn 21 and elevation 03 (118)",
        "where": "Bathroom, toilet wall. A530 plan 01 dimensions the toilet centreline at 1'-6\" off the wall. A532 elevation 03 prints 17\" MIN / 19\" MAX side clearances at 118.",
        "roomTypeNotes": "Same fixture family in all 16. At 118 only, A530/A532 kn 21 applies — \"LEVER REQUIRED ON THE SIDE OF TANK OPPOSITE INSIDE CORNER OF WALL\" — and A532 elevation 03 prints the 17\" MIN / 19\" MAX toilet side-clearance band.",
        "reliability": "FLAGGED",
        "note": "Two things are unstated and both are checkable at punch. (1) WHICH MARK GOES WHERE IS NEVER ASSIGNED. P401/P402 print \"WC-3 / WC-4\" as a pair on the unit plans and no source in the set says which room type gets which. P104's own descriptions imply ADA keys get WC-3 (Champion Pro) and standard keys WC-4 (Cadet Pro), but no sheet states it. (2) NO SHEET IN THE SET STATES A GUESTROOM WATER-CLOSET SEAT HEIGHT. P104 gives no dimension; A530 prints only the 1'-6\" centreline and A532 prints 17\" MIN / 19\" MAX, which A532.md identifies as toilet centreline / side clearance, not seat height. Do not write a seat-height dimension on the punch sheet. SETTLED BY: MWT CA confirming the mark-to-room-type assignment, and — for 118 — the seat-height requirement per HADG / ICC-ANSI A117.1 (P101 note 21 points at A117.1; conflicts.md A10 records that the permit set never names a governing accessibility code).",
        "verifyAtPunch": "Flush and refill — full flush, clean refill, no run-on, no ghost flush. Tank lever operates without binding; at 118 confirm the lever is on the side of the tank OPPOSITE the inside corner of the wall (A530 kn 21). Seat is the slow-close AS 5257A.65C.020 — closes on its own without slamming, lid and ring both, hinges tight. Bowl does not rock at the flange; caulk bead at floor. Supply stop turns and does not weep; escutcheon present. Confirm the 1.28 GPF marking on the tank/bowl. Record the mark actually installed (211AA.104 vs 215CA.104) per room — that log closes the open assignment.",
        "needsRuling": false
      },
      {
        "mark": "L-2 / L-3 / L-4",
        "label": "Lavatory bowl, guestroom, undermount rectangular — Decolav Callensia 1402-CWH; 3/8\" CW, 3/8\" HW, 1-1/2\" S/W, 2\" V",
        "qtyPerRoom": "1 per room, all 16. No count printed on P401/P402.",
        "sheets": "P104 Plumbing Fixture Schedule rows L-3 (Guestrooms, Undermount, Rect, ADA) and L-4 (Guestrooms, Undermount, Rect); P401 + P402 unit plans mark L-2 (body text also prints L-3)",
        "where": "Bathroom vanity, undermount in the GR-302 vanity top (GR-303 accessible vanity at 118). A530 plan 01: vanity wall 5'-4 3/4\" CLEAR, vanity top 2'-10\" MAX.",
        "roomTypeNotes": "Same bowl on all 16. At 118 the vanity is the accessible unit — A532/A532.1 kn 6 ACCESSIBLE VANITY UNIT and kn 8 CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE; A532 view 04 prints 3'-4\" TO REFLECTIVE SURFACE at the mirror. The vanity casework itself is FF&E (GR-302 / GR-303), not a plumbing row.",
        "reliability": "HIGH",
        "note": "MANDATORY DUAL MARK CARRY (conflicts.md B3.1, OPEN). P401/P402 print L-2 on the unit plans; P104 schedules the guestroom lav as L-3 / L-4. P104's own L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH with a battery Delta faucet) — order off the plan mark and the wrong lavatory arrives. Both mark sets ride on the row; no winner is picked. The PRODUCT is HIGH (P104 vector text); only the mark is contested.",
        "verifyAtPunch": "Bowl is the rectangular undermount (Callensia 1402-CWH), set level and flush to the underside of the top, no chips or crazing. Continuous silicone bead at the bowl-to-top joint, no gaps at the corners. Overflow clear. Tailpiece, P-trap and both supply stops dry after a fill-and-drain — wipe with tissue, look for weep. Drain seats and holds water.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "Lavatory faucet, guestroom — Delta 581LF-GPM-PP, manual, 1.0 GPM, less 3-hole escutcheon (scheduled as trim on the L-3 / L-4 rows; carries no mark of its own)",
        "qtyPerRoom": "1 per room, all 16.",
        "sheets": "P104 Plumbing Fixture Schedule, REMARKS column on rows L-3 and L-4",
        "where": "Vanity deck, 3-hole spread. A530 plan 01/02: vanity top 2'-10\" MAX AFF.",
        "roomTypeNotes": "Same faucet all 16. At 118 the accessible-room control rules apply — A530 general note F, controls 15\"–48\" AFF, 30\"x48\" clear floor, and ≤46\" AFF over an obstruction deeper than 10\".",
        "reliability": "HIGH",
        "note": "The deck hole count is the tell for the substitution issue below. P104's Delta 581LF is a 3-HOLE trim (\"less 3-hole escutcheon\"); the unapproved American Standard / Moen substitution is a SINGLE-HOLE 1-1/4\" min dia faucet. Counting holes at punch tells you which one the fabricator drilled for on 115 vanity tops.",
        "verifyAtPunch": "Handle operates full travel, hot on the left, no drip at the spout or under the deck after 60 seconds off. Aerator present and reads 1.0 GPM. Faucet body does not spin on the deck (mounting nut tight). Pop-up rod lifts and seats. COUNT THE DECK HOLES — 3 holes = P104 Delta as designed; 1 hole = the unapproved substitution was installed, write it up immediately.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "PROPOSED SUBSTITUTION — NOT APPROVED. American Standard Studio under-counter bowl 0614.000 / 0614.300 / 0618.000 + Moen M·Dura 9417F12 / 9419F12 single-handle lavatory faucet, single-hole 1-1/4\" min dia, 1.2 gpm",
        "qtyPerRoom": "Zero. Nothing on this row is approved for installation in any room.",
        "sheets": "S4 product data (American Standard Bathroom Vanity Sink.pdf; Moen Bathroom Vanity Faucet.pdf) via packages/fire-appliance.md §4 and packages/plumbing.md §4. Superseded by NOTHING — the row of record stays P104 L-3/L-4.",
        "where": "n/a — carried so a walker who finds a single-hole Moen deck knows it is not the approved fixture.",
        "roomTypeNotes": "Would apply to all 115 keys if it were ever stamped. It is not.",
        "reliability": "FLAGGED",
        "note": "THE APPROVED FIXTURE PER THE SHEETS IS P104: Decolav Callensia 1402-CWH bowl + Delta 581LF-GPM-PP faucet, manual 1.0 GPM, 3-hole. TREAT THE SUBSTITUTION AS NOT APPROVED. Ruling on the record in two packages: the American Standard sheet offers THREE models with none ticked; the Moen sheet offers TWO with neither ticked; there is no transmittal, no stamp, and no \"To Be Specified\" block completed. Under the precedence chain (user override > submittal > drawing > spec) a \"submittal\" means a document that identifies a product and has been transmitted for review — a catalogue page with no selection and no stamp is not one, so it does not enter the chain and supersedes nothing. If it is ever ticked and stamped it changes the COUNTERTOP CUTOUT from 3-hole to 1-hole on 115 vanity tops. SETTLED BY: a transmittal with a model selected and stamped, from the FF&E/plumbing supplier (OPEN_ITEMS A3).",
        "verifyAtPunch": "If any first-floor room shows an American Standard Studio bowl, or a single-handle single-hole Moen faucet, STOP and log it as an unapproved substitution — the fixture of record is Decolav Callensia 1402-CWH + Delta 581LF-GPM-PP. Photograph the deck hole pattern.",
        "needsRuling": false
      },
      {
        "mark": "SH-1 / SH-4",
        "label": "Shower, guestroom (standard) — Kohler Rely Series; 30\"x60\" shower pan with CENTRE DRAIN and a 4\" THRESHOLD; Delta T24859 supply; SS-01 solid shower surround; 1/2\" CW, 1/2\" HW, 2\" S/W, 2\" V",
        "qtyPerRoom": "1 per room in the 15 standard first-floor rooms (101, 103, 104, 105, 106, 107, 108, 109, 110, 111, 112, 113, 114, 115, 116). Not in 118 — see the two 118 rows.",
        "sheets": "P401 / P402 unit plans (mark SH-1); P104 Plumbing Fixture Schedule row SH-4 (\"30\\\"x60\\\" shower pan w/ center drain, 4\\\" threshold; Delta T24859 supply\"); A530 §\"The bathing configuration\" — \"The standard guest bath is a SHOWER, not a tub\"; A530 kn 23 SHOWER SURROUND",
        "where": "Bathroom, shower compartment opposite the vanity. A530 plan 01 dimensions it 5'-0\" CLEAR wide x 3'-7 1/4\" deep. A550/A555 finish plans print \"NO FINISHES UNDER SHOWER\".",
        "roomTypeNotes": "A530's title block puts King Studio, King Studio Connecting, Queen-Queen, QQ Connecting, QQ Wide and QQ Extended on ONE bathroom design — so all 15 non-accessible first-floor rooms get the identical shower. 101 displays as \"QQ Studio Connector\" under OV-001 but joins as QQ Wide Connecting and is covered by A530's title block.",
        "reliability": "HIGH",
        "note": "Dual mark carry (conflicts.md B3.1, OPEN): the unit plans print SH-1, P104 schedules SH-4. P104's own SH-1 is the EMPLOYEE shower — Kohler Sonata K-1689-0, 36\"x36\". Order SH-1 for a guestroom and the wrong pan arrives. Separately, a dimension mismatch worth measuring: A530 plan 01 dimensions the shower 5'-0\" CLEAR x 3'-7 1/4\", while P104 schedules a 30\"x60\" pan. 60\" matches the 5'-0\"; 30\" (2'-6\") does not match 3'-7 1/4\". Neither sheet reconciles them.",
        "verifyAtPunch": "Measure the installed pan — confirm 30\"x60\" and a 4\" threshold (the standard rooms are NOT curbless; a curbless pan in a standard room is the wrong pan). Drain is at the CENTRE of the pan. Fill-and-flood: pond the pan, confirm it drains fully and holds no standing water anywhere. Pan does not flex or creak underfoot. SS-01 surround joints sealed, no gaps at the corners or at the pan flange. Threshold sealed both sides.",
        "needsRuling": false
      },
      {
        "mark": "SH-1 / SH-3",
        "label": "CONFIGURATION B (ROLL-IN SHOWER) — Roll-in shower, guestroom ADA — Kohler Rely Series; 30\"x60\" pan, centre drain, NO THRESHOLD; Delta T24859 supply. Roll-in geometry 5'-0\" CLEAR x 2'-6\" MIN, curb/threshold dims 1-1/2\" and 6-1/2\" MAX at the entry. Curbless slab depression required.",
        "qtyPerRoom": "ROOM 118 ONLY on floor 1 — and only if Configuration B is the one that gets built. Mutually exclusive with the BT-1 row below.",
        "sheets": "P401 / P402 (mark SH-1); P104 row SH-3 (\"Shower (Guestroom, ADA) … 30\\\"x60\\\" shower pan w/ center drain, no threshold\"); A532 plan 01.1 PLAN - ROLL IN SHOWER (geometry, seat depth 1'-3\" MIN / 1'-4\" MAX, 60\" turning circle); A532.1 roll-in elevations 01/02/03; A552 plan 01 (the enlarged room plan for 118) + A552 finish plan T-02 \"ROLL-IN SHOWER TILE\" + A552 kn 6 FLOOR DRAIN",
        "where": "Bathroom of 118. A552 plan 01: bath clear dimension 9'-3\", detail bubble reads 01.1 / A-532, which is the roll-in plan; its elevations are on A532.1.",
        "roomTypeNotes": "118 is KING STUDIO ACCESSIBLE MOD CONNECTOR (room_map.md, verbatim off A100; A425 prints it \"KING ACC MOD CONN.\"). It is the ONLY accessible key on floor 1 and the only first-floor room where SH-3 or BT-1 can occur.",
        "reliability": "FLAGGED",
        "note": "OPEN — DO NOT RESOLVE IN THE FIELD. conflicts.md A11 / B4.4 and coordination_issues.md C-01 are open on all 7 accessible keys (118, 217, 238, 317, 338, 417, 438). POSITION A — TUB: BOTH unit matrices mark 118 T. A100 `King Studio ACC MOD, CD` 1st = 1 T (A100.md:85); G001 same row = T (G001.md:91). Both footers print ACCESSIBLE GUESTROOMS: With Tubs 5 provided / With Showers 2 provided, and G100.2 §1107 agrees (5 tub + 2 roll-in). P401/P402 accessible plans 02/04/07 \"generally show a tub (BT-1)\". POSITION B — ROLL-IN: A552 plan 01 draws the roll-in with three independent agreeing callouts (kn 5 tempered-glass enclosure, kn 6 floor drain, T-02 \"ROLL-IN SHOWER TILE\") and its bath bubble reads 01.1 / A-532 = PLAN - ROLL IN SHOWER. 118 is the ONE key where the enlarged plan is internally consistent for the roll-in. TWO FURTHER CAUTIONS: coordination_issues.md C-02 — plumbing NEVER DREW a King Studio Acc. Mod. unit plan; P401/P402 carry 7 plans and none is the Mod, so which of views 02 or 04 governs 118 is not stated and the rough-in at 118 is unsourced on the plumbing side. And A552.md flag 1: \"do not assign A552 to a room number without the architect confirming.\" A tub and a curbless pan are a different slab depression, a different drain, different tile and a different glass buy. SETTLED BY: the open RFI to MWT CA — \"key by key for 118, 217, 238, 317, 338, 417 and 438, which bathing fixture is provided, and which unit matrix governs, A100 or G001?\" Only Austin closes it.",
        "verifyAtPunch": "FIRST record which configuration was actually built at 118 — roll-in pan or tub — and photograph it. That single observation is the field evidence the open RFI needs. If roll-in: pan is 30\"x60\", CENTRE drain, NO threshold; measure the roll-in opening 5'-0\" clear x 2'-6\" min and the entry lip against the 1-1/2\" / 6-1/2\" MAX dims on A532 plan 01.1; flood-test the pan and confirm it drains with no ponding and no water escaping the compartment; confirm the floor slopes to drain per A530 kn 20; confirm the curbless transition is flush and a wheelchair can roll it.",
        "needsRuling": false
      },
      {
        "mark": "BT-1",
        "label": "CONFIGURATION A (TUB) — Bathtub, guestroom ADA — American Standard Princeton 2390.202; supply Delta T14261 / R10000-UNWS; removable tub/shower seat (A530/A532 kn 7); tub-rim band 17\" MIN / 19\" MAX; 1/2\" CW, 1/2\" HW, 2\" S/W, 2\" V",
        "qtyPerRoom": "ROOM 118 ONLY on floor 1 — and only if Configuration A is the one that gets built. Mutually exclusive with the SH-1/SH-3 roll-in row above.",
        "sheets": "P104 Plumbing Fixture Schedule row BT-1; A100 GUESTROOM MATRIX :85 (118 = T); G001 Guestroom Matrix :91 (118 = T); A100 footer :99 and G001 footer :105 (5 tub / 2 shower provided); G100.2 §1107; A532 plan 01 PLAN - TUB + elevations 02/03/04/05; A533 (elevations explicitly labelled TUB); P401 / P402 accessible plans 02 / 04 / 07",
        "where": "Bathroom of 118, tub wall. A532 plan 01: 5'-6 3/4\" and 5'-0\" CLEAR at the tub; grab-bar band MIN 33\" / MAX 36\"; shower controls band MIN 8\" / MAX 10\" above the rim (A532 elevation 05).",
        "roomTypeNotes": "Only 118 on floor 1. Under Config A the rough-in consequence is a 2\" SS tub waste and trap with NO curbless slab depression (concealed — excluded below).",
        "reliability": "FLAGGED",
        "note": "Same open conflict as the roll-in row — carried so both positions are on the walker's sheet and neither is silently dropped. BOTH unit matrices mark 118 T (tub) and both footers plus G100.2 §1107 provide 5 tubs / 2 roll-ins across the 7 accessible keys; the enlarged plans draw a roll-in on all 7, which cannot both be true (coordination_issues.md C-01). conflicts.md A11 verbatim: \"Do not order the 438 bath package off either matrix.\" This package has no authority to close it and does not. SETTLED BY: the same RFI to MWT CA. Only Austin closes it.",
        "verifyAtPunch": "If a tub was built at 118: confirm it is the American Standard Princeton 2390.202 and that the trim is Delta T14261 / R10000-UNWS. Measure the tub rim against the 17\" MIN / 19\" MAX band (A532/A533). Confirm the removable tub/shower seat (kn 7) is present, wall-mounted, and seats/removes without tools if that is how it was supplied. Fill and drain — overflow does not leak, waste/overflow plate tight, stopper holds. No flex in the tub floor. Caulk at the rim-to-surround joint continuous. Photograph and log — the configuration built at 118 is the answer the RFI is waiting on.",
        "needsRuling": false
      },
      {
        "mark": "kn 9",
        "label": "Shower head — A530/A531/A532/A533 BATHROOM KEYED NOTE 9 \"SHOWER HEAD\"; trim Delta T24859 per P104. P104 prints 2.5 GPM on the SH-1 row; the SH-3 / SH-4 rows print \"Delta T24859 supply\" without repeating a GPM figure",
        "qtyPerRoom": "1 per room, all 16.",
        "sheets": "A530 keyed note 9, placed on plan 01 and elevation 05; A532 plan 01 and 01.1 and elevation 05; A532.1; A533; P104 REMARKS on SH-1 / SH-2 / SH-3 / SH-4 (Delta T24859)",
        "where": "Shower/tub wall. A530 elevation 05 prints wall heights 6'-8\" / 5'-0\" / 3'-5\" on this wall.",
        "roomTypeNotes": "Present in all 16. At 118 it pairs with kn 10 diverter and kn 11 hand shower under Configuration B, or with the tub trim under Configuration A.",
        "reliability": "HIGH",
        "note": "Do not put a GPM number on the punch sheet for the guestroom head. P104's 2.5 GPM is printed on the SH-1 (36\"x36\" employee shower) row; the guestroom rows SH-3 / SH-4 reference the same Delta T24859 supply but do not repeat a flow figure.",
        "verifyAtPunch": "Head is secure to the arm, escutcheon tight to the surround, no leak at the ball joint under pressure. Spray pattern even, no blocked jets. Head swivels and holds position. Run 60 seconds and check for weeping at the arm penetration through SS-01.",
        "needsRuling": false
      },
      {
        "mark": "kn 14",
        "label": "On/off PRESSURE-BALANCING VALVE — A530 BATHROOM KEYED NOTE 14 \"ON/OFF - PRESSURE BALANCING VALVE\"; Delta T24859 / R22000-WS family per P104 supply string",
        "qtyPerRoom": "1 per room, all 16.",
        "sheets": "A530 kn 14, placed on elevations 04 and 05; A532 elevation 02 (tub config); A532.1 view 02 (roll-in config); A533 elevation 04; P104 REMARKS (Delta supply)",
        "where": "Shower/tub control wall. At 118 A532.1 view 02 prints a MAX 6\" dimension at the control location and A532 elevation 05 prints the shower-control band MIN 8\" / MAX 10\" above the rim.",
        "roomTypeNotes": "All 16. At 118 the control heights are dimensioned (A532/A532.1) and are pass/fail on an accessibility walk; in the 15 standard rooms no control height is dimensioned on A530.",
        "reliability": "HIGH",
        "note": "This is the single most important operating test in the bathroom — it is the anti-scald device. Guestroom HWS is distributed at 120°F per P202/P305; there is NO guestroom thermostatic mixing valve scheduled (P301/P305's ≤110°F TMV note is scoped to PUBLIC lavatories and hand sinks), so the pressure-balancing valve is the only temperature protection at the shower.",
        "verifyAtPunch": "Operate the valve through full travel — smooth, no grinding, positive off. Confirm it is a pressure-balancing (anti-scald) valve, not a plain mixer. TEST IT: run the shower, then flush the water closet in the same room and confirm the shower temperature does not spike. Escutcheon tight and sealed to SS-01, handle set square, no drip at the spindle after shut-off. At 118 measure the control height against A532.1's MAX 6\" dim and A532's 8\"–10\" band above the rim.",
        "needsRuling": false
      },
      {
        "mark": "kn 10",
        "label": "CONFIGURATION B (ROLL-IN SHOWER) — Shower DIVERTER VALVE. A530 BATHROOM KEYED NOTE 10 \"SHOWER DIVERTER VALVE\"",
        "qtyPerRoom": "ROOM 118 ONLY on floor 1, and only under Configuration B. Zero in the 15 standard rooms.",
        "sheets": "A532 elevation 02; A532.1 views 01 and 02",
        "where": "Roll-in shower control wall at 118, alongside the pressure-balancing valve (kn 14).",
        "roomTypeNotes": "Exists on no standard first-floor room. A530's standard-bath elevations tag kn 9 and kn 14 only — no diverter.",
        "reliability": "FLAGGED",
        "note": "Config-B-only row. It exists only if the roll-in shower is what gets built at 118, and that is the open conflicts.md A11 / coordination_issues.md C-01 question. If a tub was built instead, this row does not apply. SETTLED BY: the same MWT CA RFI. Carried, not resolved.",
        "verifyAtPunch": "If the roll-in was built: diverter operates positively between the fixed head and the hand shower, holds its position under flow, and returns. No cross-flow — with the diverter to the hand shower, the fixed head should stop. Escutcheon sealed to SS-01.",
        "needsRuling": false
      },
      {
        "mark": "kn 11",
        "label": "CONFIGURATION B (ROLL-IN SHOWER) — HAND SHOWER AND SIDE BAR. A530 BATHROOM KEYED NOTE 11 verbatim: \"HAND SHOWER AND SIDE BAR. HAND-HELD SHOWER UNIT REQUIRED TO HAVE ON/OFF CONTROL WITH NON-POSITIVE SHUT OFF.\"",
        "qtyPerRoom": "ROOM 118 ONLY on floor 1, and only under Configuration B. Zero in the 15 standard rooms.",
        "sheets": "A532.1 view 02 keyed note 11; A532.1 view 03 (folding-seat wall) also carries kn 11",
        "where": "Roll-in shower wall at 118, on a slide bar. A532.1 view 02 prints 3'-6\", 2'-10\", 2'-8\", 1'-5\", 1'-3\", 1'-0\" and MAX 6\" at the control zone; grab-bar band MIN 33\" / MAX 36\".",
        "roomTypeNotes": "Exists on no standard first-floor room.",
        "reliability": "FLAGGED",
        "note": "Config-B-only row, same open A11 / C-01 question as the diverter. The \"NON-POSITIVE SHUT OFF\" wording is the part that gets missed — the hand shower's on/off control must NOT be a positive shut-off, so the valve upstream still governs. A hand shower supplied with a positive shut-off trigger is the wrong unit even though it looks right. SETTLED BY: the same MWT CA RFI for whether the row applies at all; the non-positive shut-off requirement itself is stated verbatim on A530's legend and is not in doubt.",
        "verifyAtPunch": "If the roll-in was built: hand shower slides the full length of the bar and locks at any height; bar is solid to the wall (blocking behind, per A532.1 view 02i). Hose is not kinked and reaches the seat. CRITICAL — operate the hand-shower's own on/off control and confirm it is NON-POSITIVE (it must not fully shut off flow at the handset). Cradle holds the handset. No leak at the hose-to-elbow or handset connections.",
        "needsRuling": false
      },
      {
        "mark": "kn 28 / kn 5",
        "label": "Shower enclosure door — BI-PASS SLIDING GLASS DOOR, BRUSHED ALUMINUM FINISH, CLEAR GLASS, WITH 24\" BAR PULL HARDWARE (A530 BATHROOM KEYED NOTE 28, verbatim). Also tagged as A550/A555 DESIGN DEVELOPMENT keynote 5 \"SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR\". A530 kn 27 adds door-stop hardware at the shower glass.",
        "qtyPerRoom": "1 per room in the 15 standard first-floor rooms. At 118, kn 5 \"SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR\" is tagged on A552 plan 01 under Configuration B only.",
        "sheets": "A530 kn 28 (elevation 04) and kn 27 (plan 01); A550 plan 01 kn 5; A555 plan 01 kn 5; A552 plan 01 kn 5 (118, Config B only)",
        "where": "Shower opening, 5'-0\" CLEAR per A530 plan 01.",
        "roomTypeNotes": "Standard 15 rooms get the bi-pass sliding glass door. At 118 the tempered-glass enclosure (kn 5) is unique to A552 among the accessible sheets — A551, A554 and A556 tag neither kn 5 nor T-02.",
        "reliability": "HIGH",
        "note": "TRADE: this is GLASS SUB scope, not plumbing — listed here because it is the shower enclosure and the walker tests it on the same pass. Do not bill it to Larry's Plumbing. At 118 there is a live contradiction on A552 itself (A552.md flag 3): the finish plan calls the shower floor T-02 \"ROLL-IN SHOWER TILE\" while the architectural plan tags the same fixture kn 5 \"SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR\" — a curbless roll-in and a glass-door enclosure are not the same detail. Reproduce what is actually installed; do not reconcile it in the field.",
        "verifyAtPunch": "Bi-pass panels slide the full opening without binding or jumping the track; rollers adjusted, panels plumb and parallel. Brushed aluminium finish, clear glass, no scratches or chips; tempered stamp visible in a corner. 24\" bar pull secure both sides. Bottom track and jambs sealed to SS-01 — run water at the door and confirm nothing escapes onto the bath floor. Door-stop hardware present per kn 27 so the hardware at the back of the bath door cannot strike the glass when fully ajar.",
        "needsRuling": false
      },
      {
        "mark": "FD",
        "label": "Floor drain, guestroom bathroom — A530 BATHROOM KEYED NOTE 20 verbatim: \"FLOOR DRAIN LOCATION - MAINTAIN ACCESSIBLE COMPLIANT SLOPES TO DRAIN\". Tagged as keynote 6 \"FLOOR DRAIN\" on the A550-series enlarged room plans. 2\" drain size per P301 general notes.",
        "qtyPerRoom": "1 per bathroom where provided. Whether the 15 STANDARD first-floor baths get one is contested — see note. At 118 it is drawn (A552 plan 01 kn 6, twice: architectural plan and finish plan).",
        "sheets": "A530 kn 20 (placed on plan 01, the standard guest bath); A551 kn 6 and A552 kn 6 (accessible plans); P402 (\"floor drain (FD) in accessible units\"); P301 general note: floor drain 2\"",
        "where": "Bathroom floor, at/near the shower per A530 plan 01 and A552 plan 01.",
        "roomTypeNotes": "At 118 the floor drain is drawn twice on A552 (plan 01 and the finish plan) and is unambiguous. In the 15 standard rooms it rests on A530 kn 20 alone.",
        "reliability": "MEDIUM",
        "note": "TWO SHEETS DISAGREE, RECORDED BOTH WAYS. P402 places the floor drain in ACCESSIBLE UNITS; A530 kn 20 places a floor drain on the STANDARD guest-bath plan 01 that serves all 15 non-accessible first-floor rooms. Neither is resolved and this package does not resolve it. Separately, THE GUESTROOM FLOOR DRAIN HAS NO MARK AND NO SCHEDULED PRODUCT: P104's Drain and Drainage Appurtenance Schedule carries FD-1 (Mechanical/Laundry, Zurn Z550), FD-2 (Unfinished Spaces, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E) — none of them is a guestroom drain. So no make, model or strainer finish is specified for the item the walker is standing over. SETTLED BY: MWT CA confirming whether the 15 standard first-floor baths receive a floor drain, and the FD submittal naming the guestroom product.",
        "verifyAtPunch": "Record PRESENT / ABSENT for every one of the 16 baths — that log alone answers the P402-vs-A530 question. Where present: strainer seated and secure, drain set flush with (not proud of) the finished tile, and the floor visibly slopes to it from all sides — pour a cup of water at each corner of the bath floor and watch it reach the drain (this is the \"maintain accessible compliant slopes to drain\" test on A530 kn 20). Trap holds water — pour and listen for the seal. No tile lippage at the drain body.",
        "needsRuling": false
      },
      {
        "mark": "TP",
        "label": "Trap guard / trap primer at the bathroom floor drain — P301–P310 plan general note 6 verbatim: \"All floor drains to be installed with trap guards / primers\". P501 detail 12 (Floor Drain Detail) note: \"trap primers required at all floor drains\" — trap-seal primer valve, 2\" vent, 1\" cold PW primer connection.",
        "qtyPerRoom": "1 per bathroom floor drain, i.e. wherever the FD row above lands.",
        "sheets": "P301 general note 6 (repeated on P302–P310); P501 detail 12; P102 Automatic Trap Primer Valve Schedule (Sioux Chief 695 Series, 30–250 PSIG, single trap); P104 Water Appurtenance Schedule TP-1 (PPP SMP-500-115V, the only appurtenance marked USED)",
        "where": "At the guestroom bathroom floor drain. The primer valve body is concealed; P102 requires primers to be installed in ACCESSIBLE locations per the notes (NPCA / ASSE 1018).",
        "roomTypeNotes": "Follows the floor drain, so the same standard-vs-accessible question applies.",
        "reliability": "MEDIUM",
        "note": "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM. P102's Automatic Trap Primer Valve Schedule lists Sioux Chief 695 Series. P104's Water Appurtenance Schedule lists TP-1 = PPP SMP-500-115V, 120V/1PH/60Hz, and scopes it to a 6\" SUMP PUMP STANDPIPE — not a guest bath. So the general note requires a device at every floor drain while the schedules name two products, neither assigned to a guestroom. The device BODY is concealed, but it is verified at the visible drain (trap seal holding) so it is in scope. SETTLED BY: the trap-primer submittal naming the guestroom product, and confirmation of where the accessible primer location is (P102 requires accessible per ASSE 1018).",
        "verifyAtPunch": "Lift the strainer and confirm a trap guard is fitted in the drain body (a trap guard is the visible one — a flexible one-way insert). Pour water and confirm the trap seal holds, then leave it and re-check on the next pass for evaporation / sewer odour — a dry trap in a finished room is the failure this note exists to prevent. If a primer valve rather than a guard was used, find the access location and confirm it is reachable (P102: accessible locations per ASSE 1018) and log the location.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "PTAC condensate drain — 1\" VISIBLE condensate drain for each A/C unit (typ.) with a 1\" AIR-GAP FITTING; 1\" condensate line with 1-1/2\" vent up; to the 4\" condensate main / first-floor dry wells. Detail: P501 detail 13 (air gap, 1\" P-trap, 1\" vent, 1\" riser). Piping material Type \"M\" hard-drawn copper, silver solder, insulated per local code (P102).",
        "qtyPerRoom": "1 per PTAC, i.e. 1 per room across all 16.",
        "sheets": "P301 (first-floor condensate: \"1\\\" visible condensate drain for each A/C unit (typ.), provide 1\\\" air gap fitting; 1\\\" condensate line with 1-1/2\\\" vent up (typ.)\"); P302 (same wording per guestroom); P501 detail 13 Condensate Drain Detail; M401 keyed note 2 (\"See plumbing drawings for condensate drain piping, typical for all PTAC units\"); M501 detail 9 (drain kit furnished with unit; run condensate drain DOWN WALL, see plumbing for continuation; min 3-1/4\" AFF); P102 material schedule (Type M copper, indirect/condensate)",
        "where": "At the PTAC, window wall. A550/A551/A552/A555 all place keynote 1 (PTAC UNIT) at the window wall with the ST-01 quartz stool over it and keynote 30 (edge of PTAC above carpet tiles).",
        "roomTypeNotes": "Every one of the 16 rooms has a PTAC and therefore a condensate drain. No first-floor variation is stated.",
        "reliability": "MEDIUM",
        "note": "IN SCOPE, but one part of it needs a ruling. The sheets use the word \"VISIBLE\" for the condensate drain (P301 and P302 both), and M501 detail 9 runs it DOWN THE WALL, so the run and the drip are checkable in the finished room and the PTAC can be operated and tested — clearly a punch item. WHAT IS NOT STATED is whether the 1\" AIR-GAP FITTING itself lands inside the guestroom, in the chase, or at the exterior; no sheet places it. SCOPE FLAG WORTH CARRYING: PTAC condensate is PLUMBING scope per M401 keyed note 2 and M501 detail 9, but the PTAC is HVAC (Iceberg) — M401.md records this as \"a frequent interface gap between the HVAC sub (Iceberg) and the plumber (Larry's).\" Expect it to be nobody's until you name it. Also note a sheet-number typo: P301 sends you to \"P502\" for the condensate detail; the Condensate Drain Detail is on P501 (detail 13). SETTLED BY: walking one room, finding where the air-gap fitting physically is, and confirming with the EOR whether it is meant to be accessible in the finished room.",
        "verifyAtPunch": "Run the PTAC in cooling long enough to make condensate. Confirm it drains — no water standing in the unit pan, no drip inside the room, no stain or damp at the sleeve, the wall below the unit, the carpet edge (keynote 30) or the ST-01 stool. Trace the visible drain run down the wall and confirm the air-gap fitting is present and not blocked or taped over. No condensate weeping at the exterior grille onto the wall face. Insulation intact on any visible condensate piping.",
        "needsRuling": true
      },
      {
        "mark": "GV",
        "label": "Gate valves at the CWS, HWS and HWR riser take-offs — one at each of the three risers at the guestroom wet wall, with unions, hard-piped to the bathroom through an 18\"x18\" access panel (P502 Shut-Off Valve Installation Detail)",
        "qtyPerRoom": "3 per room, all 16 — one each at CWS, HWS and HWR. P401 draws a GV at each of the three riser take-offs on every unit plan.",
        "sheets": "P401 Domestic Water Typical Unit (\"Risers at the wet wall: HWR riser, HWS riser, CWS riser, each with a gate valve (GV) at the take-off\"); P502 detail 3 Shut-Off Valve Installation Detail (gate valve + union at the CW/HW/HWR risers, hard pipe through an 18\"x18\" ACCESS PANEL, wall/plumbing stack, suspended ceiling); P101 general note 9 (\"Furnish access panels, installed by GC, as required\"); P101 general note 15 (\"Valves, domestic water: ball valves or approved equal, located accessibly\"); M101 note N7 (access panels in ceilings/walls to valves, min 12\"x12\")",
        "where": "At the guestroom wet wall / plumbing stack, behind an 18\"x18\" access panel per P502 detail 3. WHERE THAT PANEL PHYSICALLY LANDS IS THE OPEN QUESTION — see note.",
        "roomTypeNotes": "Same three valves on all 16 rooms; P401's own trade note says the wet-wall assemblies are largely identical across floors because the rooms stack (P201 prints the stacks: 104-204-304-404, 101-201-301-401, 115-215-315-415).",
        "reliability": "MEDIUM",
        "note": "RULING NEEDED — CAN THE PUNCH WALKER REACH THESE, AND ARE THEY EVEN IN THE ROOM? IN FAVOUR OF IN-SCOPE: P502 detail 3 explicitly draws an 18\"x18\" ACCESS PANEL at the guestroom riser take-offs; P101 note 9 requires the GC to furnish access panels; P101 note 15 requires domestic-water valves to be \"located accessibly\"; M101 N7 requires access panels to valves at min 12\"x12\". The design clearly intends these to be reachable. AGAINST IN-ROOM: P502 detail 3 draws that panel in a SUSPENDED CEILING, and NO GUESTROOM CEILING IN THIS SET IS SUSPENDED — A550, A551, A552 and A555 reflected ceiling plans all read painted gypsum PT-07 at 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). The only suspended ceiling near these rooms on floor 1 is Guest Corridor 121, which A120 describes as alternating 8'-2\" ACT grid bays and 8'-0\" painted-gyp bulkhead bands. AND NO ACCESS-PANEL SYMBOL OR KEYED NOTE IS DRAWN IN ANY GUESTROOM: A120's keyed note 5 (flush access panel, ISC CAP-1818) is not placed anywhere on A120, and on A121–A123 it lands only at the ice-machine alcove. The sheets that would settle it — A425 details 09 (PLAN DET. - TYP. SHAFT, UNITS) and 11 (TYP. SHAFT, ACC. UNITS) — CANNOT BE CITED: A425.md marks everything below its verified room-number list as unverified speculative text, verbatim \"Do not quote any of it.\" SEPARATE VALVE-TYPE CONFLICT, BOTH READINGS CARRIED: P401 and P502 draw a GATE valve; P101 general note 15 specifies BALL valves or approved equal for domestic water. SETTLED BY: (a) walk one room and look — an 18\"x18\" panel in the guestroom or bath ceiling makes this a room punch item; a panel in the corridor ACT ceiling outside the door makes it a corridor item, not a room item; (b) re-extract A425 details 09 and 11 from the source PDF (page 52) for the shaft/panel location; (c) confirm gate vs ball with the EOR.",
        "verifyAtPunch": "Locate the 18\"x18\" access panel and RECORD WHERE IT IS — guestroom ceiling, bath ceiling, or corridor ACT outside the door. Open it. Confirm three valves are present (CWS, HWS, HWR) with unions. Operate each one fully closed and fully open — a gate valve that will not turn is the classic finding here. Confirm no weep at the stems or unions after cycling. Confirm the panel closes flush and is painted/textured to match the adjacent ceiling. Record whether the valve installed is a gate valve or a ball valve. If there is NO access panel anywhere, write that up — P101 note 15 requires the valves to be located accessibly.",
        "needsRuling": true
      },
      {
        "mark": "SK-3 / SK-4",
        "label": "Kitchenette / wet-bar sink and faucet — P401/P402 mark SK-3 / SK-4 with NO product scheduled in P104. Procured product per S4 product data: American Standard PEKOE 23x18 single-bowl stainless undermount 18SB.10231800.075 (18 ga, 10\" deep bowl, 26\" cabinet required; bottom grid 7302282-401.0750A, waste fitting 9028000.075, undermount clips 791676-100.0070A) + Moen 8227 faucet",
        "qtyPerRoom": "UNKNOWN. P401 verbatim: \"a kitchenette/wet-bar sink (SK-3 / SK-4) in the suite/extended units.\" P402 verbatim: \"SK-3 / SK-4 (kitchenette/wet-bar sink in suites/extended units).\" That is the entire statement — neither sheet assigns it to any of the seven unit plans.",
        "sheets": "P401 and P402 (mark and the \"suite/extended units\" wording); P201 riser #P2 (an SK on a guestroom stack, 2\" waste / 1-1/4\" vent — proving a guestroom kitchenette sink exists somewhere in the stacks); P104 (schedules NO product for SK-3 or SK-4 — only SK-1/SK-2, both laundry sinks); S4 product data via packages/fire-appliance.md §4",
        "where": "Entry / kitchenette leg if provided. A550: entry/kitchenette leg 6'-0\" CLEAR (King Studio). A552: kitchenette leg 7'-10 1/2\" CLEAR (118). Note that A550, A551, A552, A555 and A556 all tag 901 REFRIGERATOR and 902 DISHWASHER on the working wall and NONE OF THEM TAGS A SINK.",
        "roomTypeNotes": "THIS IS THE BIG ONE FOR FLOOR 1. There are no King One Bedroom suites and no QQ Extended rooms on floor 1 — the 16 keys are QQ Wide Connecting (101), QQ Connecting (103), Queen-Queen (105/107/109/111/113/115), King Studio (104/106/108/110/112/114), King Studio Connecting (116) and King Studio Acc. Mod. Connector (118). So if \"suite/extended units\" is read literally, NONE of the 16 first-floor rooms gets a kitchenette sink. If it is read as \"all rooms\" — Home2 brands every key a suite — then ALL 16 do. The sheets support both readings and settle neither.",
        "reliability": "FLAGGED",
        "note": "THREE SEPARATE GAPS ON ONE ITEM. (1) PLACEMENT UNKNOWN: P401/P402 restrict SK-3/SK-4 to \"the suite/extended units\" and assign it to none of their seven unit plans; the phrase is doubly ambiguous on this job because Home2 brands every key a \"suite\". (2) NO SCHEDULED PRODUCT: SK-3 and SK-4 appear nowhere in P104 — that is a hole in the schedule, not mark drift. The S4 data fills the hole (single unambiguous model) rather than superseding a sheet, so it is carried at MEDIUM. (3) THE FAUCET IS THE WRONG TYPE ON ITS FACE: the file titled \"Moen Kitchenette Faucet\" is Moen 8227, whose own product sheet titles it \"Two-Handle LAVATORY Faucet with Spout\", 8\" widespread, 3-HOLE, 1-9/32\" min dia hole pattern. A 3-hole 8\" spread will not drop into a single-hole deck. A dishwasher (902) tagged with no drawn sink is itself an RFI. SETTLED BY: the open RFI to the MEP EOR — \"P401/P402 restrict SK-3/SK-4 to 'the suite/extended units' but assign it to none of the seven unit plans, and P104 schedules no product for either mark. Which unit types receive a kitchenette sink?\" Do not open a second RFI; one is already logged.",
        "verifyAtPunch": "FIRST just record PRESENT / ABSENT in the entry-kitchenette leg for each of the 16 rooms — that single yes/no across the floor is the field evidence that closes the open RFI, and it costs nothing to collect. Where present: confirm it is the 23x18 single-bowl stainless undermount, undermount clips tight with no sag or drop at the front edge, bottom grid fitted, silicone bead continuous at the top. Faucet — COUNT THE DECK HOLES (1 vs 3) and record which faucet was actually installed. Run it: hot on the left, no drip, aerator fitted. Trap and tailpiece dry after a fill-and-drain; check the dishwasher (902) drain connection at the same time.",
        "needsRuling": false
      },
      {
        "mark": "",
        "label": "P-trap and supply-line protection at the ACCESSIBLE lavatory — G402 detail 04 (ACC GUEST VANITY) annotated verbatim \"PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES\" with a PIPE WRAP callout; G402 TA schedule TA-24 P-TRAP COVER AT BUILT IN VANITIES and TA-25 P-TRAP COVER AT WALL HUNG SINKS",
        "qtyPerRoom": "1 set at the accessible lavatory. ROOM 118 ONLY on floor 1.",
        "sheets": "G402 detail 04 and the TA schedule (TA-24, TA-25). Recorded as coordination_issues.md C-09.",
        "where": "Under the accessible vanity at 118, at the exposed P-trap and both hot and cold supply lines within the knee space (A532/A532.1 keyed note 8, \"CLEAR AREA OF SINK/VANITY MUST BE ACCESSIBLE\").",
        "roomTypeNotes": "Applies only at 118 on floor 1 — the 15 standard rooms have no accessible-vanity knee space requirement.",
        "reliability": "FLAGGED",
        "note": "REQUIRED BY EXACTLY ONE SHEET AND IN NOBODY'S SCOPE. coordination_issues.md C-09: a search for \"pipe wrap\" / \"p-trap\" / \"trap cover\" / supply-line insulation across A532, A532.1, A533, A551, A552, A554, A556, ID-5.12, ID-5.13, P104, P401 and P402 returned ZERO HITS. The requirement appears on G402 and on no other sheet in the set — not on the plumbing schedule, not on the accessible bath sheets, not on the FF&E sheets. It is a cheap item that fails a TAS/ADA walk on 7 keys after the vanities are set. SETTLED BY: Austin assigning the scope — architectural millwork, plumbing trim or FF&E — before the accessible vanities are ordered. Also on G402 and worth carrying with it: the accessible vanity is the same 5'-8\"x2'-10\" footprint as the typical one BUT HAS NO DRAWER BAND, so the typical casegood must not be ordered for the accessible keys.",
        "verifyAtPunch": "At 118, look into the knee space under the lavatory. Confirm the P-trap is wrapped/covered and both supply lines are insulated or covered so nothing hot or abrasive can be contacted from a seated position. Confirm nothing sharp protrudes into the clear area. If the pipes are bare, write it up — this is a code/accessibility failure, not a finish item, and it will be caught on the accessibility walk.",
        "needsRuling": true
      }
    ],
    "excludedAsRoughIn": [
      {
        "label": "Domestic water branch set to the unit — 1/2\" HWR + 3/4\" HWS @ 120°F + 1\" CWS at the riser (P202, P401, P305/P306)",
        "why": "In-wall / above-ceiling distribution piping. Not visible or testable from inside the finished room; the fixture end is already covered by the fixture rows."
      },
      {
        "label": "Fixture runouts — 1/2\" CWS and 1/2\" HWS to fixture, typ. (P305/P306 keynote 3)",
        "why": "Concealed in the wet wall behind tile and SS-01. Verified indirectly at the fixture, which is already a punch row."
      },
      {
        "label": "Water closet waste 3\" SS into the 4\" SS stack, and 2\" SS waste branches to lavatory / shower / tub (P402, P201, P301 drain-size note)",
        "why": "Below-slab and in-wall DWV. A finished-room walk cannot reach it; the visible test is the fixture draining, which is on the fixture rows."
      },
      {
        "label": "Vent riser at the wet wall and vent piping — 1-1/4\" individual, 1-1/2\" in places, 2\" branch vent (P402)",
        "why": "Concealed in the wet wall and above ceiling."
      },
      {
        "label": "Sanitary sewer riser tie at the wet wall — triangle keynote ① (P402, P201)",
        "why": "Concealed connection to the P1/P2/P3 stacks."
      },
      {
        "label": "Curbless slab depression (Configuration B) / no slab depression (Configuration A) at room 118, and the 2\" SS tub waste + trap under Configuration A",
        "why": "Structural/below-slab rough-in, poured long before finishes. The finished consequence — threshold or no threshold at the pan — is captured on the SH-1/SH-3 and BT-1 rows instead."
      },
      {
        "label": "Grab bars — HD-06 GRAB BAR ADA, HD-08 24\" VERTICAL, HD-09 24\" HORIZONTAL, HD-10 22\" HORIZONTAL (and HD-11 36\" / HD-20 12\" where they occur)",
        "why": "NOT PLUMBING — these are Bath Accessory rows off the A530 HD legend and are already carried in that category (the DB carries HD-08 at the standard rooms and HD-02/06/08/10/12 at 118). Deliberately not duplicated here. Note for the walker: A532's grab-bar elevations belong to the TUB plan; the roll-in plan 01.1 keys to A532.1, which tags NO grab bars at all even though its blocking views carry \"blocking for grab bar\" leaders on all three walls."
      },
      {
        "label": "HD-05 SHOWER ROD BOWED (tub config) / HD-5.1 SHOWER ROD STRAIGHT (roll-in config), and HD-14 FOLDING RECTAGULAR SHOWER SEAT SURFACE MOUNTED [sic]",
        "why": "Bath Accessory category, not plumbing. Carried there and flagged there — which of the two rod/seat sets lands at 118 follows the unresolved tub-vs-roll-in configuration."
      },
      {
        "label": "HD-16 shower soap dispenser, HD-18 shower footrest, HD-21 soap dish, HD-22 towel bar, HD-03 toilet tissue dispenser, HD-02 single toilet paper holder, HD-12 robe/coat hook",
        "why": "Bath Accessory category. In the same bathroom on the same walk, but not a plumbing row — do not double-count."
      },
      {
        "label": "SS-01 shower surround (Mincey Marble TS-VS / 12x24 Vision) — A530 keyed note 23",
        "why": "Stone / Surround category, not plumbing. The plumbing row tests the pan, the valve and the head; the surround itself is another trade's punch item."
      },
      {
        "label": "T-02 roll-in shower floor tile at 118 under Configuration B (A552 finish plan, \"ROLL-IN SHOWER TILE\")",
        "why": "Flooring / finish category. Recorded in the plumbing package only because it gates the pan."
      },
      {
        "label": "3/4\" F.R.T. plywood blocking for grab bars and accessories, full length of object (A530 keyed note 22 / A550-series keynote 32)",
        "why": "GC / framing scope, installed before drywall and tile. Concealed at punch — you can only test the result by pulling on the finished accessory, which is a Bath Accessory row."
      },
      {
        "label": "906 TUB SHOWER CURTAIN and 907 SHOWER CURTAIN",
        "why": "FF&E 900-series (A530 furnishings legend), not plumbing. Neither is tagged on A530 for the standard guest bath."
      },
      {
        "label": "Central plant in Mech./Plumb. Room 030 — WH1-1 / WH1-2 (AO Smith PWH1500NP), WH-3, BP-1 booster (Armstrong PM28000-5), WS water softener (Culligan CSM 300-3), TMV-1 / TMV-2 (Leonard 270-LF / NV-200-LF), HWP-1/2/3 recirc pumps, SP-1 elevator sump pump, TP-1 trap primer",
        "why": "Not in a guestroom. P102/P103 produced zero guestroom rows — this is all first-floor plant equipment in Room 030 and belongs to a separate equipment walk."
      },
      {
        "label": "Guestroom thermostatic mixing valve",
        "why": "There isn't one. P301/P305's \"≤110°F at the lavatory\" mixing-valve note is scoped to PUBLIC lavatories and hand sinks, not guestrooms. Guestroom HWS is distributed at 120°F per P202/P305. Do not add a TMV to a guestroom punch sheet — nothing in the set puts one there."
      },
      {
        "label": "Water hammer arrestors (WHA)",
        "why": "P104's Water Appurtenance Schedule marks WHA \"NOT USED\". P101's symbol legend carries a WHA symbol and P101 notes \"NOT ALL SYMBOLS ARE USED.\" Nothing places one in a guestroom."
      },
      {
        "label": "Backflow preventers and pressure reducing valve (BFP-1/2/3, PRV-1)",
        "why": "All marked \"NOT USED\" on P104. Backflow protection is provided at the service entry — P202 shows a 3\" RPZ ahead of the meter and P305 shows Ø3\" backflow prevention per local water dept standard. Not a guestroom item."
      }
    ],
    "uncertainties": [
      "ROOM 118 TUB vs ROLL-IN SHOWER IS OPEN AND THIS EXTRACTION DOES NOT CLOSE IT. Registered in three places: conflicts.md A11, conflicts.md B4.4, coordination_issues.md C-01. Position A (TUB): BOTH unit matrices mark 118 T — A100 `King Studio ACC MOD, CD` 1st = 1 T (A100.md:85) and G001 same row = T (G001.md:91) — and both footers plus G100.2 §1107 provide 5 tub + 2 roll-in across the 7 accessible keys, with P401/P402 accessible plans 02/04/07 showing a tub. Position B (ROLL-IN): A552 plan 01 draws it with three agreeing callouts (kn 5 tempered-glass enclosure, kn 6 floor drain, T-02 'ROLL-IN SHOWER TILE') and a bath bubble reading 01.1 / A-532. 118 is the ONE key where the enlarged plan is internally consistent for the roll-in — and it is also a key both matrices mark T. Both configurations are emitted on the punch sheet. Only Austin closes it. NOTE THE HISTORY: this conflict has been silently closed by a package TWICE already, both times the same wrong way.",
      "coordination_issues.md C-02 — PLUMBING NEVER DREW A KING STUDIO ACC. MOD. UNIT PLAN. P401/P402 each carry seven unit plans and none of them is the Acc. Mod. Which of views 02 or 04 governs 118 is not stated anywhere. The rough-in at room 118 — the one first-floor unit whose plumbing genuinely differs — is unsourced on the plumbing side.",
      "118 = the Acc. Mod. is an ASSUMPTION (~90%), not a document. OPEN_ITEMS Q2 recommends it on the basis that A100 prints room 118 verbatim as KING STUDIO ACCESSIBLE MOD CONNECTOR and A103 prints 438 as KING STUDIO ACCESSIBLE with no 'Mod'. A552.md flag 1 says the opposite in as many words: 'do not assign A552 to a room number without the architect confirming.' Q2 and C-02 close together or not at all.",
      "FIXTURE-MARK DRIFT (conflicts.md B3.1, OPEN — carry BOTH mark sets, pick no winner). The enlarged unit plans P401/P402 mark SH-1 / L-2 / SK-3 / SK-4. The P104 schedule lists guestroom showers as SH-3/SH-4, guestroom lavs as L-3/L-4, and only SK-1/SK-2 (both laundry sinks). This matters in dollars, not semantics: P104's own SH-1 is the 36\"x36\" EMPLOYEE shower (Kohler Sonata K-1689-0) and its L-2 is the EMPLOYEE/POOL wall-hung lav (Decolav Lilac 1819W-1P-CWH, battery Delta). Order guestroom trim off the plan marks and the wrong pan and the wrong lavatory arrive.",
      "WC-3 vs WC-4 IS NEVER ASSIGNED PER UNIT TYPE. Both marks print together on the P401/P402 unit plans. P104's descriptions imply ADA keys get WC-3 (Champion Pro 211AA.104) and standard keys WC-4 (Cadet Pro 215CA.104), but no source states it.",
      "NO SHEET IN THE SET STATES A GUESTROOM WATER-CLOSET SEAT HEIGHT. P104 gives no dimension. A530 prints only a 1'-6\" toilet centreline; A532 prints 17\" MIN / 19\" MAX, which A532.md identifies as toilet centreline / side clearance, not seat height. Do not write a seat-height number on the punch sheet.",
      "GUESTROOM FLOOR DRAIN — TWO SHEETS DISAGREE ON WHETHER THE STANDARD BATHS GET ONE. P402 places the floor drain in ACCESSIBLE UNITS; A530 keyed note 20 places one on the STANDARD guest-bath plan 01 that serves all 15 non-accessible first-floor rooms. Both readings carried. And the guestroom floor drain HAS NO MARK AND NO SCHEDULED PRODUCT — P104's drainage schedule carries FD-1 (Mech/Laundry, Zurn Z550), FD-2 (Unfinished, Zurn Z415B) and FD-3 (Funnel, Zurn Z514E), none of which is a guestroom drain.",
      "TWO DIFFERENT TRAP-PRIMER PRODUCTS ARE SCHEDULED AND NEITHER IS SCOPED TO A GUESTROOM. P102 schedules Sioux Chief 695 Series; P104 schedules TP-1 = PPP SMP-500-115V and scopes it to a 6\" sump-pump standpipe. Meanwhile P301 general note 6 and P501 detail 12 require a trap guard/primer at EVERY floor drain.",
      "GATE VALVE ACCESSIBILITY — the ruling above is needsRuling for a reason. P502 detail 3 draws the guestroom shut-off valves behind an 18\"x18\" access panel IN A SUSPENDED CEILING, and no guestroom ceiling in this set is suspended (A550/A551/A552/A555 RCPs all read painted gypsum PT-07 at 8'-3 3/8\" main room and 7'-3\" bath and entry). The only suspended ceiling near these rooms on floor 1 is Guest Corridor 121 (A120: alternating 8'-2\" ACT grid bays and 8'-0\" gyp bulkhead bands). No access-panel symbol or keyed note is drawn in ANY guestroom. The sheets that would settle it — A425 details 09 and 11, the typical shaft plans — cannot be quoted: A425.md marks everything below its verified room-number list as unverified speculative text, verbatim 'Do not quote any of it.' Re-extract A425 page 52 from the source PDF before relying on it.",
      "GATE VALVE vs BALL VALVE. P401 and P502 detail 3 draw a GATE valve at the riser take-offs; P101 general note 15 specifies BALL valves or approved equal for domestic water, 'located accessibly.' Both readings carried, not reconciled.",
      "TWO KEYED-NOTE NUMBERING SYSTEMS WITH CLASHING NUMBERS — this is a real field trap. The A550–A556 enlarged ROOM plans use the 44-item 'KEY NOTES: DESIGN DEVELOPMENT' list where 5 = SHOWER ENCLOSURE W/ TEMPERED GLASS DOOR, 6 = FLOOR DRAIN, 7 = BATHTUB. The A530–A533 enlarged BATHROOM sheets use the separate 'BATHROOM KEYED NOTES' list where 6 = ACCESSIBLE VANITY UNIT, 7 = ACCESSIBLE REMOVABLE TUB/SHOWER SEAT, 9 = SHOWER HEAD, 10 = SHOWER DIVERTER VALVE, 11 = HAND SHOWER AND SIDE BAR, 14 = ON/OFF PRESSURE BALANCING VALVE, 20 = FLOOR DRAIN. The same number means a different thing depending on which sheet the walker is holding. Every kn reference in this extraction names its sheet family for that reason.",
      "SHOWER DIMENSION MISMATCH WORTH MEASURING. A530 plan 01 dimensions the shower 5'-0\" CLEAR wide x 3'-7 1/4\" deep. P104 schedules SH-3/SH-4 as a 30\"x60\" pan. 60\" matches the 5'-0\"; 30\" (2'-6\") does not match 3'-7 1/4\". Neither sheet reconciles them.",
      "SK-3 / SK-4 KITCHENETTE SINK — placement genuinely unknown, and the consequence for floor 1 is all-or-nothing. P401/P402 restrict it to 'the suite/extended units' and assign it to none of their seven unit plans; P104 schedules no product for either mark; A550/A551/A552/A555/A556 all tag 901 refrigerator and 902 dishwasher on the working wall and NONE tags a sink. Floor 1 has no King One Bedroom suites and no QQ Extended rooms, so a literal reading gives ZERO kitchenette sinks on floor 1, while the 'every Home2 key is a suite' reading gives all 16. P201 riser #P2 does carry an SK on a guestroom stack (2\" waste / 1-1/4\" vent), proving one exists somewhere. RFI to the MEP EOR is already open — do not raise a second.",
      "THE S4 'KITCHENETTE FAUCET' IS A LAVATORY FAUCET ON ITS FACE. Moen 8227 is titled 'Two-Handle LAVATORY Faucet with Spout' on its own product sheet — 8\" widespread, 3-hole, 1-9/32\" min dia hole pattern. It will not drop into a single-hole kitchenette deck. Recorded as found; confirm the deck hole pattern on the countertop shop drawing before fabrication.",
      "coordination_issues.md C-09 — ACCESSIBLE-VANITY P-TRAP AND SUPPLY-LINE PROTECTION IS IN NOBODY'S SCOPE. G402 detail 04 requires it verbatim ('PROTECT DRAIN TRAP AND SUPPLY LINES AGAINST CONTACT PER ACCESSIBILITY GUIDELINES', with a PIPE WRAP callout and TA-24 / TA-25 P-trap covers), and a search across A532, A532.1, A533, A551, A552, A554, A556, ID-5.12, ID-5.13, P104, P401 and P402 returns zero hits. Cheap item, fails a TAS walk on 7 keys after the vanities are set.",
      "COUNTS ARE NOT FROM A TAKEOFF. P401 and P402 are 1/4\" enlarged plans and their extracted sheet files state 'Quantities are NOT extracted.' Every fixture here is emitted once per room. If any first-floor room has a second lavatory or a second water closet, it will not show in this list. No takeoff was run — to get real counts, run construction-takeoff against '08-H2S - Plumbing Pages_sheet18.pdf' (P401) and '_sheet19.pdf' (P402).",
      "P401 IS AT INITIAL ISSUE (06/09/23); P402 IS AT REV 4 (08/09/24). Companion sheets fifteen months apart. Confirm P401 has not been superseded before relying on its riser/gate-valve arrangement.",
      "P104 CARRIES A HYATT REFERENCE ON A HILTON JOB (conflicts.md B3.2). A schedule note reads 'Refer to Hyatt fixture specifications HP 300 series and interiors drawings.' Prototype-template carry-over; the spec chain above P104 is not established. The fixtures scheduled are Hilton-prototype models, so the note is the suspect item, not the fixtures.",
      "ROOM LABELS: OV-001 is LABEL-ONLY. Room 101 displays as 'QQ Studio Connector' but joins as room_type QQ Wide Connecting; 103 is QQ Connecting. Both are covered by A530's title block, so their bathrooms are identical to the standard QQ. Join on room_type or room number, never on display_label.",
      "DO NOT USE drawings/P301.md's OWN ROOM LIST. It prints 'QQ Wide Connector 101/103' and 'King Studio Accessible Mod 137/139/140 area' — both wrong. A100 says 101 = QUEEN QUEEN WIDE CONNECTOR and 103 = QUEEN QUEEN CONNECTOR, and 137/139/140 are Elevator Lobby / Ice Machine / Elevator. Use room_map.md. (P302.md repeats the pattern.)",
      "SHEET-NUMBER TYPOS IN THE P-SERIES, both verified: P301 sends you to 'P502' for the condensate drain detail — it is on P501, detail 13. P301's 6\" sanitary exit references 'P202' (the water schematic) where it should reference P203 (site) / P201 (riser).",
      "TRADE INTERFACE TO NAME EXPLICITLY BEFORE THE WALK: PTAC condensate is PLUMBING scope per M401 keyed note 2 and M501 detail 9, but the PTAC itself is HVAC (Iceberg). M401.md records this as 'a frequent interface gap between the HVAC sub (Iceberg) and the plumber (Larry's).' Plumbing fixtures and rough-in are Larry's Plumbing per project.md §7; shower glass (kn 28 / kn 5) is the glass sub; grab-bar and accessory blocking is GC / framing, before tile."
    ]
  },
  {
    "trade": "Fire Protection — fire sprinkler + fire alarm, first-floor guest rooms (101, 103, 104–116, 118) and their baths",
    "devices": [
      {
        "mark": "◉  \"VK430 7/16 FR 155 C PD\"  (FP-1 head schedule, symbol ◉, note \"ON DROP\")",
        "label": "Viking sprinkler head on drop, K-factor 4.3, 1/2\" thread — printed on FP-1 exactly as \"VK430 7/16 FR 155 C PD\"",
        "qtyPerRoom": "3 per guest room, 0 in the bathroom. This row covers the 12 first-floor keys whose type was actually read off FP-1: 105/107/109/111/113/115 (Queen-Queen, room 107 read head-by-head) and 104/106/108/110/112/114 (King Studio, room 108 read head-by-head). Rooms 101, 103, 116 and 118 are a SEPARATE row — their count is not verified.",
        "where": "Head 1 at the bed / window area and head 2 at the living / sofa area, both off a 1-1/4\" branch @ elev 12-8, drop tag \"Drop 0-3\". Head 3 in the entry / kitchenette leg, OUTSIDE the bath wall, off a 1-1/4\" branch @ elev 10-8, same \"Drop 0-3\". Read alongside A550 / A555 view 02, which gives two ceiling planes — 8'-3 3/8\" main room and 7'-3\" entry/bath — the two branch elevations track the two ceiling planes, so expect heads 1 and 2 in the high ceiling and head 3 in the low entry ceiling. FP-1's elevation datum is not printed in the extract, so treat that pairing as a reading, not a stated fact.",
        "roomTypeNotes": "Identical 3-head layout on Queen-Queen (rm 107) and King Studio (rm 108) — same three room zones, same head model, same drop tag. No difference found between the two types.",
        "sheets": "FP-1 (Fire Sprinkler Shop Drawings, Texas Fire Services LLC SCR-G-2398977, New Braunfels TX, drawn Larry A. Gallego, sheet dates 03-15-2025 / 03-25-2025, reviewed/certified Rodney Jackson 03-26-2025, stamped \"CITY OF EAGLE PASS FIRE DEPARTMENT\") — head schedule row ◉ (62 first floor / 437 all floors; sheet totals 144 heads 1st floor, 547 all floors) plus the room regions of 107 and 108 read at 700–800 dpi. Context: A120 / A121 General Note I; A530 General Note B; A550 and A555 POWER & SIGNAL LEGEND (SPRINKLER HEAD, SIDE WALL SPRINKLER HEAD).",
        "reliability": "HIGH",
        "verifyAtPunch": "Count 3 heads in the room and none in the bath. On each head confirm: seated at the ceiling plane; cover plate / escutcheon tight, flat and square to the ceiling; NO paint, texture, joint compound or overspray on the plate, escutcheon, deflector or fusible element; nothing hung or stored inside the required clearance; no bent, struck or leaking head; plate not pushed up or dropped. Photograph the trim so the concealed-vs-semi-recessed question (separate row) gets answered from the same walk.",
        "needsRuling": false
      },
      {
        "mark": "◉ VK430 assumed — NOT stated on FP-1 for these four rooms",
        "label": "Guest-room sprinkler heads in 101 (QQ Wide Connecting), 103 (QQ Connecting), 116 (King Studio Connecting) and 118 (King Studio Acc. Mod.) — count and model NOT verified",
        "qtyPerRoom": "UNKNOWN. Not \"probably 3\". FP-1 was read head-by-head on rooms 107 and 108 only; these four room types were never read.",
        "where": "Not drawn in this context set for these four rooms.",
        "roomTypeNotes": "101 QQ Wide Connecting (A100 prints \"QUEEN QUEEN WIDE CONNECTOR\") · 103 QQ Connecting · 116 King Studio Connecting · 118 \"KING STUDIO ACCESSIBLE MOD CONNECTOR\".",
        "sheets": "FP-1 head schedule (◉ 62 first floor / 437 all floors) — no room-region read for these four. A555 (QQ Wide dimension strings; its flag 3 records that QQ Wide Connecting has no dimension string on the sheet at all). A552 (King Studio Acc. Mod. geometry). A100 (room-number-to-type map). Tracked as placeholder PH-GU-001 and packages/fire-appliance.md §1.4.",
        "reliability": "FLAGGED",
        "note": "THIS IS THE ANSWER TO THE 36. The app DB carries 36 sprinkler rows across the 16 first-floor rooms = 12 rooms × 3 heads, with ZERO rows on 101, 103, 116 and 118. It is NOT a per-room-type count variation and it is not 2.25 per room — it is 3 per room on the 12 rooms someone verified, plus 4 rooms carrying no head row at all. Presence is not in doubt: FP-1's building note types every guestroom light hazard, gives 18,183 SQFT protected per floor / 72,732 total and states \"THERE ARE NO CONCEALED SPACES IN THIS BUILDING\", and FA-0 independently prints \"THIS IS A FULLY SPRINKLERED BUILDING.\" The COUNT is what is missing. Two of the four are geometrically different from the rooms that were read, so 3 is a worse guess there than elsewhere: 101 is QQ Wide, dimensioned on A555 at 13'-10\" wide / 12'-11 3/8\" clear against the standard QQ's 12'-8\" / 12'-0\"; 118 is the Acc. Mod., a materially different footprint per A552 (17'-6\" × 18'-11\", 18'-3 1/2\" clear) with its own bath layout. Arithmetic consistency only, not proof: FP-1 gives 62 ◉ VK430 on the first floor; 16 keys × 3 = 48 leaves 14 for corridor, elevator lobby, housekeeping, storage and BOH — plausible for 3 per key on all 16. TO CLOSE: read the FP-1 room regions for 101, 103, 116 and 118 at 700–800 dpi the same way 107 and 108 were read. That is a document-reading task, not an RFI.",
        "verifyAtPunch": "Walk 101, 103, 116 and 118 and COUNT the heads as installed, room by room, then write the counts back against FP-1. Do not print \"3\" on the checklist for these four as an expected quantity — leave it blank and record what is there. If a count comes back other than 3, that is the finding, not a defect. Same trim checks as the verified rooms (plate seated, unpainted, undamaged, clearances honoured).",
        "needsRuling": true
      },
      {
        "mark": "◉ VK430 7/16 FR 155 C PD  (FP-1)  vs  A120 / A121 / A122 / A123 General Note I",
        "label": "Head type and ceiling trim at the guest-room heads — concealed with a flush cover plate, or semi-recessed with an escutcheon and an exposed deflector?",
        "qtyPerRoom": "Applies to every guest-room head — 3 per room on the 12 verified rooms, unknown quantity on the other 4.",
        "where": "All guest-room ceilings, first floor.",
        "sheets": "FP-1 head schedule, description column verbatim \"VK430 7/16 FR 155 C PD\", K=4.3, 1/2\" thread, note \"ON DROP\". A120 / A121 / A122 / A123 General Note I, verbatim: \"SPRINKLER HEADS ARE SHOWN FOR DESIGN INTENT & REFERENCE ONLY. LOCAL DESIGNER/ENGINEER WILL NEED TO MODIFY ACCORDINGLY. SPRINKLER HEADS IN CEILINGS IN PUBLIC AREAS TO BE CONCEALED. ALL OTHER HEADS TO BE SEMI-RECESSED.\" A530 General Note B. Registered as concept-page conflict FS-3.",
        "reliability": "FLAGGED",
        "note": "A guest room is not a public area, so A120 General Note I requires a SEMI-RECESSED head in it. Against that, packages/fire-appliance.md and the fire-sprinkler concept page read FP-1's \"PD\" suffix as concealed pendent — that is THEIR reading, not a printed word; FP-1's description column prints only \"VK430 7/16 FR 155 C PD\". Concealed means a flush cover plate; semi-recessed means an escutcheon with a visible deflector. Those look completely different from the floor and they are two different buys. FS-3 states the counts do not obviously map to a public/private split — 437 VK430 building-wide is far more than the public areas can absorb. TWO FURTHER UNSTATED ITEMS ON THIS ROW: (1) no sheet in this mirror states a cover-plate or escutcheon FINISH or COLOUR anywhere — not A120, not A530, not FP-1 as extracted; (2) the \"155\" is conventionally the 155 °F ordinary-temperature rating, but FP-1 as extracted has NO temperature column — 155 sits inside the model string — and the \"C\" is not decoded anywhere in this set. Do not put a temperature rating or a finish on a purchase document off this row.",
        "verifyAtPunch": "Look up and record what is actually installed: flush cover plate (concealed) or escutcheon with a visible deflector (semi-recessed). Record the plate/escutcheon finish and colour, and whether it matches ceiling paint PT-07. Confirm the plate is seated, unpainted, no overspray, gasket line clean against the ceiling, ceiling texture not run over it. One photograph per room type does it. That answer settles FS-3 and tells Austin whether the guest-room trim matches what was bought.",
        "needsRuling": true
      },
      {
        "mark": "(no mark — no head drawn)",
        "label": "Sprinkler head in the guest bathroom",
        "qtyPerRoom": "ZERO. No sprinkler head is drawn in the bathroom of either room read off FP-1 (107 Queen-Queen, 108 King Studio).",
        "where": "Guest-bath ceiling (7'-3\" per A550 / A555 view 02).",
        "roomTypeNotes": "Observed on the Queen-Queen and King Studio baths only. Not read for the baths of 101, 103, 116 or 118 — 118's bath in particular is a different layout (A532 / A532.1, accessible).",
        "sheets": "FP-1, room regions 107 and 108 read at 700–800 dpi — no head drawn in either bathroom. A530 (the standard guest-bath sheet covering King Std., Std. Conn., QQ Std., Std. Conn., QQ Wide and QQ Ext.) does NOT answer it: sprinkler-head location in the bath is on A530's own \"not answerable from this sheet\" list, and A530 General Note B reads \"SMOKE DETECTORS, SPRINKLERS, AND OTHER EMERGENCY DEVICES TO BE LOCATED PER LOCAL CODE - INDICATED FOR DESIGN INTENT ONLY.\"",
        "reliability": "MEDIUM",
        "note": "Recorded as an OBSERVATION on two rooms, not as a ruling. packages/fire-appliance.md is explicit that this is consistent with the NFPA 13 small-bathroom omission but is \"recorded as an observation, not an interpretation\" — and the governing standard is itself OPEN: conflicts.md B5.3 has FP-1 (submittal, City-stamped) designing to NFPA 13-2021 + NFPA 24-2021, G100 checking NFPA 13-07 with 13R unchecked AND both \"Partial\" and \"Yes\" ticked, G002 note 8 saying NFPA 13 flat, and the project's own working context saying 13R. The head-omission allowance for the bath rides on that standard. Do NOT write \"no head required in the bath\" on the checklist — write \"no head drawn\". SCOPE CALL: this is a zero-quantity row, and it is IN because a walker standing in the finished bath has to know whether to expect a head; without the row they will either false-flag its absence or walk past one that is not on the drawings. needsRuling is on whether Austin wants zero-quantity confirm rows on the sheet at all.",
        "verifyAtPunch": "Look up in every guest bath. Expect none. If a head IS installed, photograph it, log the room and the model off the plate, and flag it — it is not on FP-1 as read and it belongs on the as-built and in the hydraulic record. Remove nothing.",
        "needsRuling": true
      },
      {
        "mark": "(S)SB — Silent Knight SKPHOTOW head in a System Sensor B200S-LF-WH low-frequency sounder base",
        "label": "Addressable photoelectric smoke detector on a low-frequency (520 Hz) sounder base — the entire fire-alarm device set for a standard first-floor key",
        "qtyPerRoom": "1 per guest room, every one of the 16 first-floor keys. Zero in the bathroom. FA-1 schedules 121 × SKPHOTOW + 121 × B200S-LF-WH, which reconciles exactly to 115 keys + the 6 second detectors in the 6 one-bedroom suites — and there are NO one-bedroom suites on floor 1, so floor 1 is a flat 1 per key with no exceptions.",
        "where": "On the guest-room ceiling, near the entry / sleeping boundary. On A550 view 04 and A555 view 06 the SD symbol is drawn 10\" from the fire-horn (H) symbol. Not in the bath, not in the entry/kitchenette leg.",
        "roomTypeNotes": "Same 1 per key on all six first-floor room types — King Studio, King Studio Connecting, King Studio Acc. Mod., Queen-Queen, QQ Connecting, QQ Wide Connecting. The HI key (see the strobe row) still gets exactly 1 detector; the strobes are additional, not a substitution.",
        "sheets": "FA-1 Fire Alarm Equipment Schedule (Security Integrated Inc ACR-1759490 Schertz TX, consultant Whitney J. Crahen SET NICET IV #87286, dated 3/14/2025, planner sig 3/25/2025, Hilton A/D&C \"REVIEWED - 04/29/2025\", BLD permit 9003) — row (S)SB, System Sensor B200S-LF-WH + Silent Knight SKPHOTOW, qty 121/121, mounting \"LOCATE AS SHOWN ON CEILING\". FA-1 scope: \"system smoke detectors in all hotel rooms and all common areas\" + \"low-frequency sounder bases in each hotel room\". FA-1 audibility chart: SLEEPING ROOMS ambient 35 dBA, design 75 dBA, low frequency, visual required. Layout verified on FA-2/FA-3 at 450–500 dpi (rooms 303/305/307/311 QQ, 304/306/308 King Studio); FA-2 is the 1st-floor plan and independently labels 114 KING STUDIO and 115 QUEEN QUEEN. Architectural corroboration: A550 / A551 / A552 / A555 / A556 view 04 electrical plans draw an SD; A550 POWER & SIGNAL LEGEND defines SMOKE DETECTOR (SD). Design set: E101 legend (smoke detector, ceiling / wall mount), E500 riser + FA notes, E501 first-floor plan with \"Refer to Enlarged Guestroom Plan (E-400)\" callouts.",
        "reliability": "HIGH",
        "note": "FA-2/FA-3 as read show NO pull station, NO CO detector and NO horn/strobe in a standard key — this detector on its sounder base is the whole fire-alarm device set for a standard first-floor room. The horn question is contested; see the next row. E500 FA Note 10 requires junction boxes and cover plates on the emergency system to be PAINTED RED — if any FA box or plate is left exposed in a finished guest room, it is red or it is a punch item.",
        "verifyAtPunch": "Detector present on the ceiling and seated in its base; no shipping cap or dust cover left on; LED showing normal; no paint, texture or drywall dust on the head, base or chamber; base gasket flat to the ceiling. Then TEST: put the system in test with the FA vendor, confirm the head alarms, confirm the LOW-FREQUENCY 520 Hz SOUNDER BASE actually sounds IN THE ROOM (that base is the audible appliance for a sleeping room — a corridor horn does not satisfy it), and confirm the FACP annunciates the correct ROOM NUMBER. Each detector carries two addresses on FA-2/FA-3, an SLC address (L#-D-##) and a NAC/power-supply circuit (PS#-#-#) — get both read back at the panel. Sound-level check to the FA-1 chart: 75 dBA at the sleeping position.",
        "needsRuling": false
      },
      {
        "mark": "H — \"ALARM HORN AND STROBE\" on the A550 POWER & SIGNAL LEGEND; keyed note 16",
        "label": "Fire horn (standard rooms) / fire horn-strobe (communication-features rooms) — drawn on the architectural guest-room electrical plan, absent from the fire-alarm submittal",
        "qtyPerRoom": "TWO READINGS, BOTH LIVE, AND THEY DISAGREE. Architectural set: 1 per guest room, every first-floor room. Fire-alarm submittal: 0 in a standard key. Do not print either as the expected quantity.",
        "where": "Guest-room ceiling or wall beside the smoke detector — drawn 10\" from the SD on A550 view 04 and A555 view 06. E101's legend mounts strobe / combination horn-strobe / guestroom annunciator audio-visual at 6'-8\" AFF; FA-1 schedules its notification appliances (PC2WLED horn-strobe, SCWLED strobe) as CEILING units, 4\"×4\"×1.5\".",
        "roomTypeNotes": "Keyed note 16 is placed on every first-floor room type's electrical view — A550 (King Studio + King Studio Connector, i.e. 104/106/108/110/112/114/116), A552 (King Studio Acc. Mod., i.e. 118), A555 (QQ + QQ Connector, i.e. 103/105/107/109/111/113/115). No first-floor type escapes it.",
        "sheets": "FOR (architectural, permit set): A550 / A551 / A552 / A555 / A556 view 04 electrical plans draw an (H) symbol beside the SD, with keyed note 16 placed. Keyed note 16 verbatim: \"FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS\". A550 POWER & SIGNAL LEGEND defines both \"ALARM STROBE (S)\" and \"ALARM HORN AND STROBE (H)\". E101 legend: strobe light 6'-8\" AFF, combination horn/strobe 6'-8\", guestroom annunciator audio/visual 6'-8\". E501 lists notification \"in corridors, public spaces, and guestrooms\"; E502 / E503 / E504 print \"Per guestroom: smoke detector + notification (combination horn/strobe or strobe) per E400\". AGAINST (vendor submittal, Hilton-reviewed 04/29/2025): FA-2 / FA-3 draw NO horn and NO strobe in a standard key — verified on 303/305/307/311 and 304/306/308. Yet FA-1's own audibility chart prints \"SLEEPING ROOMS … design 75 dBA, low frequency, VISUAL REQUIRED\".",
        "reliability": "FLAGGED",
        "note": "A straight document conflict on a device the walker can see from the doorway, so it is worth catching on this walk. Precedence (user override > submittal > drawing > spec) points at the SUBMITTAL — FA-2/FA-3 — which would mean the standard first-floor key has NO horn and NO strobe, and the low-frequency sounder base under the smoke detector is the audible appliance. That reading is supported by conflicts.md B1.9 being superseded (the E-series deferred FA device layout to a vendor performance design; that design now exists and supplies the device-by-device bill) and by fire-alarm conflict FA-3 (E101's 6'-8\" AFF legend value versus the submittal's ceiling-mounted 4\"×4\"×1.5\" units — submittal governs, ceiling-mounted). BUT the architectural set draws an (H) in every room across five enlarged-guestroom sheets and keys note 16 to it, and FA-1's own chart says \"visual required\" for sleeping rooms. DO NOT RESOLVE THIS IN THE FIELD — record what is installed. packages/electrical.md §7 explicitly parks kn16 and kn43 in the fire package, so no other extractor is carrying this.",
        "verifyAtPunch": "Stand in each room and answer one question: is there a horn or horn-strobe on the wall or ceiling, SEPARATE from the smoke detector, or not? Record present/absent per room with a photo. If present — note horn-only or horn+strobe, the mounting (6'-8\" AFF per E101 versus ceiling per FA-1), cover on and unpainted, and that it sounds on a system test. If absent — confirm the LF sounder base is carrying the audible duty and meets the 75 dBA sleeping-room design. Either answer closes a live conflict; get it to Austin the same day.",
        "needsRuling": true
      },
      {
        "mark": "⊗ SCWLED — System Sensor SCWLED, STROBE ONLY, CEILING (FA-1); A550 keyed note 43",
        "label": "Ceiling strobes in the single first-floor communication-features (hearing-impaired) guest room — 2 in the room + 1 in the bath",
        "qtyPerRoom": "0 in 15 of the 16 first-floor keys. 3 in the ONE first-floor hearing-impaired key: 2 × SCWLED @ 177 cd (one at the bed area, one at the living area) + 1 × SCWLED @ 15 cd in the guest bathroom. WHICH first-floor room that is has never been identified in this document set.",
        "where": "Room: bed area and living area, ceiling-mounted, 4\"×4\"×1.5\". Bath: ceiling, drawn with the EOL resistor symbol on FA-3.",
        "roomTypeNotes": "A100's Guestroom Matrix, floor-1 column, prints \"King Studio, HI — 1 T\". So the single first-floor communication-features key is a KING STUDIO and it is one of 104 / 106 / 108 / 110 / 112 / 114 — 116 sits on the matrix's separate \"King Studio, CD\" row and 118 on its separate \"King Studio ACC MOD, CD\" row. The matrix shows Queen Queen HI = 0 on floor 1, so no first-floor QQ is hearing-accessible. MOBILITY-ACCESSIBLE IS NOT HEARING-ACCESSIBLE: room 118 carries the ISA wheelchair symbol and is NOT on the HI row; on floor 3 the mobility-accessible 317 shows no strobes at all while the plain Queen-Queen 309 shows three.",
        "sheets": "FA-1 schedule row ⊗ SCWLED / SYSTEM SENSOR / STROBE ONLY, CEILING / qty 80 / \"LOCATE ON CEILING, 4\"x4\"x1.5\"\". FA-3 room regions 309 and 313 read at 450–500 dpi — 2 × 177 cd + 1 × 15 cd in the bath; circuit tags PS3-3-1/2/3 (309) and PS3-2-1/2/3 (313). A100 Guestroom Matrix (floor 1: King Studio HI = 1; printed legend \"HI = Hearing Impaired\"); G001 \"HEARING IMPARED GUESTROOMS\" [sic] required 12 / provided 12; G100.2 hearing-impaired 12 required / 12 provided. A550 keyed note 43 verbatim: \"ADDITIONAL HORN STROBE: LOCATED IN COMMUNICATION FEATURES BATHROOMS ONLY\" — placed on A550 (the King Studio sheet, which is the right sheet for a King Studio HI key) but NOT on A555, A551, A552 or A556. A550 keyed note 28: \"DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.\"",
        "reliability": "FLAGGED",
        "note": "The room number is the gap and guessing it is a 3-device error. Building-wide, 12 hearing-impaired keys are required and provided; 8 are located (209, 213, 216, 218 on A101; 309, 313, 316, 318 on A102) and FLOOR 1 HAS NEVER BEEN SCANNED for the crossed-ear symbol — room_map.md §6 says so in as many words. It is coordination_issues C-04 and placeholder PH-GU-002. A100's matrix says floor 1 contributes exactly 1 of the 4 missing. DO NOT derive the room from the unit matrices: conflicts.md A11 point 3 is open because A100's HI rows sum to 12 but G001's sum to 10, and A11 reads verbatim \"Do not order 12 hearing/visual-alarm kits off G001's room-type rows.\" FIELD CROSS-CHECK, offered as a lead and NOT as fact: A100's floor-1 column prints the five plain King Studios as \"5 S\" (shower) and the HI King Studio as \"1 T\" (tub), so among 104/106/108/110/112/114 the one with a TUB should be the communication-features key. The T/S column is itself contested — coordination_issues C-01 has G100.2 providing 5 tub + 2 roll-in of 7 accessible keys while A551, A552, A554 and A556 all draw a roll-in — so confirm against the crossed-ear symbol before this drives anything. Closing move is cheap: scan A100 for the crossed-ear symbol and read the FA-2 first-floor room regions for the ⊗ SCWLED symbol. That settles it and closes C-04 for floor 1.",
        "verifyAtPunch": "Walk all six plain King Studios (104, 106, 108, 110, 112, 114) and record per room: strobes present or absent, how many, where, and the CANDELA marking on the lens (177 cd expected in the room, 15 cd in the bath). While you are in there also record whether that room has a TUB or a SHOWER, and whether it has the keyed-note-28 doorbell on/off switch with its signage. The room that comes back with 3 strobes IS the first-floor communication-features key — write the number down, because it does not exist anywhere in the document set yet. Then test: strobe flashes on alarm, synchronised with the others, lens clean and unpainted, ceiling-mounted per FA-1, EOL device intact on the bath unit, and the bath unit actually visible from the shower/toilet position. Also walk 101, 103, 116 and 118 and expect ZERO — 118 is mobility-accessible, not hearing-accessible.",
        "needsRuling": true
      },
      {
        "mark": "CO — Silent Knight SKFIRECOW (FA-1). NOT scheduled to any guest room.",
        "label": "Carbon monoxide detection in a first-floor guest room",
        "qtyPerRoom": "ZERO. Nothing in this set puts a CO detector in a guest room.",
        "where": "n/a in the guest room. The 3 scheduled units are \"LOCATE AS SHOWN ON CEILING\" and their locations are not extracted.",
        "sheets": "FA-1 Fire Alarm Equipment Schedule: CO / SILENT KNIGHT / SKFIRECOW / \"ADDR. CARBON MONOX. DET.\" / F/A CONTRACTOR / qty 3 / \"LOCATE AS SHOWN ON CEILING\" — 3 devices for the whole 4-storey, 115-key building. E500 carries a carbon-monoxide detector DETAIL (CO detectors with an alarm-indicating circuit; \"CO monoxide detector to indicate presence of CO gas at the floor\") but places none in a guest room, and E500's own gap note reads \"Confirm carbon-monoxide detector placement/coverage from the CO detail + local code.\" The A550–A556 POWER & SIGNAL LEGEND has NO CO symbol at all. M101's legend defines a Carbon Monoxide sensor (CO) and a Nitrogen Dioxide sensor (NO2) — that is the mechanical garage/ventilation control family on M602, not a guest-room life-safety device.",
        "reliability": "FLAGGED",
        "note": "Checked as asked, and the answer is that the set does NOT require or show CO detection in guest rooms. Guest rooms carry no fuel-fired appliance — the PTAC is electric at 208 V per E400 / M401 — so there is no obvious guest-room trigger. But 3 CO detectors on a gas-fired hotel (M301: laundry with 4 dryers at 190 MBH, water-heater room with 2 WH at 1,500 MBH) is a coverage question rather than an obvious error, and it is registered as fire-alarm conflict FA-8: \"Confirm placement/coverage against local code.\" The submittal's code basis is 2018 IBC / 2018 IFC / 2019 NFPA 72 / 2020 NFPA 70, AHJ Eagle Pass, occupancy Group R-1 Hotel. FLAGGED because this is an ABSENCE, not a verified exclusion — no sheet in this mirror states that guest rooms are exempt, it simply never places one.",
        "verifyAtPunch": "Look at each guest-room ceiling and record \"no CO detector\". If a CO device IS installed in a guest room, log it — it is not scheduled to one and it needs an address on the FACP and a line on the as-built. Separately hand Austin the open question: where do the 3 SKFIRECOW units land, and does the Eagle Pass AHJ accept 3 for this building? That is a TCO conversation, not a room-walk one.",
        "needsRuling": true
      },
      {
        "mark": "FD — Ruskin Model CFD4, UL 555C",
        "label": "Ceiling fire / radiation damper at the rated floor-ceiling penetration, directly above the guest-bath exhaust grille",
        "qtyPerRoom": "1 per guest room, at the toilet / bath exhaust. All 16 first-floor keys — M401 draws it on all seven guestroom types (details 01–07), which covers every first-floor type including 118 (detail 05, King Std. Acc. Mod).",
        "where": "In the guest-bath ceiling, immediately above the EAG-50 toilet exhaust grille (50 CFM), on the 4\"Ø toilet exhaust that runs to the EV riser. The volume damper (VD) is at the same grille — that one belongs to the mechanical trade's list, not this one.",
        "roomTypeNotes": "Identical on all six first-floor room types. M401 detail 01 covers QQ / QQ Ext / QQ Conn (rooms 101, 103, 105–115), detail 03 covers King Std. / King Std. Conn. (104–114 even, 116), detail 05 covers King Std. Acc. Mod (118).",
        "sheets": "M401 Mechanical Typical Guestroom (Rev 04 \"REVISED\" 07-26-24, EOR Vasilios Artemiou P.E. #133939): \"EAG-50 (exhaust air grille, 50 CFM) at the toilet/bath, with VD (volume damper) and FD (fire damper)\", drawn on details 01–07. M301 General Note N3: \"all HVAC penetrations through fire-rated ceiling protected by ceiling fire dampers (UL555)\". M501 detail 2, \"Ceiling/Radiation Fire Damper Detail\" — Ruskin Model CFD4, UL-listed fusible link, must meet UL 555C, ceramic-fiber thermal shroud, 3\"×3\" galvanised continuous angle to sleeve on four sides, exhaust duct sheet metal throughout (FLEXIBLE DUCT NOT ALLOWED), fire-resistance rating equal to or greater than the structure it serves. M101 General Note N7: access panels in ceilings/walls to valves, traps, DAMPERS, cleanouts and controls, minimum 12\"×12\". M101 N31–N32: fire/smoke dampers where indicated and wherever required; \"provide approved access w/ permanent exterior label (≥0.5\" letters) reading FIRE/SMOKE DAMPER, SMOKE DAMPER, or FIRE DAMPER.\"",
        "reliability": "HIGH",
        "note": "SCOPE RULING, stated plainly so Austin can overrule it: this lands on the IN side of the project's own line. The damper body is concealed above the ceiling, but it is SEEN AND CHECKED at a visible point — the EAG-50 grille — and the drawings themselves REQUIRE it to be accessible and labelled (M101 N7 min 12\"×12\" access to dampers; N31/N32 approved access plus a permanent exterior label with letters at least 1/2\" high). An in-wall damper with no access would be OUT under the scope rule; this one has code-required access by note, so it is IN. If the walker finds no access and no label, that absence is itself the finding. SECOND, SEPARATE FLAG: E500 Fire Alarm Note 7 reads \"Connect all fire dampers to FA relay; dampers close on general alarm\" — but M501 detail 2 shows the CFD4 as a FUSIBLE-LINK damper with no actuator. The motorised damper on this job is detail 5 (Ruskin FSD-35-1076 Type FD35 with a 120 V actuator) and it is used elsewhere, not at the guest bath. So a walker looking for a wire at the guestroom CFD4 will not find one and should NOT write it up as missing. E500's own gap note also says to verify the damper-relay circuit designation (\"circuit 012 MA fire alarm relay\") with the FA vendor.",
        "verifyAtPunch": "Drop the EAG-50 grille face (or open the required access) and confirm: the CFD4 is actually installed and is a UL 555C ceiling radiation damper; the fusible link is present, intact and NOT painted, taped or wired open; the ceramic-fiber thermal shroud is in place; the 3\"×3\" angle-to-sleeve is on all four sides; and the exhaust duct at the damper is HARD SHEET METAL — M501 detail 2 forbids flex duct at this connection and flex here is a common field substitution. Then, from the finished side, confirm M101 N31/N32: approved access exists and a PERMANENT label with letters at least 1/2\" high reading FIRE DAMPER is on the accessible face. Missing access or a missing label IS the punch item and it is written on the drawings. Finally confirm the grille is square, tight to the ceiling, not painted over, and that the T&B report shows 50 CFM at this room.",
        "needsRuling": true
      }
    ],
    "excludedAsRoughIn": [
      {
        "label": "Sprinkler branch piping and drops above the guest-room ceiling — 1-1/4\" branches at elev 12-8 and 10-8, drop tag \"Drop 0-3\"",
        "why": "Concealed above the ceiling. Only the head at the ceiling plane is reachable in a finished room. Nothing to see, touch or test."
      },
      {
        "label": "Corridor sprinkler heads (FP-1 corridor branch @ elev 12-0 / 13-4, drop tag \"Drop 1-0\")",
        "why": "Outside the room boundary. packages/fire-appliance.md is explicit: \"Do not roll corridor heads into a room sheet.\" They belong on a corridor walk, not a guest-room walk."
      },
      {
        "label": "Sprinkler flow switch (FS) and supervisory / tamper valve (SV)",
        "why": "One flow and one tamper switch per sprinkler zone per floor, at the riser — not in a guest room. E502/E503/E504 note verbatim: \"provide one flow and one tamper switch for each sprinkler zone; field-coordinate quantities required with the sprinkler contractor.\" E500 riser and FA Note 3 same. Punch these on the riser/corridor walk."
      },
      {
        "label": "Fire-alarm SLC and NAC wiring, min 3/4\" conduit, Class 'A' return in a separate route, fault-isolation modules at zone boundaries, addressable booster packs / Silent Knight 5496 intelligent power supplies on dedicated 20A/120V circuits",
        "why": "Concealed rough-in (E500 FA Notes 4, 5, 6, 12, 16 and Keyed Note 3). ONE CARRY-OVER though: E500 FA Note 10 requires junction boxes and cover plates on the emergency system to be PAINTED RED, so if any FA box or plate is left exposed in a finished guest room it becomes a visible punch item — carried on the smoke-detector row."
      },
      {
        "label": "FACP (Silent Knight 6820), remote annunciator (6860), MIER BW-DOCBOX document cabinet, the 2 manual pull stations (front desk + FACP), outdoor horn-strobe P2WK, duct smoke detectors on MUA-1 and the common-space AHUs, elevator recall, hoistway-vent motorised damper interlock, magnetic door holders, DACT-vs-cellular signalling path",
        "why": "None of it is in a guest room. FA-1 schedules only 2 pull stations for the whole building, both outside the guestroom wing. These are FACP-room, corridor, elevator and rooftop items for the building-systems walk and the TCO package."
      },
      {
        "label": "Fire caulk and firestopping at guest-room penetrations, and boxed small penetrations in rated walls",
        "why": "Concealed behind finish. E700 details 5, 7 and 8 (penetration, typical firestop, multiple penetrating items) and G201's small-penetration rule (devices ≤16 sq in boxed with one layer 5/8\" type-X for 1-hr, two for 2-hr, or an approved intumescent pad). Explicitly on the OUT list in the scope rule."
      },
      {
        "label": "The 4\"Ø toilet exhaust duct and the EV riser above the guest-bath ceiling",
        "why": "Concealed. Only the EAG-50 grille and the CFD4 damper directly behind it are reachable — those are carried as their own row."
      },
      {
        "label": "Fire extinguishers and extinguisher cabinets",
        "why": "Design-build by others under NFPA 10 (project.md §2, fire-sprinkler concept page §1). G200/G201 place them in public space and corridors with recessed rated cabinets — none is scheduled inside a guest room."
      },
      {
        "label": "Guest-room entry door fire rating, smoke seal and closer",
        "why": "Doors and hardware package (A600, GR-1), not fire protection. Belongs to the doors extractor."
      }
    ],
    "uncertainties": [
      "WHICH first-floor room is the hearing-impaired / communication-features key is UNKNOWN — and it is worth 3 strobes plus a doorbell switch. A100's Guestroom Matrix says floor 1 has King Studio HI = 1, so it is one of 104/106/108/110/112/114. Building-wide 12 are required and provided; only 8 are located (209/213/216/218 on A101, 309/313/316/318 on A102). FLOOR 1 HAS NEVER BEEN SCANNED for the crossed-ear symbol — room_map.md §6 states this outright. Tracked as coordination_issues C-04 and placeholder PH-GU-002. Field cross-check only, not a fact: A100's floor-1 column prints five plain King Studios as \"5 S\" (shower) and the HI one as \"1 T\" (tub), and the T/S column is itself contested per coordination_issues C-01.",
      "SPRINKLER HEAD COUNT IS NOT VERIFIED IN 101, 103, 116 or 118. FP-1 was read head-by-head on rooms 107 and 108 only. This — not any per-room-type variation — is why the DB shows 36 heads across 16 rooms: 12 rooms × 3, and 4 rooms with no head row at all. Placeholder PH-GU-001. Closing it is a document-reading task (read the FP-1 room regions at 700–800 dpi), not an RFI.",
      "CONCEALED vs SEMI-RECESSED HEAD IS UNRESOLVED, and no cover-plate or escutcheon FINISH is stated anywhere in this mirror. A120/A121 General Note I requires semi-recessed heads outside public areas — which includes every guest room — while fire-appliance.md reads FP-1's \"PD\" suffix as concealed pendent. Registered as FS-3. Two different looks from the floor, two different buys.",
      "HORN / HORN-STROBE IN A STANDARD KEY: A550/A551/A552/A555/A556 view 04 all draw an (H) with keyed note 16 (\"FIRE HORN IN STANDARD ROOMS / FIRE HORN/STROBE IN COMMUNICATION FEATURES ROOMS\"), E501–E504 print \"per guestroom: smoke detector + notification\", and FA-1's own audibility chart says sleeping rooms are \"visual required\" — but FA-2/FA-3 draw NONE in a standard key. Precedence points at the submittal. Do not resolve in the field; record what is installed.",
      "NFPA 13 vs NFPA 13R (conflicts.md B5.3) is OPEN and sits above the entire sprinkler column, including the bathroom head omission. FP-1 (submittal, City-of-Eagle-Pass-stamped) designs to NFPA 13-2021 + NFPA 24-2021; G100 checks NFPA 13-07 with 13R unchecked AND both \"Partial\" and \"Yes\" ticked; G002 note 8 says NFPA 13 flat; the project's own working context says 13R. Only Austin closes it.",
      "E400 — the sheet E501–E504 defer to for guest-room fire-alarm devices (\"Refer to Enlarged Guestroom Plan (E-400)\") — carries NO fire-alarm devices in its extraction here. Its six enlarged guestroom plans are lighting, power, panel A/B and device heights only. So the design-set chain for guest-room FA devices terminates in a sheet that does not show them, and the actual device bill comes from the FA submittal (FA-1 schedule + FA-2/FA-3 plans).",
      "E700, E800 and E801 were checked as instructed and carry NO guest-room fire-alarm content. E700 is electrical installation details (its mounting-height elevation includes a fire-alarm pull station; details 5/7/8 are firestopping at penetrations). E800 and E801 are COMcheck interior and exterior LIGHTING compliance reports — both, incidentally, printing the project title \"Bailey's Forest Event Center\". The fire-alarm design sheets are E500 (notes, symbols, riser, sequences) and E501–E504 (floor plans, E501 = first floor). There are NO \"FA-\" numbered sheets in the permit set — G002 reserves the prefix and none exist; FA-0…FA-3 are the VENDOR SUBMITTAL, a separate document family. Do not confuse them (fire-alarm conflict FA-9).",
      "THE PERMIT-SET FIRE-PROTECTION SHEETS ARE NOT IN THIS MIRROR. G000 indexes F101, F102, F301, F302, F303, F304 and F401 — 7 sheets, permit set, none revised — and NONE of them is here. FL-1 (underground fire line, referenced by FP-1) is not here either. Every sprinkler fact in this list comes from the FP-1 submittal alone. Registered as coordination_issues R-05: the F-series would settle the standard, the head types by space, the standpipe layout and the head-omission allowances in one pull. Pull it.",
      "FP-1 IS A RASTER SCAN. Everything sprinkler above was read off high-DPI crops, not OCR (packages/fire-appliance.md §0 says full-sheet OCR is unreliable). Even where a row is marked HIGH for room-type coverage, the underlying source is vision-grade, not vector text. Fire-alarm rows from FA-1 are vector text and are stronger.",
      "FP-1's temperature rating is a READING, not a printed column. \"155\" sits inside the description string \"VK430 7/16 FR 155 C PD\"; FP-1 as extracted has Symbol / Count / Thread / K-Factor / Description / Note columns and no temperature column. The \"C\" is not decoded anywhere in this set. Do not put a temperature rating on a purchase document off this row.",
      "A550–A556's POWER & SIGNAL LEGEND defines SPRINKLER HEAD, SIDE WALL SPRINKLER HEAD and SIDE WALL SPRINKLER HEAD (D) symbols, and A550's own \"only by inspection\" list says sprinkler-head locations are symbols with no dimension. Whether a SIDEWALL head is drawn anywhere in a first-floor guest room or bath was not extracted. FP-1 as read shows three pendent heads in the room and none in the bath.",
      "A530 keyed note 16 IS DRAWN on bath views 03 and 04 but is NOT DEFINED in A530's own keyed-note legend — and A530 runs a different keyed-note family from A550. A550's note 16 is the fire horn; A530's flag reads its 16 as a probable bulk amenity dispenser (it points at three amenity bottles on the shower wall, and A533/03i's blocking note mentions a bulk amenity dispenser). DO NOT read a fire horn into the guest bath off that number.",
      "AUDIBILITY CRITERION CONFLICT (fire-alarm FA-2): E500 FA Note 17 says audible appliances 15 dBA above average ambient (35 + 15 = 50 dBA); FA-1's chart says sleeping rooms design 75 dBA, low frequency. The submittal is more onerous and reflects the NFPA 72 low-frequency sleeping-room requirement. Test to 75 dBA at the sleeping position.",
      "FP-1's head elevations cannot be used to predict how far a head sits below the ceiling. FP-1 gives branch elevations 12-8 (heads 1 and 2) and 10-8 (head 3) with a \"Drop 0-3\", while A550/A555 view 02 give ceilings of 8'-3 3/8\" (main room) and 7'-3\" (bath and entry). The FP-1 datum is not printed in the extract. The two-elevation split does track the two ceiling planes, which is why head 3 is expected in the lower entry ceiling — but that is a reading."
    ]
  },
  {
    "trade": "Low Voltage / Telecom — 16 first-floor guest rooms (101, 103, 105, 107, 109, 111, 113, 115 QQ family · 104, 106, 108, 110, 112, 114, 116 King Studio family · 118 King Studio Acc. Mod.)",
    "devices": [
      {
        "mark": "OUTLET - TV (A550 power & signal legend) · \"TV OUTLET W/ F\" (E101 symbol legend) · keyed note 47",
        "label": "TV outlet — coax F-connector and/or CAT6 RJ-45 jack behind the television (FF&E tag 903)",
        "qtyPerRoom": "1 TV location per room. FF&E tag 903 TELEVISION is placed exactly once on all three first-floor room-type sheets (A550 King Studio, A555 QQ, A552 room 118). What lands at that location is option-dependent — see note.",
        "sheets": "A550 kn47 + view 04 (King Studio electrical plan, kn47 placed); A552 view 04 kn47 (room 118); A555 views 04 + 04.1 kn47 (QQ std + QQ connector); A550 POWER & SIGNAL LEGEND \"OUTLET - TV\"; E101 symbol legend \"TV outlet w/F (18\" AFF) and floor\"; E101 GN #8 (Panduit); A530 GN D (height)",
        "where": "Behind the television (903), on the WORKING WALL — the full-length corridor-side millwork wall. On A550 the 903 tag sits between GR-204 sconce @ wall hook and GR-320 decorative shelves above desk. kn47 requires MIN. 6\" CLEARANCE FROM WALL BOXES. Height contested 12\" vs 18\" AFF — see uncertainties.",
        "roomTypeNotes": "Identical across King Studio, King Studio Connecting, QQ, QQ Connecting and room 118 — one TV location each. kn47 adds a second jack only \"IN ONE-BEDROOM TV\"; there are NO one-bedroom suites on floor 1, so no first-floor room gets the second jack.",
        "reliability": "MEDIUM",
        "note": "The ITEM is HIGH — kn47 is placed on the electrical plan of every first-floor room type. What is NOT settled is WHICH of kn47's two options is built, and it changes what the walker looks for. Verbatim kn47: \"A) NO SMART TV: COAX CABLE BEHIND TV. CAT6 RJ-45 JACK BEHIND TV, RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK. PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM... - OR - B) SMART TV-INTERNET PROTOCOL TELEVISION (IPTV) COAX NOT REQ'D. CAT6 RJ-45 JACK BEHIND TV RUN IN SMURF TUBE IN WALL TO WAP UNDER DESK...\" No sheet selects A or B. Under A there are TWO terminations behind the TV (coax + CAT6); under B there is ONE (CAT6 only, coax not required). SETTLED BY: confirming with the owner/franchise whether the procured televisions are smart/IPTV sets. Until then, a missing coax behind the TV is not automatically a defect. The CAT6 RJ-45 jack is required under BOTH options — punch that unconditionally.",
        "verifyAtPunch": "CAT6 RJ-45 jack present and terminated behind the TV (required under both options) · coax F-connector present ONLY if option A governs — do not write it up until the smart-TV question is answered · jack LABELLED (E101 GN #8 requires data to be labeled) · cable and patch cord are PANDUIT brand with PANDUIT LOCKS on exposed connections (E101 GN #8) · patch cord landed on the Connected Room edge controller · box/jack at least 6\" clear of adjacent wall boxes · offset ~6\" from the adjacent guestroom's box (no back-to-back) · cover plate finish and brand as approved · TV powers up and shows free-to-guest content.",
        "needsRuling": true
      },
      {
        "mark": "DATA (A550 power & signal legend) · \"data outlet\" (E101 symbol legend, floor and 18\" AFF) · keyed note 45 governs the cabling",
        "label": "Data outlet — CAT6 RJ-45, Panduit cable + Panduit patch cord + Panduit locks, labelled, homerun to the floor IDF",
        "qtyPerRoom": "NOT STATED ON ANY SHEET. The A550 power & signal legend carries DATA as a symbol distinct from OPTIONAL DATA and from OUTLET - TV, so at least one standalone data outlet exists per room, but no sheet, schedule or note in this set gives a per-room drop count.",
        "sheets": "A550 POWER & SIGNAL LEGEND \"DATA\"; A550/A552/A555 view 04 kn45; E101 GN #8 (CAT6 + Panduit + labelled); E101 symbol legend; E101 spec #27 (plenum-rated); G400 detail 02 (height 1'-6\"); A530 GN D (height 12\")",
        "where": "NOT LOCATED. The extracts place the CAT6 jack behind the TV (kn47) and the optional jack at the desktop grommet (kn46), but the standalone DATA symbol's position on the plan is graphic only — A550 states outright that \"which specific device symbol (duplex vs quad vs GFI vs TV vs data) sits at each dimensioned point on the electrical plan\" is answerable only by inspecting the drawing graphics, not the text.",
        "roomTypeNotes": "No per-type difference is printed. Room 118 additionally must have at least one outlet AND data connection mounted between 15\" and 48\" AFF with a compliant clear floor area (A530–A533 General Note G; G402 note 11) — that is an accessible-room inspection item unique to 118 on floor 1.",
        "reliability": "FLAGGED",
        "note": "UNKNOWN: how many standalone data outlets each first-floor room gets, and where they land. This is gap LV-3 in concept_wiki/low-voltage-and-data.md, verbatim: \"Neither the E-series extracts nor the FF&E package state how many data / TV / phone outlets each guestroom gets.\" Compounding it, there is NO telecom riser diagram, rack elevation, port count or patch-panel schedule anywhere in this set — so \"correctly terminated\" cannot be checked against a design document. SETTLED BY: counting the DATA symbols on the E400 enlarged-guestroom PDF and on A550/A552/A555 view 04 at full scale (the symbols are graphics, not text, so a text scrape will keep returning nothing), and by obtaining the low-voltage integrator's as-built port schedule. Walk the first room with the integrator before punching the other 15.",
        "verifyAtPunch": "Count the RJ-45 jacks actually installed and record the count and location per room — you are building the missing record, not checking against one · each jack terminated and LABELLED · cable and patch cord PANDUIT with PANDUIT LOCKS on exposed connections · plug a laptop in and confirm link/DHCP (this is the visible proof the concealed homerun to the floor IDF is good) · cover plate finish and brand · offset ~6\" from the adjacent room's box.",
        "needsRuling": false
      },
      {
        "mark": "OPTIONAL DATA (A550 power & signal legend) · keyed note 46",
        "label": "Optional wired data connection at the desktop grommet — CAT6 RJ-45 jack + patch cord, OR a patch cord from the WAP port",
        "qtyPerRoom": "1 desktop-grommet position per room. The keynote IS placed — kn46 appears in the keyed-note list on the electrical plan of every first-floor room type: A550 view 04 (King Studio), A552 view 04 (room 118), A555 views 04 and 04.1 (QQ standard and QQ connector).",
        "sheets": "A550 kn46 + view 04; A552 view 04 kn46; A555 views 04 + 04.1 kn46; A551 view 04 kn46 and A556 view 03/elev 04 kn46 (accessible sheets, corroborating); A550 POWER & SIGNAL LEGEND \"OPTIONAL DATA\" as a symbol in its own right",
        "where": "At the desk, through the desktop grommet in the working-wall casegoods (GR-320 decorative shelves above desk / GR-103 task chair / GR-201 desk lamp zone). The WAP sits in a 3-gang box directly under this same desk, which is why option B can be served by a cord from the WAP port.",
        "roomTypeNotes": "kn46 is placed on every first-floor room type including room 118. No printed difference between QQ, King Studio and the accessible room.",
        "reliability": "MEDIUM",
        "note": "DIRECT ANSWER to the DB's FLAG on this item — the sheets DO provide it, and the flag can be narrowed. \"Optional\" in kn46 does not mean \"optional whether to install\"; it means the note offers two alternative ways to deliver it. Verbatim kn46: \"OPTION WIRED DATA CONNECTION FOR GUEST USE: A) ADD CAT6 RJ-45 CABLE JACK AND PATCH CORD THROUGH DESKTOP GROMMET - OR - B) PATCH CORD FROM WAP PORT THROUGH DESKTOP GROMMET\". The keynote is PLACED on all four first-floor room-type electrical plans and the legend carries OPTIONAL DATA as its own symbol, so something lands at the grommet in every first-floor room. What is NOT stated anywhere is which of A or B was bought. UNKNOWN: option A (a real wall/millwork jack, a cost item ×115) vs option B (just a cord out of the WAP, near-zero cost). SETTLED BY: the low-voltage integrator's submittal or an owner/franchise direction. Practically the walker cannot mis-punch this — under either option a guest must get a working wired connection at the grommet.",
        "verifyAtPunch": "A cord or jack is actually present and reachable at the desktop grommet — not stuffed behind the casegoods · plug a laptop in at the desk and confirm link · if a jack (option A): terminated, labelled, Panduit, plate/bezel finish acceptable · if a cord from the WAP (option B): cord routed through the grommet, Panduit patch cord with Panduit lock, long enough to reach a laptop, not pinched by the casegoods · record which option you found in room 1 and hold the other 15 to it.",
        "needsRuling": true
      },
      {
        "mark": "PHONE (A550 power & signal legend) · \"telephone outlet (18\" AFF)\" (E101 symbol legend)",
        "label": "Telephone outlet — RJ jack for the guest-room telephone (FF&E tag 905), fed by 3/4\" conduit with pull string",
        "qtyPerRoom": "1 per room. FF&E tag 905 TELEPHONE is placed exactly once on A550 (King Studio), A555 (QQ) and A552 (room 118).",
        "sheets": "A550 POWER & SIGNAL LEGEND \"PHONE\"; E101 electrical specification #16 (\"Coordinate telephone outlet locations w/owner; 3/4\" conduit w/pull-string for phone\"); E101 symbol legend; E101 GN #8 (Panduit locks on exposed connections, IP telephones named explicitly); A550 view 01 / A555 / A552 FF&E tag 905; E400 GN #1 (offset incl. telephone)",
        "where": "Bed side, at a nightstand. On A550 the 905 tag sits in the bed run between GR-603 king bed base and GR-202 nightstand sconce, adjacent to GR-323 nightstand @left. On A555 the 905 telephone is grouped with 904 clock/radio in the bed zone. Height contested 12\" vs 18\" AFF.",
        "roomTypeNotes": "One per room across every first-floor type. (King One Bedroom Accessible carries 905 twice per A554 — no such room on floor 1.)",
        "reliability": "MEDIUM",
        "note": "The ITEM is HIGH — a PHONE symbol is in the legend, E101 spec #16 mandates the outlet plus a 3/4\" conduit with pull string, and 905 is tagged in every first-floor room. The count of 1 is MEDIUM because it is derived from the FF&E tag count on the enlarged plans, not from a printed drop schedule (gap LV-3 — no sheet states per-room telephone drop counts). UNKNOWN also: the mounting height (12\" per A530 GN D vs 18\" per E101 legend and G400 detail 02) and the device brand (E101 GN #2 requires the data-tel/TV outlet brand be clarified with the franchise and owner before ordering). SETTLED BY: counting PHONE symbols on the E400 PDF at full scale, and the height RFI.",
        "verifyAtPunch": "Jack present at the nightstand and terminated · DIAL TONE at the handset — plug the 905 telephone in and call the front desk · jack labelled · PANDUIT lock on the exposed connection (E101 GN #8 names IP telephones specifically) · cover plate finish and brand as approved · offset ~6\" from the adjacent guestroom's telephone box (E400 GN #1 names telephone explicitly) · cord reaches the nightstand without strain.",
        "needsRuling": false
      },
      {
        "mark": "WAP (18\") — as printed in the A550 POWER & SIGNAL LEGEND · keyed note 44",
        "label": "Wireless access point in a 3-gang box mounted vertically under the desk",
        "qtyPerRoom": "1 per room — kn44 reads \"TYP ALL GUESTROOMS\". No numeral is printed and no WAP appears in any E-series schedule, so the count of 1 is read off the singular wording and the single symbol, not off a schedule.",
        "sheets": "A550 kn44 + view 04 (SD, horn, thermostat, J-box and WAP all shown on this view); A550 POWER & SIGNAL LEGEND \"WAP (18\")\"; A551 view 04 kn44; A555 views 04 + 04.1 kn44; A556 elevation 04 kn44. ⚠ A552 view 04 (room 118) keyed-note list is 3, 10, 14, 15, 16, 24, 25, 28, 45, 46, 47, 49, 50, 51 — kn44 is NOT in it.",
        "where": "In a 3-GANG BOX MOUNTED VERTICALLY UNDER THE DESK, at 18\" per the legend. kn44 verbatim: \"WAP IN 3-GANG BOX MOUNTED VERTICALLY UNDER DESK. MAINTAIN 6\" BETWEEN ALL BOXES, TYP ALL GUESTROOMS. COORDINATE WAP LOCATION WITH CASEGOODS TO AVOID CONFLICTS. VISIT CONNECTEDROOM.HILTON.COM FOR CURRENT WIRELESS INTERNET REQ'S AND LIST OF APPROVED INTEGRATORS.\" It is the hub of the room — the TV CAT6 runs to it in smurf tube, and the optional desk-grommet data can be a patch cord off its port.",
        "roomTypeNotes": "kn44 is placed on the King Studio (A550), King Studio Acc. (A551) and QQ standard + connector (A555) electrical plans — covering 15 of the 16 first-floor rooms. It is NOT listed on A552 view 04, the sheet that governs room 118. See note.",
        "reliability": "MEDIUM",
        "note": "Two separate uncertainties. (1) ROOM 118 — A552 is the King Studio Acc. Mod. sheet and governs room 118; its electrical-plan keyed-note list omits kn44 while A550, A551 and A555 all carry it, and kn44's own text says \"TYP ALL GUESTROOMS\". The keynote text and the sheet's placement list disagree. SETTLED BY: looking at A552 view 04 at full scale for the WAP symbol under the desk — a two-minute read. Do not assume 118 has no WAP, and do not assume it has one. (2) DESIGN — this is conflict LV-2: the WAP is on the architectural legend and in kn44, but NO WAP appears in any E-series schedule, with no count, no circuit and no cabling design anywhere in the set. Who designs, powers and installs it is open; Hilton requires an approved integrator per connectedroom.hilton.com. SETTLED BY: the integrator's submittal.",
        "verifyAtPunch": "WAP physically present in a 3-gang box UNDER THE DESK and the box mounted VERTICALLY, not horizontally (kn44 is explicit and it is an easy field miss) · at least 6\" clear of every adjacent box · casegoods do not cover, block or overheat it — kn44 requires coordination with casegoods · WAP powered and its status LED normal · SSID broadcasting and a phone associates and gets internet from inside the room with the door shut · the TV CAT6 patch cord and any desk-grommet cord land on its ports with Panduit locks · cover/bezel intact and finish acceptable.",
        "needsRuling": false
      },
      {
        "mark": "DOORBELL (DB) (A550 POWER & SIGNAL LEGEND) · keyed note 28",
        "label": "Doorbell / door chime on-off switch — communication-features (hearing-accessible) rooms only, with signage as required",
        "qtyPerRoom": "0 in 15 of the 16 first-floor rooms. 1 in exactly ONE first-floor room, and that room is a KING STUDIO. The room number is not printed on any sheet read. It is NOT room 118.",
        "sheets": "A550 kn28 + view 04 and elevations; A552 view 04 kn28 (room 118); A553 view 04 kn28; A555 views 04 + 04.1 kn28 and elevation 07; A556 elevation 06 kn28; A550 POWER & SIGNAL LEGEND \"DOORBELL (DB)\". Room-count evidence: A100 GUESTROOM MATRIX (1st-floor column: King Studio, HI = 1; Queen Queen, HI = 0) and G001 Unit Mix (1st-floor column: King Studio, HI, CD = 1; Queen Queen, HI = blank). Cross-check: A102 draws the communication-features symbol in 309, 313, 316, 318 — four, matching A100's floor-3 HI count of 2 King + 2 QQ.",
        "where": "Guest-room entry door (GR-1). kn28 verbatim: \"DOORBELL ON/OFF SWITCH (COMMUNICATION FEATURES ROOMS ONLY) SIGNAGE AS REQ'D.\" kn28 is also carried on the bed-wall elevation (A555 elev 07, A556 elev 06), so the on/off switch is an in-room device, not only a corridor push.",
        "roomTypeNotes": "This is the ONLY low-voltage device on this list that varies by room. Fifteen first-floor rooms get none. One King Studio gets it. Room 118 — the accessible room — does NOT get it: both matrices type 118 as \"King Studio ACC MOD, CD\", a row separate from every HI row. Mobility-accessible is NOT hearing-accessible: coordination_issues.md C-04 records room 317 (mobility accessible, ISA symbol drawn) with ZERO strobes and room 309 (a plain Queen-Queen) with three.",
        "reliability": "FLAGGED",
        "note": "NARROWED FROM THE DB'S FLAG, BUT NOT CLOSED. What is now settled: floor 1 carries exactly ONE communication-features key and it is a King Studio — BOTH competing unit matrices agree on that, independently. A100's matrix reconciles to the required 12 building-wide (1+4+4+3) and its floor-3 count of 4 matches the four symbols A102 actually draws (309, 313, 316, 318), which validates its HI column. What is UNKNOWN: (a) the room number — A100 says the floor-1 HI key is a plain \"King Studio, HI\" (so one of 104, 106, 108, 110, 112, 114), while G001 says \"King Studio, HI, CD\" — a CONNECTING King Studio, which on floor 1 points at 116. conflicts.md A11 has these two matrices in open dispute and calls for an RFI to MWT on which governs. (b) A100's own first-floor plan HAS NEVER BEEN SCANNED for the communication-features symbol — A102 was, A101/A103 were not, and A100 is not even named in the C-04 action item. SETTLED BY: one read of A100 at full scale for the E500-defined \"INDICATES HEARING IMPAIRED SUITE\" symbol across the 16 first-floor rooms, cross-checked against E501. That single read closes it and is the cheapest open item on this list — do it before the walk, not during. SECOND FLAG: kn28 is drawn on the electrical plan of EVERY room-type sheet including A552 (room 118). A field electrician reading the 118 sheet sees a DB symbol even though the keynote text excludes 118 and both matrices type it as mobility-only. Check 118 for a doorbell that should not be there.",
        "verifyAtPunch": "FIRST establish which room it is (see note) — do not walk this device blind. In the identified room: doorbell push present at the corridor face of the entry door · on/off switch present inside the room and reachable · SIGNAGE as required present · press the push and confirm the chime and the visual signal operate · confirm it is on the hearing-accessible kit, not wired to the fire alarm. In the other 15 rooms including 118: confirm NO doorbell push, NO on/off switch, and no orphan blank plate or capped box left at the entry door.",
        "needsRuling": true
      },
      {
        "mark": "\"EDGE CONTROLLER FOR CONNECTED ROOM\" — named in keyed note 47. NO device mark, NO symbol and NO schedule entry anywhere in the set.",
        "label": "Connected Room edge controller — the in-room head-end the TV data jack patches into",
        "qtyPerRoom": "Not stated. kn47 refers to \"THE EDGE CONTROLLER\" in the singular under both of its options, so one per room is the reading, but no sheet counts, locates, tags or schedules it.",
        "sheets": "A550 kn47 (both option A and option B end with \"PATCH CORD TO EDGE CONTROLLER FOR CONNECTED ROOM\"); same keynote carried on A552, A553, A555, A556; E101 GN #8 names \"connected room\" among the exposed connections requiring Panduit locks",
        "where": "NOT LOCATED ON ANY SHEET. The only spatial clue is kn47's own topology — the TV CAT6 runs in smurf tube to the WAP under the desk and a patch cord goes to the edge controller — which puts it at or near the WAP position in the 3-gang box under the desk. That is inference from the cable path, not a printed location.",
        "roomTypeNotes": "kn47 is identical on every first-floor room-type sheet, so no printed per-type difference.",
        "reliability": "FLAGGED",
        "note": "UNKNOWN: what the edge controller physically is, where it mounts, who supplies it, and whether it is already installed. It is named twice in kn47 and once in E101 GN #8 and appears NOWHERE else — no mark, no symbol on the power & signal legend, no E-series schedule, no count. This is consistent with the broader gap: concept_wiki/low-voltage-and-data.md records that no telecom riser diagram, rack elevation, port count or head-end equipment schedule exists anywhere in this set, and that the low-voltage package is effectively owner/vendor-designed. SETTLED BY: the Hilton-approved integrator's submittal (connectedroom.hilton.com names the approved-integrator list) or an owner RFI. Walk the first room with the integrator and record what and where it is, then punch the rest against that.",
        "verifyAtPunch": "Locate the edge controller and record where it is — you are creating the record · confirm the patch cord from the TV CAT6 jack actually lands on it, with a Panduit lock on the exposed connection · confirm it is powered and its status indication is normal · confirm the Connected Room guest features actually work end to end (cast/streaming to the TV from a guest device) — that is the real proof and it is testable at a finished room · confirm it is accessible for service but concealed from the guest and not fouling the casegoods.",
        "needsRuling": true
      },
      {
        "mark": "T — THERMOSTAT (A550 POWER & SIGNAL LEGEND) · keyed note 24",
        "label": "PTAC thermostat-to-PTAC communication link (the comms path only — the thermostat itself is the electrical/mechanical row)",
        "qtyPerRoom": "1 per room on floor 1 (kn24 is placed once on A550, A552 and A555). A554 places kn24 twice, but that is King One Bedroom Acc. — no such room on floor 1.",
        "sheets": "A550 kn24 + view 04; A552 view 04 kn24; A555 views 04 + 04.1 kn24 and elevation 07; A556 elevation 06 kn24; A550 POWER & SIGNAL LEGEND \"THERMOSTAT (T)\"; E101 specification #15; M101 note 28 (trade split)",
        "where": "On the wall in the bedroom, mounted 48\" MAX to the top of the device per kn24. kn24 verbatim: \"HARDWIRED THERMOSTAT FOR PTAC. MOUNTED 48\" MAX TO TOP OF DEVICE. COMMUNICATION BETWEEN THERMOSTAT AND PTAC MAY BE WIRELESS.\"",
        "roomTypeNotes": "No printed per-type difference on floor 1. Height on the accessible room 118 is additionally bound by A530–A533 General Note F (guest controls between 15\" and 48\" AFF, and no higher than 46\" over an obstruction deeper than 10\").",
        "reliability": "MEDIUM",
        "note": "Included because the comms path is a low-voltage question even though the thermostat is carried on the electrical/mechanical list — do not double-count the device itself. UNKNOWN: whether the thermostat-to-PTAC link is wired or wireless. kn24 says it \"MAY BE WIRELESS\" and no sheet selects. That changes what the walker is looking at — a wired link means a control cable and a termination, a wireless link means a pairing that can silently drop. Related trade seam (settled, recorded for context): M101 note 28 puts control wiring furnish/route/install on the electrical contractor with the mechanical contractor terminating and providing the thermostats; E101 spec #15 has the EC provide power to the A/C control panel plus an empty 3/4\" conduit with pull string for controls. SETTLED BY: the PTAC submittal and the controls shop drawing.",
        "verifyAtPunch": "Thermostat present, top of device no higher than 48\" AFF (measure it — three sheets give three different control heights across this project) · face level, plate flush, no drywall gap · call for cooling and confirm the PTAC actually responds, then call for heat and confirm — this is the comms test and it works whether the link is wired or wireless · if wireless, cycle it twice and confirm the pairing holds rather than passing on one lucky response · setpoint and display legible and the controls operable without tight grasping, pinching or twisting (A530 GN F).",
        "needsRuling": true
      },
      {
        "mark": "\"1 Advance Card Lock\" — Door Hardware Set #1, Guestroom Entry Door (A600). Door mark GR-1.",
        "label": "Guest-room entry door electronic card lock",
        "qtyPerRoom": "1 per room — every first-floor guest room has one GR-1 entry door on hardware set #1.",
        "sheets": "A600 Door Hardware Sets, Set #1 verbatim: \"Guestroom Entry Door — 1 One Way Viewer ((2) @ Accessible Rooms); 1 Privacy Latch; 1 Door Sweep; 1 Vinyl Threshold; 1 Perimeter Gasketing; 1 Door Closer - w/ 90° Stop; 1 Advance Card Lock; 1.5 PR Hinges\"; A600 door schedule row GR-1 ENTRY (D2, SGL, 3'-0\" x 6'-8\", SC WOOD, F1 HM frame, 20-minute rated); A550/A552/A555 plans place GR-1 at the entry",
        "where": "Guest-room entry door leaf, corridor side, on door GR-1 at the bottom of the working wall.",
        "roomTypeNotes": "Same set on every first-floor room. Room 118 (accessible) gets TWO one-way viewers per Set #1's own parenthetical, not one — that is the only printed per-type difference on this door.",
        "reliability": "MEDIUM",
        "note": "Included because you asked for lock/BMS devices the sheets place in a guest room, and this is the ONLY one — there is no other lock, reader, sensor or BMS device drawn in any guest room in this set. Two caveats. (1) SCOPE: it comes from A600 (doors and hardware), not the E-series, and it may well belong on the doors/hardware punch rather than the low-voltage punch — hence needsRuling. Decide once and put it in one place. (2) UNKNOWN: A600 gives no manufacturer or model for Set #1, does not say whether the lock is standalone-battery or networked, and A600's own flag list records that \"whether a hardware set's Advance Cardlock is the guest-facing lock or a BOH lock is implied by the room, not stated\". For guest rooms the room implies it plainly. No access-control head-end, riser or device schedule exists anywhere in this set (gap LV-5 — no security/CCTV/access-control design at all). SETTLED BY: the door hardware submittal and the lock vendor's programming record.",
        "verifyAtPunch": "Card lock reads a test key and unlatches on the first present · lock relatches and secures on close · low-battery/status LED normal · privacy latch operates and the lock respects it · one-way viewer present — TWO of them in room 118 · door closer with 90-degree stop functions and the door self-latches from a 30-degree open · perimeter gasketing, sweep and vinyl threshold intact (these also carry the 20-minute rating and the acoustic seal) · lock programmed to the room number and logged.",
        "needsRuling": true
      }
    ],
    "excludedAsRoughIn": [
      {
        "label": "Cable homerun, guest room to the floor IDF (keyed note 45) — \"EACH CABLE MUST HOMERUN BETWEEN THE GUESTROOM AND THE IDF ON EACH FLOOR\"",
        "why": "The run itself is concealed in wall and ceiling and a finished-room walk cannot reach it. Its visible proxy IS punchable and is already folded into the data and TV rows: the jack is labelled, and plugging a laptop in and getting a link proves the homerun landed and was terminated. Punch the jack, not the cable."
      },
      {
        "label": "Smurf tube in the wall from behind the TV to the WAP under the desk (keyed note 47)",
        "why": "Concealed pathway inside the finished wall. Not visible or testable at punch. The two things it connects — the CAT6 jack behind the TV and the WAP under the desk — are both in scope and both punchable."
      },
      {
        "label": "3/4\" conduit with pull string for the telephone (E101 electrical specification #16)",
        "why": "Concealed conduit. Not reachable in a finished room. The telephone outlet at its terminus is in scope, and dial tone at the jack proves the pathway was used."
      },
      {
        "label": "Empty 3/4\" conduit with pull string for HVAC controls to the A/C control panel (E101 electrical specification #15)",
        "why": "Concealed, and its destination is the A/C control panel, not the guest room. Out of a guest-room walk twice over. The thermostat's ability to command the PTAC is the in-room test and is carried on the thermostat-comms row."
      },
      {
        "label": "Green continuous insulated #6 minimum equipment grounding conductor for telecom and security (E101 electrical specification #24)",
        "why": "Concealed conductor in raceway. A rough-in and megger item, not a finished-room visual. Nothing about it is verifiable from inside the room."
      },
      {
        "label": "Plenum-rated cable for all extra-low-voltage (E101 electrical specification #27)",
        "why": "A property of cable that runs concealed above ceilings and in walls. Verified at rough-in inspection and on the cable submittal, not by a punch walker. The one exception is already captured: any cable jacket visible at an exposed connection can be read at the jack."
      },
      {
        "label": "Box offset and putty pads at back-to-back boxes (E101 #28 and #29; E700 detail 4)",
        "why": "The offset itself is behind the cover plate and the putty pads are buried. Excluded as a device. But the RULE is still enforceable by eye at punch and is written into the verifyAtPunch text on the TV, data and telephone rows — stand in adjacent rooms and confirm the outlets are offset roughly 6\" rather than sitting back to back, which E400 GN #1 names for TV and telephone specifically."
      },
      {
        "label": "Floor IDF closet, patch panel, rack and head-end equipment",
        "why": "Not in the guest room. Also worth knowing before you rely on any as-built: no telecom riser diagram, rack elevation, port count or patch-panel schedule exists anywhere in this drawing set."
      },
      {
        "label": "Minibar data drop",
        "why": "E101 GN #8 names minibars in its Panduit boilerplate, but NO minibar appears in the guest-room FF&E schedule. Conflict LV-1 is explicit — do not expect or write up a minibar drop in these rooms."
      }
    ],
    "uncertainties": [
      "MOUNTING HEIGHT FOR DATA / TV / PHONE IS NOT SETTLED — 12\" vs 18\" AFF, and it hits every low-voltage outlet in all 16 rooms. G400 detail 02 tabulates \"DATA, TV, & PHONE\" at 1'-6\" and E101's symbol legend agrees at 18\". But A530 GENERAL NOTES - GUESTROOMS note D, byte-identical on A531, A532, A532.1 and A533, reads verbatim: \"A.F.F. WALL RECEPTACLES/DATA PORTS TO [B]E MOUNTED @ 12\" TYPICAL U.N.O - REFER ALSO TO HADG\". A 6\" error on every data, phone and TV outlet in the building. This is coordination_issues.md C-03 and packages/electrical.md §6. Do NOT write up a height deviation at punch until the RFI comes back — you could be punching against the wrong number.",
      "WHICH FIRST-FLOOR ROOM IS THE COMMUNICATION-FEATURES ROOM is the single highest-value unknown on this list, and it is cheap to close. Both unit matrices agree floor 1 has exactly one and that it is a King Studio, but A100 says a plain one (104/106/108/110/112/114) and G001 says a connecting one (116). Nobody has scanned A100's first-floor plan for the E500-defined \"INDICATES HEARING IMPAIRED SUITE\" symbol — A102 was scanned (309, 313, 316, 318), A101 and A103 were not, and A100 is not even in C-04's action list. One read of A100 at full scale, cross-checked against E501, settles the doorbell for all 16 rooms.",
      "ROOM 118 IS THE ACCESSIBLE ROOM BUT IS NOT A COMMUNICATION-FEATURES ROOM — do not conflate them. Both matrices put 118 on the \"King Studio ACC MOD, CD\" row, separate from every HI row. C-04 proves the two are independent in this building: room 317 carries the ISA symbol and has zero strobes, while room 309 is a plain Queen-Queen and has three. 118 gets NO doorbell. What 118 does get, uniquely on floor 1, is the accessible reach requirement — at least one outlet AND one data connection between 15\" and 48\" AFF with a compliant clear floor area (A530–A533 General Note G; G402 note 11) — and two one-way viewers on the entry door.",
      "ROOM 118 AND THE WAP — A552 is the sheet that governs room 118 and its electrical-plan keyed-note list omits kn44, while A550, A551 and A555 all carry it and kn44's own text says \"TYP ALL GUESTROOMS\". Either the sheet omits a keynote it should carry, or 118 genuinely has no WAP. Look at A552 view 04 at full scale before the walk.",
      "THE WAP IS NOT DESIGNED IN THIS SET (conflict LV-2) — it appears on the A550 power & signal legend and in kn44, and NOWHERE in any E-series schedule: no count, no circuit, no cabling design, no power source. Hilton requires an approved integrator per connectedroom.hilton.com. Who designs, powers and installs it is open, and that means there is no document to punch the installation against beyond kn44's own wording.",
      "PER-ROOM DROP COUNTS FOR THE STANDALONE DATA OUTLET ARE NOT STATED ANYWHERE (gap LV-3). The device symbols on A550/A552/A555 view 04 and on E400 are graphics, not text — A550 states outright that which symbol sits at each dimensioned point is answerable only by inspecting the drawing. Every text-based extraction will keep returning nothing. Count them off the PDF at full scale, or walk the first room with the integrator and set the standard there.",
      "THE TV CONNECTION HAS TWO MUTUALLY EXCLUSIVE OPTIONS AND NEITHER IS SELECTED (kn47) — option A (non-smart TV: coax AND CAT6 behind the TV) vs option B (IPTV smart TV: CAT6 only, \"COAX NOT REQ'D\"). It turns on whether the procured televisions are smart sets, which is an owner/FF&E decision, not a drawing one. The CAT6 RJ-45 jack is required under both — punch that unconditionally. Do NOT write up a missing coax until the TV question is answered.",
      "THE OPTIONAL DESK-GROMMET DATA OUTLET IS PROVIDED — kn46 is placed on the electrical plan of every first-floor room type and OPTIONAL DATA is a distinct symbol on the legend. \"Optional\" describes the two delivery methods, not whether to install. What is open is only which method: a real CAT6 jack at the grommet (option A, a genuine ×115 cost item) or just a patch cord from the WAP port (option B). Under either, a guest must get a working wired connection at the desk, so the walker's test is the same.",
      "THE CONNECTED ROOM EDGE CONTROLLER HAS NO MARK, NO LOCATION AND NO SCHEDULE — it is named twice in kn47 and once in E101 GN #8 and appears nowhere else in the set. Consistent with the broader condition: no telecom riser, rack elevation, port count or head-end equipment schedule exists anywhere. The low-voltage package here is effectively owner/vendor-designed, so several rows on this list can only be punched against an integrator submittal rather than against a drawing.",
      "DEVICE BRAND IS NOT LOCKED — E101 GN #2 requires the switch, receptacle, data-tel and TV outlet BRAND be clarified with the franchise and owner before ordering, while E101 GN #8 mandates PANDUIT for the guest-room cable and patch cords with Panduit locks on exposed connections. Those are not contradictory (cable versus outlet device) but they are two different approvals, and a plate or jack that looks wrong at punch may simply be the approved substitution. Confirm the approved device before writing up finish or brand deviations.",
      "NO SECURITY, CCTV OR ACCESS-CONTROL DESIGN EXISTS IN THIS SET (gap LV-5) — those systems are named only in E200 GN #2's \"coordinate low-voltage with owner\" instruction and in E101's grounding spec. The guest-room card lock on A600 hardware Set #1 is the only lock or access device drawn in a guest room anywhere. If the owner has added in-room sensors, occupancy detection or a networked lock system, none of it is in these documents and none of it is on this list."
    ]
  }
]